Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0047935,N0048182,N0048183,491.108547,491.05889,5.115086,5.910958,9.931367,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.881747,0.592756,0.336787,tractive,trunk main,P474,drafted
E0047936,N0048183,N0048184,491.05889,491.001566,5.910958,6.716635,11.464909,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.88183,0.592759,0.33679,tractive,trunk main,P474,drafted
E0047937,N0048184,N0048185,491.001566,490.914062,6.716635,7.276673,17.500818,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.881925,0.592762,0.336793,tractive,trunk main,P474,drafted
E0047938,N0048185,N0048186,490.914062,490.788125,7.276673,6.892814,25.187367,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.882071,0.592767,0.336799,tractive,trunk main,P474,drafted
E0047939,N0048186,N0048187,490.788125,490.737867,6.892814,6.736468,10.051604,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.882281,0.592775,0.336806,tractive,trunk main,P474,drafted
E0047940,N0048187,N0048188,490.737867,490.651531,6.736468,6.326099,17.267069,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.882365,0.592777,0.336809,tractive,trunk main,P474,drafted
E0047941,N0048188,N0048189,490.651531,490.591532,6.326099,6.007986,11.999919,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.882509,0.592782,0.336814,tractive,trunk main,P474,drafted
E0047942,N0048189,N0048042,490.591532,490.528656,6.007986,5.685852,12.575144,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.882609,0.592786,0.336818,tractive,trunk main,P474,drafted
E0047943,N0048190,N0048191,494.883845,494.671234,6.594366,6.729217,42.522038,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.032954,0.719363,0.500922,tractive,trunk main,P491,drafted
E0047944,N0048191,N0048192,494.671234,494.482658,6.729217,6.991799,37.71525,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.033309,0.71937,0.500933,tractive,trunk main,P491,drafted
E0047945,N0048192,N0048193,494.482658,494.231892,6.991799,7.291851,50.153323,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.033623,0.719375,0.500942,tractive,trunk main,P491,drafted
E0047946,N0048193,N0048194,494.231892,494.13386,7.291851,7.234548,19.606253,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.034041,0.719383,0.500954,tractive,trunk main,P491,drafted
E0047947,N0048194,N0048195,494.13386,493.78386,7.234548,6.739119,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.034204,0.719386,0.500959,tractive,trunk main,P491,drafted
E0047948,N0048195,N0048196,493.78386,493.43386,6.739119,6.172127,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.034788,0.719396,0.500976,tractive,trunk main,P491,drafted
E0047949,N0048196,N0048197,493.43386,493.083861,6.172127,5.658082,69.999778,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.035371,0.719407,0.500993,tractive,trunk main,P491,drafted
E0047950,N0048197,N0048198,493.083861,493.042822,5.658082,5.660761,8.207913,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.035954,0.719417,0.50101,tractive,trunk main,P491,drafted
E0047951,N0048198,N0048199,493.042822,492.869386,5.660761,5.53543,34.687214,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.036023,0.719418,0.501012,tractive,trunk main,P491,drafted
E0047952,N0048199,N0048068,492.869386,492.692508,5.53543,5.294217,35.375664,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3148,10.036312,0.719424,0.501021,tractive,trunk main,P491,drafted
E0047953,N0048200,N0048201,488.000121,487.959904,7.679322,7.85693,3.656127,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,38.2785,1.608225,0.564487,0.159036,tractive,lateral,P474,derived
E0047954,N0048201,N0048202,487.959904,487.919662,7.85693,8.087968,6.707047,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,38.2785,1.608255,0.456252,0.184337,tractive,lateral,P474,derived
E0047955,N0048202,N0048203,487.919662,487.852836,8.087968,8.645607,13.365031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.438,1.698846,0.43498,0.197999,tractive,lateral,P474,derived
E0047956,N0048203,N0048204,487.852836,487.808226,8.645607,8.875093,8.921992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.5178,1.744224,0.438456,0.200561,tractive,lateral,P474,derived
E0047957,N0048204,N0048205,487.808226,487.766508,8.875093,8.936617,8.343726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5976,1.789566,0.441863,0.20309,tractive,lateral,P474,derived
E0047958,N0048205,N0048206,487.766508,487.724567,8.936617,8.887615,8.38814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5976,1.789635,0.441868,0.203094,tractive,lateral,P474,derived
E0047959,N0048206,N0048042,487.724567,487.639679,8.887615,8.574829,16.977531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.7738,2.048626,0.460178,0.217009,tractive,lateral,P474,derived
E0047960,N0048207,N0048208,494.149304,493.995274,4.121113,3.974055,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.2273,2.203267,0.470295,0.224936,tractive,main,P491,provisional
E0047961,N0048208,N0048068,493.995274,493.88859,3.974055,4.098135,21.336892,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8058,2.353544,0.479626,0.232401,tractive,main,P491,provisional
E0047962,N0048209,N0048072,487.811187,487.612127,8.465913,8.80041,39.812058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.9817,2.489008,0.487657,0.23895,tractive,main,P491,provisional
E0047963,N0048210,N0048072,495.339587,494.852556,1.55,1.559981,24.351591,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.313442,0.044208,tractive,lateral,P491,provisional
E0047964,N0048211,N0048212,476.095971,475.720971,6.93061,7.407508,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.55,1.204893,0.391781,0.167679,tractive,main,P474,provisional
E0047965,N0048212,N0048213,475.720971,475.575539,7.407508,7.31356,29.086502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8692,1.386587,0.408974,0.179416,tractive,main,P474,provisional
E0047966,N0048213,N0048078,475.575539,475.353503,7.31356,6.819868,44.407207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.0287,1.477363,0.416947,0.185005,tractive,main,P474,provisional
E0047967,N0048214,N0048215,482.310306,482.233821,1.550106,1.711186,15.297059,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0047968,N0048215,N0048081,482.233821,482.173613,1.711186,1.697633,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090662,0.170733,0.050698,tractive,lateral,P474,provisional
E0047969,N0048216,N0048217,482.657637,482.324867,1.574022,1.574303,27.730849,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.181498,0.030506,tractive,lateral,P474,provisional
E0047970,N0048217,N0048081,482.324867,482.249867,1.574303,1.621379,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045498,0.135132,0.037314,tractive,lateral,P474,provisional
E0047971,N0048218,N0048219,476.737016,476.64482,2.505294,3.431657,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000938,0.031333,0.007388,tractive,lateral,P474,provisional
E0047972,N0048219,N0048220,476.64482,476.554681,3.431657,3.6034,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001092,0.033399,0.007836,tractive,lateral,P474,provisional
E0047973,N0048220,N0048221,476.554681,476.483618,3.6034,4.150537,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032332,0.120085,0.032114,tractive,lateral,P474,provisional
E0047974,N0048221,N0048222,476.483618,476.409288,4.150537,5.064956,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032451,0.120239,0.032165,tractive,lateral,P474,provisional
E0047975,N0048222,N0048078,476.409288,476.289184,5.064956,5.884187,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032575,0.120398,0.032219,tractive,lateral,P474,provisional
E0047976,N0048223,N0048224,475.753693,475.707595,8.043548,7.96019,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6113,merrimack,77.4733,3.257024,0.527767,0.273464,tractive,main,P474,provisional
E0047977,N0048224,N0048225,475.707595,475.544807,7.96019,7.721093,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6113,merrimack,77.4733,3.257101,0.52777,0.273467,tractive,main,P474,provisional
E0047978,N0048225,N0048085,475.544807,475.335463,7.721093,7.676012,41.868843,200,PVC-U,0.5,0.5,table11,minimum,3.5723,merrimack,84.7293,3.522492,0.539922,0.284562,tractive,main,P474,provisional
E0047979,N0048226,N0048227,482.091266,481.995719,1.55,1.551309,3.605551,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.207398,0.021688,tractive,lateral,P474,provisional
E0047980,N0048227,N0048085,481.866614,481.320582,1.680414,1.690892,35.22783,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,2.563,0.107477,0.265801,0.042202,tractive,lateral,P474,provisional
E0047981,N0048228,N0048229,484.219748,483.934132,1.555215,1.556561,19.697716,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.245248,0.039695,tractive,lateral,P474,provisional
E0047982,N0048229,N0048094,483.837426,483.699133,1.653266,1.654535,18.439089,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.181233,0.24691,0.063072,tractive,lateral,P474,provisional
E0047983,N0048230,N0048094,482.705293,482.583638,2.199095,2.77003,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.467487,0.29152,0.107192,tractive,lateral,P474,provisional
E0047984,N0048231,N0048232,489.671821,489.279361,2.176904,2.901487,78.492038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2024,1.532081,0.421579,0.188296,tractive,main,P491,provisional
E0047985,N0048232,N0048106,489.279361,489.208393,2.901487,3.125835,14.193499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3619,1.62327,0.429034,0.193659,tractive,main,P491,provisional
E0047986,N0048233,N0048106,484.482337,484.246703,8.092401,8.087525,47.126642,200,PVC-U,0.5,0.5,table11,minimum,3.3401,merrimack,147.6583,5.751909,0.620578,0.367312,tractive,sub main,P491,provisional
E0047987,N0048234,N0048235,488.219915,488.0676,1.871332,3.261227,30.463092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032571,0.120393,0.032217,tractive,main,P474,provisional
E0047988,N0048235,N0048236,488.0676,488.019915,3.261227,3.658185,9.536908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032825,0.120719,0.032327,tractive,main,P474,provisional
E0047989,N0048236,N0048237,488.019915,487.969915,3.658185,5.906977,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032904,0.120819,0.032361,tractive,main,P474,provisional
E0047990,N0048237,N0048238,487.969915,487.913053,5.906977,6.99991,11.372409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032988,0.120927,0.032397,tractive,main,P474,provisional
E0047991,N0048238,N0048239,487.913053,487.783116,6.99991,6.532222,25.987524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7514,0.285026,0.248821,0.085256,tractive,main,P474,provisional
E0047992,N0048239,N0048240,487.783116,487.545693,6.532222,6.424735,47.484532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9109,0.375777,0.271926,0.096854,tractive,main,P474,provisional
E0047993,N0048240,N0048241,487.545693,487.367872,6.424735,6.1859,35.56421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9907,0.42144,0.282063,0.102145,tractive,main,P474,provisional
E0047994,N0048241,N0048242,487.367872,487.119916,6.1859,5.756457,49.591239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8121,0.498094,0.297442,0.110409,tractive,main,P474,provisional
E0047995,N0048242,N0048243,487.119916,487.069625,5.756457,5.809922,10.058102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8121,0.498507,0.29752,0.110451,tractive,main,P474,provisional
E0047996,N0048243,N0048071,487.069625,486.923329,5.809922,6.594555,29.259348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9085,0.712244,0.332891,0.130572,tractive,main,P474,provisional
E0047997,N0048244,N0048245,477.848295,477.783103,4.946871,5.067574,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.406854,0.278914,0.100488,tractive,main,P474,provisional
E0047998,N0048245,N0048110,477.783103,477.716021,5.067574,5.186567,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.452229,0.288463,0.105549,tractive,main,P474,provisional
E0047999,N0048246,N0048247,481.37511,481.332531,1.55,1.622914,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P474,provisional
E0048000,N0048247,N0048248,481.332531,481.257531,1.622914,1.641365,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181119,0.21472,0.069288,tractive,lateral,P474,provisional
E0048001,N0048248,N0048110,481.257531,481.176136,1.641365,1.726451,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226512,0.230975,0.07673,tractive,lateral,P474,provisional
E0048002,N0048249,N0048250,483.4694,483.102272,1.75167,1.896629,73.425488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.805,1.503751,0.419197,0.186599,tractive,lateral,P474,provisional
E0048003,N0048250,N0048251,483.102272,483.060652,1.896629,1.986223,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,36.8848,1.54963,0.464021,0.177543,tractive,lateral,P474,provisional
E0048004,N0048251,N0048252,483.060652,483.020611,1.986223,1.864917,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,36.8848,1.549683,0.43751,0.18496,tractive,lateral,P474,provisional
E0048005,N0048252,N0048253,483.020611,482.867209,1.864917,1.652017,27.891278,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.0443,1.640279,0.445121,0.190129,tractive,lateral,P474,provisional
E0048006,N0048253,N0048254,482.867209,482.806394,1.652017,1.829562,11.057406,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.1241,1.685778,0.448826,0.192674,tractive,lateral,P474,provisional
E0048007,N0048254,N0048255,482.806394,482.744902,1.829562,1.905611,11.18034,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.2039,1.731137,0.452447,0.195179,tractive,lateral,P474,provisional
E0048008,N0048255,N0048117,482.744902,482.364228,1.905611,2.575775,69.213446,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.3634,1.821765,0.459475,0.200095,tractive,lateral,P474,provisional
E0048009,N0048256,N0048257,480.89635,480.533517,1.55,1.554069,16.492423,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048010,N0048257,N0048121,480.429206,480.316069,1.658379,1.661134,14.142136,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000137,0.014957,0.003352,tractive,lateral,P474,provisional
E0048011,N0048258,N0048259,480.748406,480.553409,1.59574,1.597531,27.856777,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048012,N0048259,N0048121,480.513487,480.384273,1.637453,1.592931,13.601471,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000232,0.020527,0.003857,tractive,lateral,P474,provisional
E0048013,N0048260,N0048071,492.377887,491.962887,1.55,1.554996,10.0,200,PVC-U,4.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048014,N0048261,N0048122,487.430682,487.305682,1.55,6.646954,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048015,N0048262,N0048176,487.972888,487.757888,1.55,1.552964,10.0,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048016,N0048263,N0048264,485.12206,485.063751,11.329203,8.826233,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.857196,0.352686,0.142529,tractive,main,P474,provisional
E0048017,N0048264,N0048265,485.063751,485.023694,8.826233,8.511676,3.338096,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,20.1777,0.857293,0.478529,0.11562,tractive,main,P474,provisional
E0048018,N0048265,N0048266,485.023694,484.915084,8.511676,6.428757,21.721832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.857321,0.352702,0.142539,tractive,main,P474,provisional
E0048019,N0048266,N0048267,484.915084,484.748694,6.428757,9.90954,33.278168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.857502,0.352725,0.142553,tractive,main,P474,provisional
E0048020,N0048267,N0048122,484.748694,484.625171,9.90954,9.327466,24.704588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.857779,0.352761,0.142575,tractive,main,P474,provisional
E0048021,N0048268,N0048269,484.896824,484.854397,2.179257,2.225864,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.033129,0.128846,0.031136,tractive,lateral,P474,provisional
E0048022,N0048269,N0048270,484.854397,484.776615,2.225864,2.344478,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033188,0.121181,0.032483,tractive,lateral,P474,provisional
E0048023,N0048270,N0048271,484.776615,484.539752,2.344478,2.747204,47.372583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033318,0.121346,0.032539,tractive,lateral,P474,provisional
E0048024,N0048271,N0048176,484.539752,484.393144,2.747204,4.917708,29.321615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095893,0.17397,0.051989,tractive,lateral,P474,provisional
E0048025,N0048272,N0048273,481.1529,480.9029,2.977441,2.982812,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8577,0.92279,0.360849,0.147609,tractive,main,P485,derived
E0048026,N0048273,N0048274,480.9029,480.6529,2.982812,3.176843,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7588,1.044831,0.374976,0.156613,tractive,main,P485,derived
E0048027,N0048274,N0048154,480.6529,480.612682,3.176843,3.266865,5.027171,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,24.7588,1.045248,0.442098,0.139846,tractive,main,P485,derived
E0048028,N0048275,N0048276,479.147599,478.785122,3.254653,3.967289,72.495465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.433663,0.284643,0.103511,tractive,lateral,P485,derived
E0048029,N0048276,N0048277,478.785122,478.406942,3.967289,4.982523,75.63584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.434268,0.284769,0.103578,tractive,lateral,P485,derived
E0048030,N0048277,N0048154,478.406942,477.960673,4.982523,5.918874,89.253803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3614,0.480165,0.294005,0.108537,tractive,lateral,P485,derived
E0048031,N0048278,N0048279,481.955074,481.90365,10.868748,11.034582,10.284828,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634531,0.584111,0.327759,tractive,trunk main,P482,drafted
E0048032,N0048279,N0048280,481.90365,481.855074,11.034582,11.304929,9.715172,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634617,0.584114,0.327762,tractive,trunk main,P482,drafted
E0048033,N0048280,N0048281,491.610004,491.467649,1.55,3.295748,28.470925,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63504,0.584129,0.327778,tractive,trunk main,P482,drafted
E0048034,N0048281,N0048282,491.467649,491.426023,3.295748,3.569522,3.964426,200,PVC-U,1.05,0.5,table11,minimum,3.4431,merrimack,114.8914,4.635277,0.762634,0.270504,velocity,trunk main,P474,drafted
E0048035,N0048282,N0048283,491.426023,491.363572,3.569522,4.203963,12.490044,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63531,0.584139,0.327788,tractive,trunk main,P474,drafted
E0048036,N0048283,N0048284,491.363572,491.313094,4.203963,4.198533,10.095684,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.635414,0.584143,0.327791,tractive,trunk main,P474,drafted
E0048037,N0048284,N0048180,491.313094,491.209911,4.198533,4.173908,20.636561,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.635498,0.584146,0.327795,tractive,trunk main,P474,drafted
E0048038,N0048285,N0048190,495.011037,494.883845,6.548045,6.594366,25.438465,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.28292,0.705363,0.478718,tractive,trunk main,P491,drafted
E0048039,N0048286,N0048287,502.125718,501.19843,1.718825,1.718989,34.992005,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.236675,0.025533,tractive,lateral,P491,derived
E0048040,N0048287,N0048288,501.19843,500.74843,1.718989,2.249006,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045559,0.135194,0.037336,tractive,lateral,P491,derived
E0048041,N0048288,N0048289,500.74843,500.39843,2.249006,2.095955,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046309,0.135954,0.037606,tractive,lateral,P491,derived
E0048042,N0048289,N0048290,500.39843,500.048432,2.095955,1.765288,69.999551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046892,0.136539,0.037815,tractive,lateral,P491,derived
E0048043,N0048290,N0048190,500.048432,499.731199,1.765288,1.747012,63.446762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047475,0.137119,0.038022,tractive,lateral,P491,derived
E0048044,N0048291,N0048180,493.72301,493.674368,1.55,1.709452,9.728537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P474,provisional
E0048045,N0048292,N0048293,499.258201,499.207211,2.102699,2.260928,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.9336,0.838515,0.350278,0.141047,tractive,lateral,P491,provisional
E0048046,N0048293,N0048190,499.207211,499.051673,2.260928,2.426537,31.107637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4323,0.943353,0.363322,0.149165,tractive,lateral,P491,provisional
E0048047,N0048294,N0048295,497.579482,497.229482,1.613968,1.604685,50.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,15.7217,0.659399,0.365366,0.116204,tractive,lateral,P491,provisional
E0048048,N0048295,N0048296,497.217983,496.792983,1.616184,1.57692,50.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,18.2204,0.764569,0.409515,0.118931,tractive,lateral,P491,provisional
E0048049,N0048296,N0048207,496.792983,496.714995,1.57692,1.555421,14.179683,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,21.7989,0.915006,0.37212,0.143674,tractive,lateral,P491,provisional
E0048050,N0048297,N0048298,494.556901,494.514475,3.395949,3.47695,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8498,1.137443,0.384912,0.163108,tractive,main,P491,provisional
E0048051,N0048298,N0048299,494.514475,494.412495,3.47695,3.679485,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9296,1.182781,0.389561,0.166194,tractive,main,P491,provisional
E0048052,N0048299,N0048300,494.412495,494.3311,3.679485,3.780747,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9296,1.182951,0.389578,0.166206,tractive,main,P491,provisional
E0048053,N0048300,N0048301,494.3311,494.254779,3.780747,3.931501,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9296,1.183086,0.389591,0.166215,tractive,main,P491,provisional
E0048054,N0048301,N0048207,494.254779,494.149304,3.931501,4.121113,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4283,1.287967,0.399863,0.173143,tractive,main,P491,provisional
E0048055,N0048302,N0048303,495.762592,495.690365,1.55,1.553684,13.132168,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.3989,0.226336,0.238642,0.075011,tractive,lateral,P474,derived
E0048056,N0048303,N0048304,495.690365,495.63254,1.553684,1.569578,10.513563,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.362247,0.277784,0.093107,tractive,lateral,P474,derived
E0048057,N0048304,N0048305,495.63254,495.589176,1.569578,1.667294,7.227373,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.6382,0.362335,0.286307,0.091229,tractive,lateral,P474,derived
E0048058,N0048305,N0048306,495.589176,495.526449,1.667294,2.035136,12.545434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452929,0.288605,0.105625,tractive,lateral,P474,derived
E0048059,N0048306,N0048307,495.526449,495.393541,2.035136,2.574049,26.581462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453034,0.288626,0.105636,tractive,lateral,P474,derived
E0048060,N0048307,N0048308,495.393541,495.352445,2.574049,2.519046,5.870938,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,12.9574,0.54379,0.343771,0.106196,tractive,lateral,P474,derived
E0048061,N0048308,N0048309,495.352445,495.287313,2.519046,2.131419,13.026405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589106,0.313634,0.119424,tractive,lateral,P474,derived
E0048062,N0048309,N0048200,495.287313,494.107786,2.131419,1.571657,63.758189,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,18.4215,0.773019,0.537982,0.099462,tractive,lateral,P474,derived
E0048063,N0048310,N0048209,494.738879,494.608244,1.55,1.668855,26.127007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048064,N0048311,N0048312,488.28288,488.203823,7.405169,7.663242,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.3434,2.125867,0.465301,0.221001,tractive,main,P491,provisional
E0048065,N0048312,N0048313,488.203823,488.159102,7.663242,7.583696,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.3434,2.125999,0.465309,0.221008,tractive,main,P491,provisional
E0048066,N0048313,N0048314,488.159102,488.1032,7.583696,7.728557,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.503,2.216608,0.471143,0.225608,tractive,main,P491,provisional
E0048067,N0048314,N0048315,488.1032,487.995845,7.728557,8.066838,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5828,2.261968,0.473995,0.227878,tractive,main,P491,provisional
E0048068,N0048315,N0048316,487.995845,487.920845,8.066838,8.260521,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.8221,2.397948,0.482296,0.234566,tractive,main,P491,provisional
E0048069,N0048316,N0048209,487.920845,487.811187,8.260521,8.465913,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.9019,2.443341,0.484988,0.236761,tractive,main,P491,provisional
E0048070,N0048317,N0048318,476.931391,476.888965,3.943792,4.24638,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.8214,0.078777,0.173343,0.045652,tractive,main,P474,provisional
E0048071,N0048318,N0048319,476.888965,476.823773,4.24638,4.887134,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124103,0.18957,0.058383,tractive,main,P474,provisional
E0048072,N0048319,N0048211,476.823773,476.682972,4.887134,6.343609,28.160256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169479,0.210095,0.067227,tractive,main,P474,provisional
E0048073,N0048320,N0048321,476.530343,476.42023,5.741721,6.436307,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3929,0.775535,0.341863,0.135928,tractive,main,P474,provisional
E0048074,N0048321,N0048322,476.42023,476.36523,6.436307,6.313878,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3929,0.775719,0.341888,0.135943,tractive,main,P474,provisional
E0048075,N0048322,N0048211,476.36523,476.095971,6.313878,6.93061,53.851648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4893,0.989463,0.368725,0.152595,tractive,main,P474,provisional
E0048076,N0048323,N0048324,478.373554,478.210766,6.041607,5.847828,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.127,2.740198,0.501709,0.25069,tractive,main,P474,provisional
E0048077,N0048324,N0048325,478.210766,477.975553,5.847828,5.91086,47.042534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.127,2.740469,0.501724,0.250703,tractive,main,P474,provisional
E0048078,N0048325,N0048223,477.975553,477.899068,5.91086,5.898173,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.2068,2.786128,0.504171,0.252785,tractive,main,P474,provisional
E0048079,N0048326,N0048233,491.092083,491.017083,1.555226,1.557655,10.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048080,N0048327,N0048230,483.315949,483.115745,1.774963,1.788643,36.400549,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.22187,0.067758,tractive,lateral,P474,provisional
E0048081,N0048328,N0048329,482.880698,482.80454,1.550454,1.706141,15.231546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P474,provisional
E0048082,N0048329,N0048230,482.80454,482.705293,1.706141,2.199095,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.285949,0.249081,0.085383,tractive,lateral,P474,provisional
E0048083,N0048330,N0048218,477.303363,477.13329,1.55,2.10902,34.014703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048084,N0048331,N0048218,477.129993,476.737016,1.55,2.505294,78.595424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048085,N0048332,N0048333,476.524817,476.483586,6.059595,6.095974,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,9.7833,0.417068,0.357353,0.086344,tractive,main,P474,provisional
E0048086,N0048333,N0048334,476.483586,476.437488,6.095974,6.171124,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.417102,0.281135,0.101655,tractive,main,P474,provisional
E0048087,N0048334,N0048335,476.437488,476.312089,6.171124,6.486465,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.417179,0.281151,0.101664,tractive,main,P474,provisional
E0048088,N0048335,N0048336,476.312089,476.212089,6.486465,6.805612,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.417388,0.281196,0.101688,tractive,main,P474,provisional
E0048089,N0048336,N0048337,476.212089,475.998313,6.805612,7.28727,42.755117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.417555,0.281232,0.101707,tractive,main,P474,provisional
E0048090,N0048337,N0048338,475.998313,475.844934,7.28727,7.816748,30.675723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.417911,0.281309,0.101747,tractive,main,P474,provisional
E0048091,N0048338,N0048223,475.844934,475.753693,7.816748,8.043548,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.480347,0.294041,0.108556,tractive,main,P474,provisional
E0048092,N0048339,N0048340,479.30938,479.227374,11.563758,11.938489,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7237,1.259576,0.397145,0.171296,tractive,main,P497,provisional
E0048093,N0048340,N0048341,479.227374,479.16885,11.938489,12.243595,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.8035,1.30498,0.401471,0.174241,tractive,main,P497,provisional
E0048094,N0048341,N0048342,489.853735,489.725672,1.55871,1.976842,25.612497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,31.8833,1.350345,0.405683,0.177136,tractive,main,P497,provisional
E0048095,N0048342,N0048231,489.725672,489.671821,1.976842,2.176904,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.963,1.395825,0.409803,0.179993,tractive,main,P491,provisional
E0048096,N0048343,N0048344,490.980093,490.911564,1.553598,1.556515,8.062258,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P491,provisional
E0048097,N0048344,N0048345,490.876289,490.40937,1.59179,1.589653,25.238859,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135869,0.305324,0.045011,tractive,lateral,P491,provisional
E0048098,N0048345,N0048231,490.40937,490.294527,1.589653,1.554198,10.440307,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,3.2393,0.136079,0.256011,0.050731,tractive,lateral,P491,provisional
E0048099,N0048346,N0048244,480.614029,480.294577,1.756424,2.500589,63.890531,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107669,0.180828,0.054765,tractive,lateral,P474,provisional
E0048100,N0048347,N0048180,494.198657,493.831223,1.55,1.552597,8.961813,200,PVC-U,4.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048101,N0048348,N0048234,488.300072,488.219915,1.944405,1.871332,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001139,0.033991,0.007966,tractive,lateral,P474,provisional
E0048102,N0048349,N0048234,488.752533,488.352533,1.730927,1.738715,25.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048103,N0048350,N0048249,483.765643,483.530394,1.55,1.690676,47.04995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P474,provisional
E0048104,N0048351,N0048352,484.976123,484.873046,2.027112,1.66971,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5119,0.609026,0.316934,0.121301,tractive,lateral,P474,provisional
E0048105,N0048352,N0048353,484.801922,484.041421,1.740833,1.663901,89.470666,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,18.831,0.790266,0.413788,0.120792,tractive,lateral,P474,provisional
E0048106,N0048353,N0048354,484.041421,484.00111,1.663901,1.646107,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0703,0.926814,0.361336,0.147915,tractive,lateral,P474,provisional
E0048107,N0048354,N0048355,483.881827,483.518715,1.76539,1.732078,72.622311,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,26.3895,1.10795,0.381814,0.161068,tractive,lateral,P474,provisional
E0048108,N0048355,N0048249,483.518715,483.4694,1.732078,1.75167,9.863106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4859,1.322208,0.403083,0.175346,tractive,lateral,P474,provisional
E0048109,N0048356,N0048357,478.733958,478.692848,3.869527,3.910789,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,5.8676,0.251925,0.261755,0.07576,tractive,main,P474,provisional
E0048110,N0048357,N0048358,478.692848,478.637621,3.910789,3.881086,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.251977,0.239101,0.080566,tractive,main,P474,provisional
E0048111,N0048358,N0048359,478.637621,478.437621,3.881086,3.44397,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.25207,0.23913,0.080579,tractive,main,P474,provisional
E0048112,N0048359,N0048360,478.437621,478.237621,3.44397,2.894947,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.252403,0.239232,0.080628,tractive,main,P474,provisional
E0048113,N0048360,N0048361,478.237621,478.149471,2.894947,4.323979,17.630084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.252736,0.239334,0.080677,tractive,main,P474,provisional
E0048114,N0048361,N0048362,478.149471,478.099471,4.323979,4.834977,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.252883,0.239379,0.080698,tractive,main,P474,provisional
E0048115,N0048362,N0048244,478.099471,477.848295,4.834977,4.946871,50.235142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.252966,0.239405,0.08071,tractive,main,P474,provisional
E0048116,N0048363,N0048364,487.126619,487.023542,5.963041,7.402819,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.3583,merrimack,141.1796,5.526686,0.613731,0.359579,tractive,sub main,P491,provisional
E0048117,N0048364,N0048365,487.023542,486.947384,7.402819,7.897037,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.3552,merrimack,142.2594,5.563733,0.614873,0.360859,tractive,sub main,P491,provisional
E0048118,N0048365,N0048366,486.947384,486.82645,7.897037,7.073879,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.3522,merrimack,143.3392,5.600701,0.616007,0.362132,tractive,sub main,P491,provisional
E0048119,N0048366,N0048367,486.82645,486.711016,7.073879,7.080335,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.63771,0.617135,0.363405,tractive,sub main,P491,provisional
E0048120,N0048367,N0048368,486.711016,486.583541,7.080335,6.780504,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.637903,0.617141,0.363411,tractive,sub main,P491,provisional
E0048121,N0048368,N0048369,486.583541,486.542043,6.780504,6.730998,6.384262,200,PVC-U,0.65,0.5,table11,minimum,3.3491,merrimack,144.419,5.638115,0.678886,0.338854,tractive,sub main,P491,provisional
E0048122,N0048369,N0048370,486.542043,486.192043,6.730998,7.067143,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.638168,0.617149,0.36342,tractive,sub main,P491,provisional
E0048123,N0048370,N0048371,486.192043,485.967043,7.067143,6.686155,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.638752,0.617167,0.36344,tractive,sub main,P491,provisional
E0048124,N0048371,N0048372,485.967043,485.917043,6.686155,7.517558,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.639127,0.617178,0.363453,tractive,sub main,P491,provisional
E0048125,N0048372,N0048373,485.917043,485.492043,7.517558,7.346336,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.63921,0.617181,0.363456,tractive,sub main,P491,provisional
E0048126,N0048373,N0048374,485.492043,485.367043,7.346336,7.985466,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.639918,0.617202,0.36348,tractive,sub main,P491,provisional
E0048127,N0048374,N0048375,485.367043,484.984413,7.985466,7.080773,76.525996,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.640127,0.617208,0.363488,tractive,sub main,P491,provisional
E0048128,N0048375,N0048376,484.984413,484.854413,7.080773,6.795764,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.640764,0.617228,0.363509,tractive,sub main,P491,provisional
E0048129,N0048376,N0048377,484.854413,484.792043,6.795764,6.68928,12.474004,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.640981,0.617234,0.363517,tractive,sub main,P491,provisional
E0048130,N0048377,N0048378,484.792043,484.747525,6.68928,7.263797,8.903555,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.419,5.641085,0.617238,0.36352,tractive,sub main,P491,provisional
E0048131,N0048378,N0048233,484.747525,484.482337,7.263797,8.092401,53.037722,200,PVC-U,0.5,0.5,table11,minimum,3.3401,merrimack,147.6583,5.751384,0.620562,0.367294,tractive,sub main,P491,provisional
E0048132,N0048379,N0048380,489.3751,489.333535,1.560294,2.011466,6.394675,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,derived
E0048133,N0048380,N0048381,489.333535,489.180513,2.011466,3.297667,30.604287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04532,0.13495,0.03725,tractive,lateral,P474,derived
E0048134,N0048381,N0048382,489.180513,489.135656,3.297667,3.468959,8.971534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045576,0.135212,0.037343,tractive,lateral,P474,derived
E0048135,N0048382,N0048383,489.135656,488.971296,3.468959,4.390551,32.87201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04565,0.135287,0.037369,tractive,lateral,P474,derived
E0048136,N0048383,N0048384,488.971296,488.87052,4.390551,5.110986,20.15511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091191,0.171066,0.05083,tractive,lateral,P474,derived
E0048137,N0048384,N0048385,488.87052,488.790508,5.110986,5.756397,16.002383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15354,0.203383,0.064281,tractive,lateral,P474,derived
E0048138,N0048385,N0048386,488.790508,488.749917,5.756397,6.065482,6.244748,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.6428,0.153673,0.222645,0.060505,tractive,lateral,P474,derived
E0048139,N0048386,N0048387,488.749917,488.572832,6.065482,8.495069,35.416968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198992,0.22143,0.072323,tractive,lateral,P474,derived
E0048140,N0048387,N0048388,488.572832,488.532773,8.495069,8.633517,3.338284,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,9.6998,0.407947,0.377824,0.081902,tractive,lateral,P474,derived
E0048141,N0048388,N0048389,488.532773,488.435655,8.633517,8.40663,19.423545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6998,0.407975,0.279159,0.100617,tractive,lateral,P474,derived
E0048142,N0048389,N0048390,488.435655,488.207774,8.40663,6.840444,45.576326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.876,0.667057,0.326126,0.126602,tractive,lateral,P474,derived
E0048143,N0048390,N0048200,488.207774,488.000121,6.840444,7.679322,41.530486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7772,0.789061,0.343711,0.137044,tractive,lateral,P474,derived
E0048144,N0048391,N0048263,493.298235,493.248235,1.594862,3.203029,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048145,N0048392,N0048393,485.437716,485.322097,12.44235,13.977707,23.123708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.720785,0.334134,0.131308,tractive,main,P474,provisional
E0048146,N0048393,N0048394,485.322097,485.245776,13.977707,14.985334,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.766245,0.34058,0.135156,tractive,main,P474,provisional
E0048147,N0048394,N0048395,485.245776,485.180584,14.985334,14.348408,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.856907,0.352649,0.142506,tractive,main,P474,provisional
E0048148,N0048395,N0048263,485.180584,485.12206,14.348408,11.329203,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.857015,0.352663,0.142514,tractive,main,P474,provisional
E0048149,N0048396,N0048268,485.44707,485.390062,1.55,1.686019,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048150,N0048397,N0048398,485.057349,484.962374,1.663782,1.848752,18.994848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032767,0.120644,0.032302,tractive,lateral,P474,provisional
E0048151,N0048398,N0048268,484.962374,484.896824,1.848752,2.179257,13.110167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032925,0.120846,0.03237,tractive,lateral,P474,provisional
E0048152,N0048399,N0048272,482.524927,482.431801,1.551245,1.69854,18.625123,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P485,derived
E0048153,N0048400,N0048401,482.735002,482.685089,3.39012,3.369477,9.982632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.478725,0.293725,0.108385,tractive,lateral,P485,derived
E0048154,N0048401,N0048402,482.685089,482.586044,3.369477,3.238754,19.80884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.478808,0.293741,0.108394,tractive,lateral,P485,derived
E0048155,N0048402,N0048403,482.586044,482.499675,3.238754,3.101704,17.273861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.478973,0.293774,0.108411,tractive,lateral,P485,derived
E0048156,N0048403,N0048404,482.499675,482.309317,3.101704,2.868357,38.071674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.524385,0.302324,0.113092,tractive,lateral,P485,derived
E0048157,N0048404,N0048405,482.309317,482.009317,2.868357,2.91503,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.524702,0.302381,0.113124,tractive,lateral,P485,derived
E0048158,N0048405,N0048406,482.009317,481.709317,2.91503,2.812137,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.525202,0.302472,0.113175,tractive,lateral,P485,derived
E0048159,N0048406,N0048407,481.709317,481.64077,2.812137,2.727577,13.709394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6519,0.661545,0.325278,0.126109,tractive,lateral,P485,derived
E0048160,N0048407,N0048408,481.64077,481.410002,2.727577,2.470552,46.153598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1351,0.72384,0.334576,0.131571,tractive,lateral,P485,derived
E0048161,N0048408,N0048409,481.410002,481.360282,2.470552,2.469552,9.943998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1351,0.724224,0.334632,0.131604,tractive,lateral,P485,derived
E0048162,N0048409,N0048410,481.360282,481.224289,2.469552,2.815049,27.198641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1351,0.724307,0.334644,0.131611,tractive,lateral,P485,derived
E0048163,N0048410,N0048272,481.224289,481.1529,2.815049,2.977441,14.277766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.2149,0.769801,0.341072,0.135452,tractive,lateral,P485,derived
E0048164,N0048411,N0048412,480.315479,480.175672,1.55,2.472765,27.961253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P485,derived
E0048165,N0048412,N0048413,480.175672,480.115479,2.472765,2.637543,12.038747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090767,0.170799,0.050724,tractive,lateral,P485,derived
E0048166,N0048413,N0048414,480.115479,479.705002,2.637543,3.089858,82.095231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181402,0.21483,0.069338,tractive,lateral,P485,derived
E0048167,N0048414,N0048415,479.705002,479.629538,3.089858,3.057077,15.092967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182086,0.215095,0.069456,tractive,lateral,P485,derived
E0048168,N0048415,N0048416,479.629538,479.50498,3.057077,3.02804,24.911436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227479,0.231295,0.076879,tractive,lateral,P485,derived
E0048169,N0048416,N0048417,479.50498,479.433853,3.02804,3.050614,14.225528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.122,0.341846,0.263807,0.092707,tractive,lateral,P485,derived
E0048170,N0048417,N0048418,479.433853,479.357039,3.050614,3.053239,15.362748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2018,0.387232,0.274548,0.098211,tractive,lateral,P485,derived
E0048171,N0048418,N0048419,479.357039,479.280967,3.053239,3.082833,15.214422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2018,0.38736,0.274577,0.098226,tractive,lateral,P485,derived
E0048172,N0048419,N0048275,479.280967,479.147599,3.082833,3.254653,26.673576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2018,0.387487,0.274606,0.098241,tractive,lateral,P485,derived
E0048173,N0048420,N0048275,480.334247,479.921919,1.55,2.480333,82.465601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P485,derived
E0048174,N0048421,N0048422,482.945293,482.819154,10.642079,10.528045,25.227781,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.633092,0.58406,0.327706,tractive,trunk main,P482,drafted
E0048175,N0048422,N0048423,482.819154,482.778418,10.528045,10.505365,4.526169,200,PVC-U,0.9,0.5,table11,minimum,3.4431,merrimack,114.8914,4.633303,0.721644,0.281317,tractive,trunk main,P482,drafted
E0048176,N0048423,N0048424,482.778418,482.729672,10.505365,10.6366,9.749346,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63334,0.584069,0.327715,tractive,trunk main,P482,drafted
E0048177,N0048424,N0048425,482.729672,482.618947,10.6366,10.902446,22.144881,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.633422,0.584072,0.327718,tractive,trunk main,P482,drafted
E0048178,N0048425,N0048426,482.618947,482.538418,10.902446,10.919468,16.105795,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.633606,0.584078,0.327725,tractive,trunk main,P482,drafted
E0048179,N0048426,N0048427,482.538418,482.495125,10.919468,10.895531,7.871512,200,PVC-U,0.55,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63374,0.604558,0.319626,tractive,trunk main,P482,drafted
E0048180,N0048427,N0048428,482.495125,482.454144,10.895531,10.715778,4.098051,200,PVC-U,1.0,0.5,table11,minimum,3.4431,merrimack,114.8914,4.633806,0.749385,0.273848,tractive,trunk main,P482,drafted
E0048181,N0048428,N0048429,482.454144,482.41233,10.715778,10.487114,8.362783,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63384,0.584086,0.327733,tractive,trunk main,P482,drafted
E0048182,N0048429,N0048430,482.41233,482.37052,10.487114,10.52154,4.401116,200,PVC-U,0.95,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63391,0.735771,0.277466,tractive,trunk main,P482,drafted
E0048183,N0048430,N0048431,482.37052,482.330185,10.52154,10.526046,4.033454,200,PVC-U,1.0,0.5,table11,minimum,3.4431,merrimack,114.8914,4.633946,0.749392,0.273852,tractive,trunk main,P482,drafted
E0048184,N0048431,N0048432,482.330185,482.271539,10.526046,10.534644,11.729245,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63398,0.584091,0.327739,tractive,trunk main,P482,drafted
E0048185,N0048432,N0048433,482.271539,482.194856,10.534644,10.5325,15.336622,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634078,0.584095,0.327742,tractive,trunk main,P482,drafted
E0048186,N0048433,N0048434,482.194856,482.149663,10.5325,10.533626,9.038625,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634206,0.5841,0.327747,tractive,trunk main,P482,drafted
E0048187,N0048434,N0048435,482.149663,482.108662,10.533626,10.563458,3.565331,200,PVC-U,1.15,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634281,0.787753,0.264284,velocity,trunk main,P482,drafted
E0048188,N0048435,N0048436,482.108662,482.064987,10.563458,10.642441,8.734984,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634311,0.584103,0.327751,tractive,trunk main,P482,drafted
