Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0048189,N0048436,N0048437,482.064987,482.024316,10.642441,10.682716,3.873415,200,PVC-U,1.05,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634383,0.762591,0.270477,velocity,trunk main,P482,drafted
E0048190,N0048437,N0048278,482.024316,481.955074,10.682716,10.868748,13.848313,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.634416,0.584107,0.327755,tractive,trunk main,P482,drafted
E0048191,N0048438,N0048285,500.248157,499.996153,1.562359,1.562929,11.20017,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P491,drafted
E0048192,N0048439,N0048440,496.543098,496.418098,7.193596,6.319298,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.279793,0.705302,0.478625,tractive,trunk main,P491,drafted
E0048193,N0048440,N0048441,496.418098,496.34558,6.319298,6.456697,14.503686,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.280001,0.705306,0.478631,tractive,trunk main,P491,drafted
E0048194,N0048441,N0048442,496.34558,495.918098,6.456697,7.307945,85.496314,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.280122,0.705309,0.478635,tractive,trunk main,P491,drafted
E0048195,N0048442,N0048443,495.918098,495.468098,7.307945,6.696056,89.999991,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.280834,0.705322,0.478656,tractive,trunk main,P491,drafted
E0048196,N0048443,N0048285,495.468098,495.011037,6.696056,6.548045,91.412293,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.282065,0.705346,0.478693,tractive,trunk main,P491,drafted
E0048197,N0048444,N0048280,493.774082,491.311615,1.842495,1.848389,41.04112,200,PVC-U,6.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,provisional
E0048198,N0048445,N0048292,500.480219,499.536719,1.817083,1.824182,17.0,200,PVC-U,5.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048199,N0048446,N0048447,497.867605,497.706336,1.553111,1.555565,11.519168,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048200,N0048447,N0048294,497.698856,497.622534,1.563046,1.570917,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045363,0.134994,0.037266,tractive,lateral,P491,provisional
E0048201,N0048448,N0048294,497.782253,497.639426,1.550053,1.554025,9.850108,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,11.0634,0.463806,0.420235,0.083131,tractive,lateral,P491,provisional
E0048202,N0048449,N0048450,496.052722,495.940919,1.55,1.828246,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048203,N0048450,N0048297,495.940919,495.847913,1.828246,2.104937,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P491,provisional
E0048204,N0048451,N0048297,494.640717,494.556901,3.44397,3.395949,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8498,1.136962,0.384862,0.163075,tractive,main,P491,provisional
E0048205,N0048452,N0048453,500.889026,500.605962,1.55,2.413691,56.612719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0048206,N0048453,N0048454,500.605962,500.550962,2.413691,2.345644,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091006,0.17095,0.050784,tractive,lateral,P491,provisional
E0048207,N0048454,N0048455,500.550962,500.200962,2.345644,1.944027,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136365,0.195577,0.06092,tractive,lateral,P491,provisional
E0048208,N0048455,N0048456,500.200962,499.850962,1.944027,1.972677,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5978,0.487358,0.295395,0.109292,tractive,lateral,P491,provisional
E0048209,N0048456,N0048457,499.850962,499.810433,1.972677,2.001792,6.754898,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,12.6776,0.533209,0.323826,0.109144,tractive,lateral,P491,provisional
E0048210,N0048457,N0048458,499.810433,499.723112,2.001792,2.129763,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6776,0.533265,0.303933,0.113984,tractive,lateral,P491,provisional
E0048211,N0048458,N0048459,499.723112,499.661265,2.129763,2.017904,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7574,0.578678,0.311874,0.118428,tractive,lateral,P491,provisional
E0048212,N0048459,N0048460,499.661265,499.54846,2.017904,2.088991,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7574,0.578781,0.311892,0.118438,tractive,lateral,P491,provisional
E0048213,N0048460,N0048292,499.54846,499.258201,2.088991,2.102699,58.051701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.9336,0.837889,0.350197,0.140997,tractive,lateral,P491,provisional
E0048214,N0048461,N0048462,488.608006,488.565579,7.314846,7.159823,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8507,1.473076,0.416579,0.184745,tractive,main,P491,provisional
E0048215,N0048462,N0048463,488.565579,488.413264,7.159823,7.113164,30.463092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.9304,1.518414,0.420434,0.187479,tractive,main,P491,provisional
E0048216,N0048463,N0048311,488.413264,488.28288,7.113164,7.405169,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.509,1.668688,0.432631,0.196278,tractive,main,P491,provisional
E0048217,N0048464,N0048465,495.212984,495.074691,1.956785,2.358201,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091158,0.171046,0.050822,tractive,lateral,P491,provisional
E0048218,N0048465,N0048466,495.074691,494.894413,2.358201,2.43005,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091388,0.17119,0.050879,tractive,lateral,P491,provisional
E0048219,N0048466,N0048467,494.894413,494.775881,2.43005,2.327788,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091689,0.171379,0.050954,tractive,lateral,P491,provisional
E0048220,N0048467,N0048468,494.775881,494.719979,2.327788,2.158622,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091886,0.171502,0.051003,tractive,lateral,P491,provisional
E0048221,N0048468,N0048469,494.719979,494.677552,2.158622,2.225524,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091979,0.17156,0.051027,tractive,lateral,P491,provisional
E0048222,N0048469,N0048470,494.677552,494.636443,2.225524,2.223329,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.09205,0.187732,0.048047,tractive,lateral,P491,provisional
E0048223,N0048470,N0048471,494.636443,494.487279,2.223329,2.199153,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092103,0.171637,0.051057,tractive,lateral,P491,provisional
E0048224,N0048471,N0048472,494.487279,494.376261,2.199153,1.964651,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.306005,0.254583,0.088089,tractive,lateral,P491,provisional
E0048225,N0048472,N0048473,494.376261,493.991423,1.964651,1.731508,76.967526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8345,0.45621,0.289268,0.10598,tractive,lateral,P491,provisional
E0048226,N0048473,N0048311,493.991423,493.925658,1.731508,1.762391,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8345,0.456852,0.289397,0.10605,tractive,lateral,P491,provisional
E0048227,N0048474,N0048320,476.612805,476.530343,5.121234,5.741721,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.275041,0.245973,0.08387,tractive,main,P474,provisional
E0048228,N0048475,N0048476,482.372088,481.863382,1.623487,1.635,29.068884,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.299577,0.045575,tractive,lateral,P474,provisional
E0048229,N0048476,N0048477,481.863382,481.767206,1.635,2.013129,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181311,0.214795,0.069322,tractive,lateral,P474,provisional
E0048230,N0048477,N0048478,481.767206,481.396563,2.013129,1.552747,20.59126,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,4.3191,0.181471,0.333112,0.051579,tractive,lateral,P474,provisional
E0048231,N0048478,N0048320,481.305804,480.623558,1.643506,1.648506,36.878178,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,11.9142,0.50005,0.468125,0.081308,tractive,lateral,P474,provisional
E0048232,N0048479,N0048317,477.014608,476.931391,3.237345,3.943792,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033151,0.121134,0.032467,tractive,lateral,P474,provisional
E0048233,N0048480,N0048317,480.229874,479.213444,1.656265,1.661739,26.400758,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.267967,0.023494,tractive,lateral,P474,provisional
E0048234,N0048481,N0048323,483.557213,482.537254,1.852089,1.877907,70.342022,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.309252,0.054148,tractive,lateral,P474,provisional
E0048235,N0048482,N0048483,478.793056,478.75063,6.262943,6.130901,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,54.3292,2.286252,0.507295,0.218887,tractive,main,P474,provisional
E0048236,N0048483,N0048484,478.75063,478.560236,6.130901,6.217444,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.5686,2.422113,0.483734,0.235737,tractive,main,P474,provisional
E0048237,N0048484,N0048323,478.560236,478.373554,6.217444,6.041607,37.336309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8079,2.558232,0.491634,0.242236,tractive,main,P474,provisional
E0048238,N0048485,N0048348,488.938439,488.685333,1.551491,1.559143,20.248457,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048239,N0048486,N0048487,488.604848,488.48309,1.581309,1.741306,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000462,0.023025,0.005657,tractive,lateral,P474,provisional
E0048240,N0048487,N0048488,488.48309,488.407426,1.741306,1.865096,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000665,0.027041,0.006479,tractive,lateral,P474,provisional
E0048241,N0048488,N0048348,488.407426,488.300072,1.865096,1.944405,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000791,0.029142,0.006921,tractive,lateral,P474,provisional
E0048242,N0048489,N0048346,480.748552,480.674222,1.551741,1.696231,14.866069,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P474,provisional
E0048243,N0048490,N0048346,480.861865,480.803342,1.55,1.567111,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048244,N0048491,N0048339,489.142165,489.091916,1.556168,1.781222,10.049876,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P497,provisional
E0048245,N0048492,N0048339,479.750996,479.30938,11.413951,11.563758,88.32327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4844,1.122955,0.383397,0.162109,tractive,main,P497,provisional
E0048246,N0048493,N0048351,485.551342,485.444747,1.553455,1.558488,14.21267,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P474,provisional
E0048247,N0048494,N0048495,485.302539,485.260113,1.55,1.775776,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.1928,0.427306,0.301818,0.098464,tractive,lateral,P474,provisional
E0048248,N0048495,N0048351,485.260113,484.976123,1.775776,2.027112,56.797887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.5179,0.301136,0.112437,tractive,lateral,P474,provisional
E0048249,N0048496,N0048497,477.598061,477.558061,4.119652,4.168471,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.0607,0.216552,0.267617,0.067369,tractive,main,P474,provisional
E0048250,N0048497,N0048498,477.558061,477.517749,4.168471,4.245648,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.216594,0.227635,0.075175,tractive,main,P474,provisional
E0048251,N0048498,N0048499,477.517749,477.347089,4.245648,4.769794,34.132096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.216661,0.227658,0.075186,tractive,main,P474,provisional
E0048252,N0048499,N0048500,477.347089,477.281897,4.769794,5.242273,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.262213,0.242204,0.082051,tractive,main,P474,provisional
E0048253,N0048500,N0048501,477.281897,477.12402,5.242273,5.534427,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.293412,0.251159,0.086401,tractive,main,P474,provisional
E0048254,N0048501,N0048502,477.12402,476.733061,5.534427,6.55295,78.191934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.293675,0.251232,0.086437,tractive,main,P474,provisional
E0048255,N0048502,N0048503,476.733061,476.608632,6.55295,6.482219,24.885706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.339593,0.263248,0.092424,tractive,main,P474,provisional
E0048256,N0048503,N0048332,476.608632,476.524817,6.482219,6.059595,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.339801,0.2633,0.09245,tractive,main,P474,provisional
E0048257,N0048504,N0048505,481.245042,481.16442,2.104384,2.320077,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124207,0.189623,0.058405,tractive,lateral,P474,provisional
E0048258,N0048505,N0048506,481.16442,481.078397,2.320077,2.339755,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124342,0.189691,0.058434,tractive,lateral,P474,provisional
E0048259,N0048506,N0048507,481.078397,480.770089,2.339755,2.71868,61.661524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124485,0.189764,0.058464,tractive,lateral,P474,provisional
E0048260,N0048507,N0048356,480.770089,480.402656,2.71868,2.200829,73.486543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124999,0.190023,0.058573,tractive,lateral,P474,provisional
E0048261,N0048508,N0048509,480.099225,479.749225,1.644061,1.65498,25.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.191161,0.029463,tractive,lateral,P474,provisional
E0048262,N0048509,N0048510,479.749225,479.708645,1.65498,1.732914,4.271563,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,1.0798,0.045476,0.168008,0.032228,tractive,lateral,P474,provisional
E0048263,N0048510,N0048511,479.708645,479.544862,1.732914,2.58084,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076601,0.161332,0.047018,tractive,lateral,P474,provisional
E0048264,N0048511,N0048332,479.544862,479.39304,2.58084,3.191372,30.364453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076874,0.161525,0.047093,tractive,lateral,P474,provisional
E0048265,N0048512,N0048513,479.90575,479.833638,1.55,1.73585,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P474,provisional
E0048266,N0048513,N0048514,479.833638,479.770989,1.73585,2.005623,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124481,0.189762,0.058463,tractive,lateral,P474,provisional
E0048267,N0048514,N0048515,479.770989,479.669829,2.005623,2.373048,20.231929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124585,0.189814,0.058485,tractive,lateral,P474,provisional
E0048268,N0048515,N0048516,479.669829,479.574862,2.373048,2.55197,18.993501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124754,0.1899,0.058521,tractive,lateral,P474,provisional
E0048269,N0048516,N0048517,479.574862,479.254471,2.55197,3.18248,64.078077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124912,0.189979,0.058554,tractive,lateral,P474,provisional
E0048270,N0048517,N0048518,479.254471,478.818811,3.18248,3.852393,87.132084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125446,0.190248,0.058667,tractive,lateral,P474,provisional
E0048271,N0048518,N0048356,478.818811,478.733958,3.852393,3.869527,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126172,0.190612,0.05882,tractive,lateral,P474,provisional
E0048272,N0048519,N0048363,487.327617,487.126619,6.625752,5.963041,40.199502,200,PVC-U,0.5,0.5,table11,minimum,3.3583,merrimack,141.1796,5.52627,0.613718,0.359565,tractive,sub main,P491,provisional
E0048273,N0048520,N0048363,491.535938,491.487436,1.55,1.602225,9.700369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048274,N0048521,N0048397,485.107349,485.057349,1.55,1.663782,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048275,N0048522,N0048523,485.676147,485.605436,10.01236,11.097414,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.493079,0.296489,0.109889,tractive,main,P474,provisional
E0048276,N0048523,N0048524,485.605436,485.565047,11.097414,11.573167,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.5394,0.493197,0.34134,0.099839,tractive,main,P474,provisional
E0048277,N0048524,N0048392,485.565047,485.437716,11.573167,12.44235,25.466241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.538509,0.304874,0.114506,tractive,main,P474,provisional
E0048278,N0048525,N0048526,486.409841,486.098468,1.575571,1.6685,62.274633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048279,N0048526,N0048527,486.005532,485.595826,1.761435,1.673553,63.031738,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000519,0.026418,0.005577,tractive,lateral,P474,provisional
E0048280,N0048527,N0048528,485.595826,485.480717,1.673553,1.65414,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001044,0.032777,0.007701,tractive,lateral,P474,provisional
E0048281,N0048528,N0048529,485.480358,485.320067,1.654499,1.550722,22.89877,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.001236,0.039282,0.007638,tractive,lateral,P474,provisional
E0048282,N0048529,N0048397,485.316373,485.166511,1.554415,1.55462,19.981678,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.032517,0.138062,0.029357,tractive,lateral,P474,provisional
E0048283,N0048530,N0048531,485.165487,485.090487,1.550363,5.464414,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P489,provisional
E0048284,N0048531,N0048532,485.090487,485.015487,5.464414,7.735642,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P489,provisional
E0048285,N0048532,N0048533,485.015487,484.890487,7.735642,9.648148,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045601,0.135237,0.037352,tractive,lateral,P489,provisional
E0048286,N0048533,N0048534,484.890487,484.783879,9.648148,9.465328,21.321688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091076,0.170994,0.050801,tractive,lateral,P489,provisional
E0048287,N0048534,N0048535,484.783879,484.738602,9.465328,10.783493,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091254,0.171106,0.050846,tractive,lateral,P489,provisional
E0048288,N0048535,N0048536,484.738602,484.694708,10.783493,12.216394,8.778817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136596,0.195687,0.060967,tractive,lateral,P489,provisional
E0048289,N0048536,N0048392,495.361102,495.285017,1.55,2.595049,15.216976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181937,0.215037,0.069431,tractive,lateral,P489,provisional
E0048290,N0048537,N0048538,483.939552,483.898645,3.761803,3.772131,5.113357,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.04645,0.159678,0.033825,tractive,lateral,P485,derived
E0048291,N0048538,N0048539,483.898645,483.679666,3.772131,3.5725,43.795771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046493,0.136139,0.037672,tractive,lateral,P485,derived
E0048292,N0048539,N0048540,483.679666,483.584538,3.5725,3.66534,19.025717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046858,0.136505,0.037803,tractive,lateral,P485,derived
E0048293,N0048540,N0048541,483.584538,483.516811,3.66534,3.76447,13.54541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047016,0.136663,0.037859,tractive,lateral,P485,derived
E0048294,N0048541,N0048542,483.516811,483.455561,3.76447,3.822576,12.249855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140399,0.19747,0.061729,tractive,lateral,P485,derived
E0048295,N0048542,N0048543,483.455561,483.110357,3.822576,3.268031,69.040916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185769,0.216509,0.070092,tractive,lateral,P485,derived
E0048296,N0048543,N0048544,483.110357,483.02208,3.268031,3.105087,17.65546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.293791,0.251264,0.086452,tractive,lateral,P485,derived
E0048297,N0048544,N0048545,483.02208,482.981646,3.105087,3.117018,6.738993,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.9474,0.293938,0.267664,0.082848,tractive,lateral,P485,derived
E0048298,N0048545,N0048546,482.981646,482.887442,3.117018,3.239144,18.840632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.293995,0.25132,0.08648,tractive,lateral,P485,derived
E0048299,N0048546,N0048400,482.887442,482.735002,3.239144,3.39012,30.488145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.294152,0.251363,0.086501,tractive,lateral,P485,derived
E0048300,N0048547,N0048548,484.906768,484.866142,1.554749,1.628456,5.803746,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P485,derived
E0048301,N0048548,N0048549,484.866142,484.825561,1.628456,1.684082,4.271668,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,3.3046,0.138586,0.245006,0.052903,tractive,lateral,P485,derived
E0048302,N0048549,N0048550,484.825561,484.782816,1.684082,1.729024,6.106373,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,4.3844,0.183889,0.242285,0.064514,tractive,lateral,P485,derived
E0048303,N0048550,N0048400,484.782816,484.554879,1.729024,1.570243,45.587439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.18394,0.215809,0.069777,tractive,lateral,P485,derived
E0048304,N0048551,N0048552,483.46147,483.419826,11.517015,11.604131,4.383626,200,PVC-U,0.95,0.5,table11,minimum,3.4431,merrimack,114.8914,4.632293,0.735697,0.277417,tractive,trunk main,P482,drafted
E0048305,N0048552,N0048553,483.419826,483.318523,11.604131,11.694874,20.260499,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.63233,0.584033,0.327678,tractive,trunk main,P482,drafted
E0048306,N0048553,N0048554,483.318523,483.196329,11.694874,11.697531,24.43884,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.632498,0.584039,0.327684,tractive,trunk main,P482,drafted
E0048307,N0048554,N0048555,483.196329,483.1478,11.697531,11.537808,9.705837,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.632702,0.584046,0.327691,tractive,trunk main,P482,drafted
E0048308,N0048555,N0048556,483.1478,483.101097,11.537808,11.135292,9.3405,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.632783,0.584049,0.327694,tractive,trunk main,P482,drafted
E0048309,N0048556,N0048557,483.101097,483.060109,11.135292,10.929058,4.822194,200,PVC-U,0.85,0.5,table11,minimum,3.4431,merrimack,114.8914,4.632861,0.707001,0.285461,tractive,trunk main,P482,drafted
E0048310,N0048557,N0048421,483.060109,482.945293,10.929058,10.642079,22.963204,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8914,4.632901,0.584053,0.327699,tractive,trunk main,P482,drafted
E0048311,N0048558,N0048559,497.268804,496.893804,9.527736,8.964136,74.999862,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.278446,0.705276,0.478585,tractive,trunk main,P491,drafted
E0048312,N0048559,N0048560,496.893804,496.796273,8.964136,8.537375,19.506164,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.279071,0.705288,0.478604,tractive,trunk main,P491,drafted
E0048313,N0048560,N0048439,496.796273,496.543098,8.537375,7.193596,50.635006,200,PVC-U,0.5,0.5,table11,minimum,3.1268,merrimack,254.8028,9.279233,0.705291,0.478609,tractive,trunk main,P491,drafted
E0048314,N0048561,N0048443,501.250402,500.558554,1.596217,1.6056,57.653951,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,drafted
E0048315,N0048562,N0048439,502.804896,502.170262,1.56577,1.566432,16.484,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,drafted
E0048316,N0048563,N0048451,496.318591,496.169427,1.55,1.915259,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048317,N0048564,N0048565,495.084488,494.925585,3.720841,3.499891,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.77,1.090706,0.379975,0.159863,tractive,main,P491,provisional
E0048318,N0048565,N0048566,494.925585,494.829408,3.499891,3.423094,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.77,1.090971,0.380003,0.159882,tractive,main,P491,provisional
E0048319,N0048566,N0048567,494.829408,494.746192,3.423094,3.425988,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8498,1.136399,0.384803,0.163036,tractive,main,P491,provisional
E0048320,N0048567,N0048451,494.746192,494.640717,3.425988,3.44397,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8498,1.136537,0.384817,0.163046,tractive,main,P491,provisional
E0048321,N0048568,N0048569,495.200221,494.413079,1.614141,1.648108,68.44706,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,7.5951,0.318407,0.343687,0.073829,tractive,lateral,P491,provisional
E0048322,N0048569,N0048461,494.413079,494.311099,1.648108,1.611752,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7547,0.409511,0.279494,0.100792,tractive,lateral,P491,provisional
E0048323,N0048570,N0048571,495.820774,495.758927,1.552029,1.552566,8.246211,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048324,N0048571,N0048572,495.758927,495.660312,1.552566,1.651822,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,6.9e-05,0.008939,0.002991,tractive,lateral,P491,provisional
E0048325,N0048572,N0048464,495.660312,495.610312,1.651822,1.559458,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000233,0.016761,0.004428,tractive,lateral,P491,provisional
E0048326,N0048573,N0048574,495.397113,495.330031,1.55,1.670579,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P491,provisional
E0048327,N0048574,N0048464,495.330031,495.212984,1.670579,1.956785,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090646,0.170723,0.050694,tractive,lateral,P491,provisional
E0048328,N0048575,N0048576,482.579712,481.506816,1.590882,1.595356,11.661904,200,PVC-U,9.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.357139,0.019383,tractive,lateral,P474,provisional
E0048329,N0048576,N0048577,481.506816,481.396659,1.595356,1.550484,3.338096,200,PVC-U,3.3,0.5,ground,minimum,3.6221,held,1.0798,0.045364,0.25479,0.024336,tractive,lateral,P474,provisional
E0048330,N0048577,N0048474,481.396659,480.1817,1.550484,1.552339,44.180321,200,PVC-U,2.75,0.5,ground,minimum,3.6221,held,1.0798,0.045392,0.239845,0.025353,tractive,lateral,P474,provisional
E0048331,N0048578,N0048579,476.877027,476.802027,4.660448,5.769231,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183573,0.215668,0.069714,tractive,main,P474,provisional
E0048332,N0048579,N0048580,476.802027,476.722007,5.769231,5.033425,16.004104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228965,0.231785,0.077108,tractive,main,P474,provisional
E0048333,N0048580,N0048474,476.722007,476.612805,5.033425,5.121234,21.84033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229098,0.231829,0.077129,tractive,main,P474,provisional
E0048334,N0048581,N0048582,489.957399,489.867957,4.763487,4.56167,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2982,0.608474,0.316844,0.12125,tractive,main,P491,provisional
E0048335,N0048582,N0048583,489.867957,489.766714,4.56167,4.971323,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2982,0.608623,0.316868,0.121264,tractive,main,P491,provisional
E0048336,N0048583,N0048584,489.766714,489.57632,4.971323,5.299077,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3779,0.654059,0.324119,0.125435,tractive,main,P491,provisional
E0048337,N0048584,N0048585,489.57632,489.354904,5.299077,5.66243,44.28318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4577,0.699643,0.331036,0.129478,tractive,main,P491,provisional
E0048338,N0048585,N0048586,489.354904,489.289712,5.66243,5.725913,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4577,0.700012,0.331091,0.12951,tractive,main,P491,provisional
E0048339,N0048586,N0048587,489.289712,489.118686,5.725913,6.057889,34.205263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.5375,0.745388,0.337658,0.133405,tractive,main,P491,provisional
E0048340,N0048587,N0048588,489.118686,488.691222,6.057889,7.208466,85.49269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8566,0.926742,0.361328,0.14791,tractive,main,P491,provisional
E0048341,N0048588,N0048461,488.691222,488.608006,7.208466,7.314846,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.096,1.063256,0.377003,0.157926,tractive,main,P491,provisional
E0048342,N0048589,N0048482,484.643705,483.477134,1.795749,1.578866,80.453128,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,6.4787,0.271736,0.353401,0.065083,tractive,lateral,P474,provisional
E0048343,N0048590,N0048591,479.423673,479.381786,6.954684,6.916676,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,38.1325,1.605486,0.442235,0.18816,tractive,main,P474,provisional
E0048344,N0048591,N0048592,479.381786,479.303616,6.916676,6.72272,14.21267,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.2123,1.650816,0.445985,0.190721,tractive,main,P474,provisional
E0048345,N0048592,N0048593,479.303616,478.908687,6.72272,6.265263,71.805292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.3719,1.741469,0.453261,0.195745,tractive,main,P474,provisional
E0048346,N0048593,N0048482,478.908687,478.793056,6.265263,6.262943,21.023796,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.691,1.923136,0.467033,0.205461,tractive,main,P474,provisional
E0048347,N0048594,N0048595,477.525905,477.175905,2.81818,4.754148,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031687,0.119246,0.031832,tractive,lateral,P474,provisional
E0048348,N0048595,N0048479,477.175905,477.014608,4.754148,3.237345,32.259474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032271,0.120006,0.032087,tractive,lateral,P474,provisional
E0048349,N0048596,N0048597,478.412527,478.355518,1.551279,2.029248,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048350,N0048597,N0048598,478.355518,478.277256,2.029248,2.555813,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.5e-05,0.010644,0.003295,tractive,lateral,P474,provisional
E0048351,N0048598,N0048599,478.277256,478.202925,2.555813,1.990404,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000225,0.016482,0.004375,tractive,lateral,P474,provisional
E0048352,N0048599,N0048600,478.202925,478.112527,1.990404,1.724998,18.079701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000349,0.020269,0.005108,tractive,lateral,P474,provisional
E0048353,N0048600,N0048479,478.112527,478.045785,1.724998,2.206168,13.348357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P474,provisional
E0048354,N0048601,N0048486,488.77135,488.634447,1.55,1.55171,13.038405,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048355,N0048602,N0048603,488.817035,488.732035,1.55,1.703634,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048356,N0048603,N0048604,488.732035,488.661857,1.703634,1.716653,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P474,provisional
E0048357,N0048604,N0048486,488.661857,488.604848,1.716653,1.581309,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000259,0.01763,0.004594,tractive,lateral,P474,provisional
E0048358,N0048605,N0048606,488.745319,488.704209,1.55,1.848434,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,7.2559,0.304188,0.353177,0.070273,tractive,lateral,P497,provisional
E0048359,N0048606,N0048607,488.704209,488.640178,1.848434,2.498006,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304214,0.254102,0.087851,tractive,lateral,P497,provisional
E0048360,N0048607,N0048608,488.640178,488.597598,2.498006,2.692837,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.2559,0.304321,0.285482,0.081194,tractive,lateral,P497,provisional
E0048361,N0048608,N0048609,488.597598,488.457855,2.692837,2.275879,27.948711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.394906,0.276274,0.099109,tractive,lateral,P497,provisional
E0048362,N0048609,N0048610,488.457855,488.375562,2.275879,2.813891,16.458495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485673,0.295071,0.109116,tractive,lateral,P497,provisional
E0048363,N0048610,N0048611,488.375562,488.233964,2.813891,3.036818,28.319605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.48581,0.295097,0.10913,tractive,lateral,P497,provisional
E0048364,N0048611,N0048492,488.233964,488.173964,3.036818,2.990983,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531313,0.303581,0.113788,tractive,lateral,P497,provisional
E0048365,N0048612,N0048496,477.743061,477.598061,3.898785,4.119652,29.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124874,0.18996,0.058546,tractive,main,P474,provisional
E0048366,N0048613,N0048504,481.747207,481.70394,1.588547,1.645486,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000414,0.023254,0.005223,tractive,lateral,P474,provisional
E0048367,N0048614,N0048615,480.674855,480.486972,1.570354,1.574826,18.788294,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P474,provisional
E0048368,N0048615,N0048616,480.486972,480.403755,1.574826,1.574791,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045424,0.135057,0.037288,tractive,lateral,P474,provisional
E0048369,N0048616,N0048617,480.403755,480.289913,1.574791,1.558475,18.973666,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.1596,0.09083,0.181847,0.04865,tractive,lateral,P474,provisional
E0048370,N0048617,N0048618,480.289913,480.239913,1.558475,1.560837,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090988,0.170939,0.050779,tractive,lateral,P474,provisional
E0048371,N0048618,N0048619,480.239913,480.130255,1.560837,1.649714,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091071,0.170991,0.0508,tractive,lateral,P474,provisional
E0048372,N0048619,N0048496,480.130255,480.020596,1.649714,1.697116,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091254,0.171106,0.050846,tractive,lateral,P474,provisional
E0048373,N0048620,N0048621,482.199183,482.103136,2.222906,2.384688,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122143,0.188572,0.057965,tractive,lateral,P474,provisional
E0048374,N0048621,N0048622,482.103136,481.874183,2.384688,3.103906,45.790627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122303,0.188654,0.057999,tractive,lateral,P474,provisional
E0048375,N0048622,N0048623,481.874183,481.624183,3.103906,2.642511,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122684,0.188849,0.058081,tractive,lateral,P474,provisional
E0048376,N0048623,N0048624,481.624183,481.361769,2.642511,2.619799,52.482769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123101,0.189061,0.05817,tractive,lateral,P474,provisional
E0048377,N0048624,N0048504,481.361769,481.245042,2.619799,2.104384,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123538,0.189284,0.058263,tractive,lateral,P474,provisional
E0048378,N0048625,N0048626,480.264833,480.21075,9.534544,9.532902,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.500151,0.29783,0.110621,tractive,main,P497,provisional
E0048379,N0048626,N0048627,480.21075,480.13545,9.532902,9.320635,15.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.500241,0.297847,0.11063,tractive,main,P497,provisional
E0048380,N0048627,N0048628,480.13545,479.991274,9.320635,9.479307,28.835322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.500366,0.297871,0.110643,tractive,main,P497,provisional
E0048381,N0048628,N0048629,479.991274,479.916274,9.479307,10.872545,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.500607,0.297916,0.110668,tractive,main,P497,provisional
E0048382,N0048629,N0048492,479.916274,479.750996,10.872545,11.413951,33.055448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.500732,0.29794,0.110681,tractive,main,P497,provisional
E0048383,N0048630,N0048631,487.669678,487.502103,7.501709,5.789401,33.515014,200,PVC-U,0.5,0.5,table11,minimum,3.3615,merrimack,140.0998,5.487892,0.612528,0.358236,tractive,sub main,P491,provisional
E0048384,N0048631,N0048632,487.502103,487.45995,5.789401,5.65742,6.484986,200,PVC-U,0.65,0.5,table11,minimum,3.3583,merrimack,141.1796,5.525081,0.675024,0.335274,tractive,sub main,P491,provisional
E0048385,N0048632,N0048633,487.45995,487.391257,5.65742,6.27424,13.738763,200,PVC-U,0.5,0.5,table11,minimum,3.3583,merrimack,141.1796,5.525135,0.613683,0.359526,tractive,sub main,P491,provisional
E0048386,N0048633,N0048519,487.391257,487.327617,6.27424,6.625752,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.3583,merrimack,141.1796,5.525249,0.613687,0.35953,tractive,sub main,P491,provisional
E0048387,N0048634,N0048635,490.168292,490.116091,1.55,1.725981,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048388,N0048635,N0048636,490.116091,490.019914,1.725981,1.763076,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.7e-05,0.010153,0.003206,tractive,lateral,P491,provisional
E0048389,N0048636,N0048637,490.019914,489.828276,1.763076,2.227266,38.327536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000247,0.017236,0.004519,tractive,lateral,P491,provisional
E0048390,N0048637,N0048638,489.828276,489.768292,2.227266,2.345966,11.996774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000567,0.02522,0.006103,tractive,lateral,P491,provisional
E0048391,N0048638,N0048639,489.768292,489.700801,2.345966,2.845983,13.498324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P491,provisional
E0048392,N0048639,N0048519,489.700801,489.619407,2.845983,4.333963,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000779,0.028952,0.00688,tractive,lateral,P491,provisional
E0048393,N0048640,N0048641,486.421436,486.372575,1.55,1.564925,9.772141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P485,derived
E0048394,N0048641,N0048537,486.372575,486.145281,1.564925,1.556074,32.470524,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.0798,0.045349,0.151353,0.034503,tractive,lateral,P485,derived
E0048395,N0048642,N0048643,484.453038,484.40694,1.553065,1.678143,9.219544,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P485,provisional
E0048396,N0048643,N0048644,484.40694,484.32194,1.678143,2.042501,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.7e-05,0.009499,0.00309,tractive,lateral,P485,provisional
E0048397,N0048644,N0048645,484.32194,484.203038,2.042501,2.700252,23.780456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000218,0.016232,0.004327,tractive,lateral,P485,provisional
E0048398,N0048645,N0048646,484.203038,484.163038,2.700252,3.311358,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.025598,0.004922,tractive,lateral,P485,provisional
E0048399,N0048646,N0048537,484.163038,483.939552,3.311358,3.761803,44.697193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P485,provisional
E0048400,N0048647,N0048530,485.790487,485.165487,1.550302,1.550363,10.0,200,PVC-U,6.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P489,provisional
E0048401,N0048648,N0048649,476.445891,476.295891,7.216066,5.850746,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.49103,0.296098,0.109675,tractive,main,P487,provisional
E0048402,N0048649,N0048650,476.295891,476.245891,5.850746,6.136037,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.49128,0.296146,0.109701,tractive,main,P487,provisional
E0048403,N0048650,N0048651,476.245891,476.045891,6.136037,12.030525,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.491363,0.296162,0.10971,tractive,main,P487,provisional
E0048404,N0048651,N0048652,486.506041,486.431041,1.570375,2.944935,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.5394,0.491696,0.296226,0.109745,tractive,main,P487,provisional
E0048405,N0048652,N0048653,486.431041,486.256041,2.944935,4.322603,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.491821,0.29625,0.109758,tractive,main,P474,provisional
E0048406,N0048653,N0048654,486.256041,486.110006,4.322603,9.005808,29.207073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492113,0.296305,0.109788,tractive,main,P474,provisional
E0048407,N0048654,N0048655,486.110006,486.068775,9.005808,10.636395,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492356,0.296352,0.109813,tractive,main,P474,provisional
E0048408,N0048655,N0048656,486.068775,485.981311,10.636395,11.925336,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492425,0.296365,0.109821,tractive,main,P474,provisional
E0048409,N0048656,N0048657,485.981311,485.931041,11.925336,12.587788,10.05386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492571,0.296393,0.109836,tractive,main,P474,provisional
E0048410,N0048657,N0048658,485.931041,485.856041,12.587788,12.44178,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492655,0.296409,0.109844,tractive,main,P474,provisional
E0048411,N0048658,N0048522,485.856041,485.676147,12.44178,10.01236,35.978918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.49278,0.296432,0.109857,tractive,main,P474,provisional
E0048412,N0048659,N0048660,483.81548,483.642912,9.928111,10.467806,31.376006,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.0443,2.601259,0.51112,0.238464,tractive,trunk main,P482,drafted
E0048413,N0048660,N0048661,483.642912,483.594034,10.467806,10.688254,8.886984,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.0443,2.60152,0.511135,0.238476,tractive,trunk main,P482,drafted
E0048414,N0048661,N0048662,483.594034,483.521693,10.688254,11.156712,13.152818,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.0443,2.601594,0.511139,0.23848,tractive,trunk main,P482,drafted
E0048415,N0048662,N0048551,483.521693,483.46147,11.156712,11.517015,10.949653,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.0443,2.601704,0.511146,0.238485,tractive,trunk main,P482,drafted
E0048416,N0048663,N0048664,510.580553,510.366076,8.302625,7.855726,42.895467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.646182,0.49657,0.246354,tractive,trunk main,P491,drafted
E0048417,N0048664,N0048665,510.366076,510.258952,7.855726,7.687459,21.424822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.64654,0.49659,0.246371,tractive,trunk main,P491,drafted
E0048418,N0048665,N0048666,510.258952,510.157899,7.687459,7.567565,20.210613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.646718,0.4966,0.246379,tractive,trunk main,P491,drafted
E0048419,N0048666,N0048667,510.157899,509.998505,7.567565,7.325347,31.878728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.646887,0.496609,0.246387,tractive,trunk main,P491,drafted
E0048420,N0048667,N0048668,509.998505,509.921159,7.325347,7.185042,15.469246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.647153,0.496624,0.246399,tractive,trunk main,P491,drafted
E0048421,N0048668,N0048669,509.921159,509.655555,7.185042,6.6177,53.120905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.647281,0.496631,0.246405,tractive,trunk main,P491,drafted
E0048422,N0048669,N0048670,509.655555,509.255555,6.6177,6.733642,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.647724,0.496655,0.246426,tractive,trunk main,P491,drafted
E0048423,N0048670,N0048671,509.255555,508.855555,6.733642,6.251257,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.648391,0.496692,0.246457,tractive,trunk main,P491,drafted
E0048424,N0048671,N0048672,508.855555,508.455555,6.251257,5.643811,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.649057,0.496729,0.246488,tractive,trunk main,P491,drafted
E0048425,N0048672,N0048673,508.455555,508.415555,5.643811,5.608127,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,62.6273,2.649724,0.587049,0.219122,tractive,trunk main,P491,drafted
E0048426,N0048673,N0048674,508.415555,507.972834,5.608127,5.720342,88.544082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.649766,0.496768,0.24652,tractive,trunk main,P491,drafted
E0048427,N0048674,N0048675,507.972834,507.672834,5.720342,5.765581,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.650504,0.496809,0.246555,tractive,trunk main,P491,drafted
E0048428,N0048675,N0048676,507.672834,507.372834,5.765581,5.929412,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.651004,0.496837,0.246578,tractive,trunk main,P491,drafted
E0048429,N0048676,N0048677,507.372834,507.315555,5.929412,5.909909,11.455918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.651504,0.496864,0.246601,tractive,trunk main,P491,drafted
E0048430,N0048677,N0048678,507.315555,507.065555,5.909909,5.529294,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.651599,0.49687,0.246606,tractive,trunk main,P491,drafted
E0048431,N0048678,N0048679,507.065555,506.815555,5.529294,5.452146,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.652016,0.496893,0.246625,tractive,trunk main,P491,drafted
E0048432,N0048679,N0048680,506.815555,506.721412,5.452146,5.277917,18.828539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.652432,0.496916,0.246644,tractive,trunk main,P491,drafted
E0048433,N0048680,N0048681,506.721412,506.371412,5.277917,4.926318,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.652589,0.496924,0.246652,tractive,trunk main,P491,drafted
E0048434,N0048681,N0048682,506.371412,506.021412,4.926318,4.238537,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.653173,0.496957,0.246679,tractive,trunk main,P491,drafted
E0048435,N0048682,N0048683,506.021412,505.931057,4.238537,4.091617,18.07091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.653756,0.496989,0.246706,tractive,trunk main,P491,drafted
E0048436,N0048683,N0048684,505.931057,505.640555,4.091617,3.571115,58.100551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.653907,0.496997,0.246713,tractive,trunk main,P491,drafted
E0048437,N0048684,N0048685,505.640555,505.240555,3.571115,3.722855,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.654391,0.497024,0.246735,tractive,trunk main,P491,drafted
E0048438,N0048685,N0048686,505.240555,504.840555,3.722855,3.326407,79.999978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.655057,0.497061,0.246766,tractive,trunk main,P491,drafted
E0048439,N0048686,N0048687,504.840555,504.440556,3.326407,2.988888,79.999821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.655724,0.497098,0.246797,tractive,trunk main,P491,drafted
E0048440,N0048687,N0048688,504.440556,504.040557,2.988888,2.796968,79.999734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.656391,0.497135,0.246828,tractive,trunk main,P491,drafted
E0048441,N0048688,N0048558,504.040557,503.999443,2.796968,2.797096,3.42615,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,62.6273,2.657057,0.678029,0.198467,tractive,trunk main,P491,drafted
E0048442,N0048689,N0048690,489.3435,489.302687,6.350623,6.398454,7.420502,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,33.4726,1.413438,0.425419,0.176911,tractive,main,P482,derived
E0048443,N0048690,N0048691,489.302687,489.153084,6.398454,6.605979,27.200462,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.4726,1.4135,0.425424,0.176914,tractive,main,P482,derived
