Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0048444,N0048691,N0048692,489.153084,489.085454,6.605979,6.795619,12.296374,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.6322,1.504261,0.433569,0.182315,tractive,main,P482,derived
E0048445,N0048692,N0048693,489.085454,489.0135,6.795619,6.847676,13.082661,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.3402,1.659814,0.446721,0.191225,tractive,main,P482,derived
E0048446,N0048693,N0048694,489.0135,488.972574,6.847676,6.862326,4.307953,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,40.42,1.705191,0.54592,0.169492,tractive,main,P482,derived
E0048447,N0048694,N0048695,488.972574,488.915078,6.862326,6.820304,11.49916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.42,1.705227,0.435473,0.198361,tractive,main,P482,derived
E0048448,N0048695,N0048696,488.915078,488.809662,6.820304,6.567444,21.083273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.0628,1.858037,0.446887,0.206855,tractive,main,P482,derived
E0048449,N0048696,N0048697,488.809662,488.769541,6.567444,6.453146,4.457887,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,45.1425,1.90348,0.553912,0.181106,tractive,main,P482,derived
E0048450,N0048697,N0048551,488.769541,488.715722,6.453146,6.262763,10.763743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.6258,1.965697,0.454514,0.212646,tractive,main,P482,derived
E0048451,N0048698,N0048699,497.568271,497.405483,9.565029,9.26334,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.0159,7.150257,0.658603,0.413269,tractive,main,P491,provisional
E0048452,N0048699,N0048558,497.405483,497.268804,9.26334,9.527736,27.335906,200,PVC-U,0.5,0.5,table11,minimum,3.2353,merrimack,192.1754,7.221659,0.660365,0.415537,tractive,main,P491,provisional
E0048453,N0048700,N0048701,498.821453,498.690209,1.55019,1.677986,26.248809,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048454,N0048701,N0048702,498.690209,498.647489,1.677986,1.680209,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000219,0.016268,0.004334,tractive,lateral,P491,provisional
E0048455,N0048702,N0048703,498.647489,498.60491,1.680209,1.56904,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.00029,0.020729,0.004447,tractive,lateral,P491,provisional
E0048456,N0048703,N0048704,498.599778,498.544778,1.574172,1.556113,10.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000341,0.020685,0.004961,tractive,lateral,P491,provisional
E0048457,N0048704,N0048705,498.544778,498.49407,1.556113,1.724985,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000424,0.022852,0.005369,tractive,lateral,P491,provisional
E0048458,N0048705,N0048706,498.49407,498.451491,1.724985,1.761644,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000501,0.026637,0.005418,tractive,lateral,P491,provisional
E0048459,N0048706,N0048707,498.451491,498.40738,1.761644,1.958648,8.822117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000551,0.024903,0.006038,tractive,lateral,P491,provisional
E0048460,N0048707,N0048708,498.40738,497.76738,1.958648,1.558395,20.0,200,PVC-U,3.2,0.5,ground,minimum,3.6221,held,0.0,0.000625,0.047396,0.004275,tractive,lateral,P491,provisional
E0048461,N0048708,N0048709,497.76738,497.56738,1.558395,1.845065,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P491,provisional
E0048462,N0048709,N0048710,497.56738,497.30738,1.845065,1.555504,40.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.0798,0.046392,0.14875,0.035444,tractive,lateral,P491,provisional
E0048463,N0048710,N0048564,497.30738,497.225072,1.555504,1.580256,16.461561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046726,0.136373,0.037756,tractive,lateral,P491,provisional
E0048464,N0048711,N0048712,495.479629,495.437202,2.921464,2.922081,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.043185,0.374794,0.156495,tractive,main,P491,provisional
E0048465,N0048712,N0048713,495.437202,495.335222,2.922081,3.036665,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.043256,0.374802,0.1565,tractive,main,P491,provisional
E0048466,N0048713,N0048714,495.335222,495.246763,3.036665,3.302584,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.043426,0.374821,0.156512,tractive,main,P491,provisional
E0048467,N0048714,N0048715,495.246763,495.18573,3.302584,3.532776,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.043573,0.374837,0.156522,tractive,main,P491,provisional
E0048468,N0048715,N0048564,495.18573,495.084488,3.532776,3.720841,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.043675,0.374848,0.15653,tractive,main,P491,provisional
E0048469,N0048716,N0048717,481.877373,481.335982,1.559333,1.564806,17.464249,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.249362,0.024655,tractive,lateral,P474,provisional
E0048470,N0048717,N0048718,481.335982,480.594934,1.564806,1.550147,5.656854,200,PVC-U,13.1,0.5,ground,minimum,3.6221,held,1.0798,0.045413,0.401371,0.017965,tractive,lateral,P474,provisional
E0048471,N0048718,N0048578,480.518766,479.910179,1.626314,1.627296,18.442032,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.04546,0.254978,0.024359,tractive,lateral,P474,provisional
E0048472,N0048719,N0048720,477.258933,477.143499,4.292276,4.738093,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137323,0.19603,0.061114,tractive,lateral,P474,provisional
E0048473,N0048720,N0048721,477.143499,477.058933,4.738093,4.832516,16.913207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137515,0.196121,0.061152,tractive,lateral,P474,provisional
E0048474,N0048721,N0048722,477.058933,477.008933,4.832516,5.786539,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137656,0.196187,0.061181,tractive,lateral,P474,provisional
E0048475,N0048722,N0048723,477.008933,476.958229,5.786539,4.708428,10.140807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137739,0.196226,0.061197,tractive,lateral,P474,provisional
E0048476,N0048723,N0048578,476.958229,476.877027,4.708428,4.660448,16.240245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137824,0.196266,0.061214,tractive,lateral,P474,provisional
E0048477,N0048724,N0048581,492.829253,492.78846,1.969576,1.932426,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.6382,0.36575,0.317201,0.085637,tractive,main,P491,provisional
E0048478,N0048725,N0048589,484.723427,484.643705,1.550286,1.795749,15.944389,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P474,provisional
E0048479,N0048726,N0048727,490.518392,490.478392,3.619151,3.670229,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.6599,0.241779,0.299516,0.067259,tractive,main,P491,provisional
E0048480,N0048727,N0048728,490.478392,490.393392,3.670229,3.886363,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6599,0.241813,0.235931,0.07906,tractive,main,P491,provisional
E0048481,N0048728,N0048729,490.393392,490.070205,3.886363,4.547532,64.63745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6599,0.241954,0.235975,0.079081,tractive,main,P491,provisional
E0048482,N0048729,N0048581,490.070205,489.957399,4.547532,4.763487,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6599,0.242493,0.236146,0.079161,tractive,main,P491,provisional
E0048483,N0048730,N0048731,483.042185,482.98177,3.971059,4.038555,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.2539,1.103033,0.381292,0.160726,tractive,lateral,P474,provisional
E0048484,N0048731,N0048732,482.98177,482.803725,4.038555,3.858628,35.608988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.2539,1.103134,0.381303,0.160733,tractive,lateral,P474,provisional
E0048485,N0048732,N0048590,482.803725,482.746716,3.858628,3.631641,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3337,1.148698,0.386078,0.16388,tractive,lateral,P474,provisional
E0048486,N0048733,N0048734,479.722787,479.666218,6.26229,6.397259,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7988,0.456212,0.289268,0.105981,tractive,main,P474,provisional
E0048487,N0048734,N0048735,479.666218,479.626177,6.397259,6.50575,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,10.7988,0.456306,0.29903,0.103623,tractive,main,P474,provisional
E0048488,N0048735,N0048736,479.626177,479.583751,6.50575,6.609456,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.7988,0.456367,0.308214,0.101517,tractive,main,P474,provisional
E0048489,N0048736,N0048590,479.583751,479.423673,6.609456,6.954684,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7988,0.456426,0.289311,0.106004,tractive,main,P474,provisional
E0048490,N0048737,N0048738,477.709796,477.614928,1.55,1.937196,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048491,N0048738,N0048594,477.614928,477.525905,1.937196,2.81818,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000158,0.013851,0.00388,tractive,lateral,P474,provisional
E0048492,N0048739,N0048740,480.234851,480.120562,1.55,1.64427,22.857839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P474,provisional
E0048493,N0048740,N0048594,480.075315,478.744718,1.689517,1.599367,12.041595,200,PVC-U,11.05,0.5,cover_min,minimum,3.6221,held,0.7416,0.031281,0.332187,0.015889,tractive,lateral,P474,provisional
E0048494,N0048741,N0048613,481.825092,481.747207,1.557294,1.588547,15.576926,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048495,N0048742,N0048743,482.237831,482.111636,1.59887,1.603482,18.027756,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048496,N0048743,N0048613,482.111636,481.781084,1.603482,1.554671,16.124515,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.00015,0.020868,0.002852,tractive,lateral,P474,provisional
E0048497,N0048744,N0048745,479.372316,479.262658,2.011198,2.287452,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032011,0.119669,0.031974,tractive,lateral,P474,provisional
E0048498,N0048745,N0048746,479.262658,479.180652,2.287452,2.355908,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032194,0.119906,0.032053,tractive,lateral,P474,provisional
E0048499,N0048746,N0048747,479.180652,479.102549,2.355908,2.521962,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032331,0.120084,0.032113,tractive,lateral,P474,provisional
E0048500,N0048747,N0048612,479.102549,479.050348,2.521962,2.591498,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032461,0.120251,0.03217,tractive,lateral,P474,provisional
E0048501,N0048748,N0048749,483.148151,482.946346,1.55,1.556217,13.453624,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048502,N0048749,N0048620,482.92413,482.848236,1.578433,1.573853,12.649111,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000112,0.012306,0.003338,tractive,lateral,P474,provisional
E0048503,N0048750,N0048751,482.379565,482.291106,1.55,1.688538,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P474,provisional
E0048504,N0048751,N0048620,482.291106,482.199183,1.688538,2.222906,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121772,0.188382,0.057886,tractive,lateral,P474,provisional
E0048505,N0048752,N0048753,478.02118,477.97019,2.767486,2.866419,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091862,0.171487,0.050997,tractive,main,P474,provisional
E0048506,N0048753,N0048754,477.97019,477.794051,2.866419,3.918016,35.22783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091947,0.17154,0.051019,tractive,main,P474,provisional
E0048507,N0048754,N0048612,477.794051,477.743061,3.918016,3.898785,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092241,0.171724,0.051092,tractive,main,P474,provisional
E0048508,N0048755,N0048625,488.452117,488.195586,1.595918,1.603792,21.377558,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0048509,N0048756,N0048757,480.387356,480.329833,9.648747,9.527192,11.504475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.499768,0.297758,0.110582,tractive,main,P497,provisional
E0048510,N0048757,N0048625,480.329833,480.264833,9.527192,9.534544,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.499864,0.297776,0.110591,tractive,main,P497,provisional
E0048511,N0048758,N0048630,493.545612,493.484223,1.55,1.687164,12.277777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0048512,N0048759,N0048630,487.739648,487.669678,7.312629,7.501709,13.993979,200,PVC-U,0.5,0.5,table11,minimum,3.3646,merrimack,139.0201,5.450729,0.611369,0.356947,tractive,sub main,P491,provisional
E0048513,N0048760,N0048648,484.572131,482.108219,1.55,1.553738,20.880613,200,PVC-U,11.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0048514,N0048761,N0048762,477.207853,477.017378,8.015261,6.92653,38.094984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.399051,0.277196,0.09959,tractive,main,P487,provisional
E0048515,N0048762,N0048763,477.017378,476.864931,6.92653,5.4111,30.489483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.489903,0.295883,0.109558,tractive,main,P487,provisional
E0048516,N0048763,N0048764,476.864931,476.808484,5.4111,5.148609,11.289488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.490157,0.295931,0.109584,tractive,main,P487,provisional
E0048517,N0048764,N0048765,476.808484,476.721753,5.148609,5.247394,17.346154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.490251,0.295949,0.109594,tractive,main,P487,provisional
E0048518,N0048765,N0048766,476.721753,476.658484,5.247394,5.311914,12.653846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.490396,0.295977,0.109609,tractive,main,P487,provisional
E0048519,N0048766,N0048648,476.658484,476.445891,5.311914,7.216066,42.518611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.490501,0.295997,0.10962,tractive,main,P487,provisional
E0048520,N0048767,N0048768,493.080281,492.893018,1.912151,2.04555,37.452637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109567,0.181884,0.055197,tractive,trunk main,P482,drafted
E0048521,N0048768,N0048769,492.893018,492.851034,2.04555,1.935771,6.459115,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.563,0.109879,0.199191,0.052015,tractive,trunk main,P482,drafted
E0048522,N0048769,N0048770,492.851034,492.570641,1.935771,1.728309,56.078452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109933,0.182086,0.05528,tractive,trunk main,P482,drafted
E0048523,N0048770,N0048771,492.570641,492.090552,1.728309,1.565576,56.481089,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,2.563,0.1104,0.218661,0.049004,tractive,trunk main,P482,drafted
E0048524,N0048771,N0048659,492.090552,492.012241,1.565576,1.731351,15.662326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.110871,0.182601,0.055491,tractive,trunk main,P482,drafted
E0048525,N0048772,N0048663,517.524688,517.308122,1.570771,1.575057,15.46902,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P491,drafted
E0048526,N0048773,N0048774,484.92132,484.70132,8.790624,8.901768,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.4458,1.984024,0.471431,0.208621,tractive,sub main,P482,derived
E0048527,N0048774,N0048775,484.70132,484.48132,8.901768,9.221103,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.4458,1.984357,0.471455,0.208638,tractive,sub main,P482,derived
E0048528,N0048775,N0048776,484.48132,484.381682,9.221103,9.28412,18.116108,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.4458,1.98469,0.471479,0.208655,tractive,sub main,P482,derived
E0048529,N0048776,N0048777,484.381682,484.288778,9.28412,9.280741,16.891517,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5256,2.030109,0.474694,0.210983,tractive,sub main,P482,derived
E0048530,N0048777,N0048778,484.288778,484.229787,9.280741,9.27122,10.725735,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5256,2.030249,0.474703,0.21099,tractive,sub main,P482,derived
E0048531,N0048778,N0048779,484.229787,484.11661,9.27122,9.238371,20.577677,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5256,2.030339,0.47471,0.210995,tractive,sub main,P482,derived
E0048532,N0048779,N0048780,484.11661,484.004763,9.238371,9.315122,20.335772,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5256,2.03051,0.474722,0.211004,tractive,sub main,P482,derived
E0048533,N0048780,N0048659,484.004763,483.81548,9.315122,9.928111,34.415039,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5256,2.03068,0.474734,0.211012,tractive,sub main,P482,derived
E0048534,N0048781,N0048782,522.611314,522.302776,3.547256,3.216938,61.707559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001822,0.041196,0.009588,tractive,main,P491,derived
E0048535,N0048782,N0048783,522.302776,521.83526,3.216938,2.829352,93.503252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002336,0.045493,0.010594,tractive,main,P491,derived
E0048536,N0048783,N0048784,521.83526,521.608652,2.829352,2.522513,45.321619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003115,0.050933,0.011906,tractive,main,P491,derived
E0048537,N0048784,N0048785,521.608652,521.490744,2.522513,2.291605,23.581535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003493,0.053246,0.012478,tractive,main,P491,derived
E0048538,N0048785,N0048786,521.490744,521.436314,2.291605,2.199184,10.886035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003689,0.05438,0.01276,tractive,main,P491,derived
E0048539,N0048786,N0048787,521.436314,521.341452,2.199184,2.182413,18.972385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00378,0.054892,0.012889,tractive,main,P491,derived
E0048540,N0048787,N0048788,521.341452,521.155627,2.182413,2.226514,37.164947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003938,0.055763,0.013108,tractive,main,P491,derived
E0048541,N0048788,N0048789,521.155627,520.805627,2.226514,1.907691,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004248,0.057405,0.013524,tractive,main,P491,derived
E0048542,N0048789,N0048790,520.805627,520.455627,1.907691,1.89856,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004831,0.060286,0.014264,tractive,main,P491,derived
E0048543,N0048790,N0048791,520.455627,520.105627,1.89856,1.928003,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005414,0.062941,0.014956,tractive,main,P491,derived
E0048544,N0048791,N0048792,520.105627,519.986314,1.928003,1.836257,23.862668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005998,0.065413,0.015609,tractive,main,P491,derived
E0048545,N0048792,N0048793,519.986314,519.386314,1.836257,1.588296,80.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.006197,0.075834,0.014452,tractive,main,P491,derived
E0048546,N0048793,N0048794,519.386314,518.506314,1.588296,1.581089,79.999998,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.006863,0.08947,0.013853,tractive,main,P491,derived
E0048547,N0048794,N0048795,518.48768,517.48768,1.599722,1.575064,80.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.00753,0.096627,0.014,tractive,main,P491,derived
E0048548,N0048795,N0048663,517.4867,517.330663,1.576044,1.552516,10.761199,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.008197,0.104741,0.01404,tractive,main,P491,derived
E0048549,N0048796,N0048797,510.896422,510.825359,7.818177,8.035115,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5475,2.591974,0.493543,0.243823,tractive,main,P491,provisional
E0048550,N0048797,N0048798,510.825359,510.701868,8.035115,8.403235,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5475,2.592092,0.493549,0.243828,tractive,main,P491,provisional
E0048551,N0048798,N0048663,510.701868,510.580553,8.403235,8.302625,24.262885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.637565,0.496092,0.245953,tractive,main,P491,provisional
E0048552,N0048799,N0048800,501.143497,500.793497,12.814144,12.440329,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3166,merrimack,156.5427,6.028096,0.628674,0.376654,tractive,main,P491,provisional
E0048553,N0048800,N0048801,500.793497,500.443497,12.440329,12.480636,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3111,merrimack,158.7022,6.101487,0.630772,0.379112,tractive,main,P491,provisional
E0048554,N0048801,N0048802,500.443497,500.093497,12.480636,11.963815,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.303,merrimack,161.9416,6.211057,0.633865,0.382763,tractive,main,P491,provisional
E0048555,N0048802,N0048803,500.093497,499.743497,11.963815,11.518649,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2977,merrimack,164.1011,6.284152,0.635903,0.385187,tractive,main,P491,provisional
E0048556,N0048803,N0048804,499.743497,499.393497,11.518649,10.819912,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2925,merrimack,166.2607,6.357131,0.637917,0.387599,tractive,main,P491,provisional
E0048557,N0048804,N0048805,499.393497,499.153208,10.819912,10.639486,48.057785,200,PVC-U,0.5,0.5,table11,minimum,3.2823,merrimack,170.5798,6.502167,0.641861,0.392364,tractive,main,P491,provisional
E0048558,N0048805,N0048806,499.153208,498.803208,10.639486,10.564925,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2724,merrimack,174.8989,6.646578,0.645714,0.397076,tractive,main,P491,provisional
E0048559,N0048806,N0048807,498.803208,498.453208,10.564925,10.588662,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2652,merrimack,178.1383,6.754886,0.648556,0.400588,tractive,main,P491,provisional
E0048560,N0048807,N0048808,498.453208,498.103208,10.588662,10.103121,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2604,merrimack,180.2979,6.827155,0.650431,0.402923,tractive,main,P491,provisional
E0048561,N0048808,N0048809,498.103208,497.753208,10.103121,9.6907,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2557,merrimack,182.4574,6.899319,0.652285,0.405246,tractive,main,P491,provisional
E0048562,N0048809,N0048698,497.753208,497.568271,9.6907,9.565029,36.987381,200,PVC-U,0.5,0.5,table11,minimum,3.2488,merrimack,185.6968,7.007083,0.655023,0.408702,tractive,main,P491,provisional
E0048563,N0048810,N0048811,505.261823,505.189712,1.555743,1.87465,14.422205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0048564,N0048811,N0048698,505.189712,505.075585,1.87465,2.057716,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135922,0.195367,0.060831,tractive,lateral,P491,provisional
E0048565,N0048812,N0048813,496.021648,495.7988,1.629963,1.636259,40.517799,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,5.838,0.244743,0.244784,0.077742,tractive,lateral,P482,derived
E0048566,N0048813,N0048814,495.7988,495.4688,1.636259,1.76942,59.999965,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.838,0.245081,0.244894,0.077791,tractive,lateral,P482,derived
E0048567,N0048814,N0048815,495.4688,495.1388,1.76942,1.751611,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1018,0.633944,0.331802,0.120825,tractive,lateral,P482,derived
E0048568,N0048815,N0048816,495.1388,495.098754,1.751611,1.77298,3.640551,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,15.1018,0.634444,0.422214,0.102542,tractive,lateral,P482,derived
E0048569,N0048816,N0048817,495.098754,495.005643,1.77298,1.765445,18.622236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1018,0.634475,0.32104,0.123656,tractive,lateral,P482,derived
E0048570,N0048817,N0048818,495.005643,494.696542,1.765445,1.948631,61.820281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1018,0.63463,0.321064,0.12367,tractive,lateral,P482,derived
E0048571,N0048818,N0048819,494.696542,494.269831,1.948631,2.017949,85.342043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1018,0.635145,0.321146,0.123717,tractive,lateral,P482,derived
E0048572,N0048819,N0048820,494.269831,494.03294,2.017949,2.012256,47.378204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1018,0.635856,0.321259,0.123782,tractive,lateral,P482,derived
E0048573,N0048820,N0048821,494.03294,493.694546,2.012256,1.888797,67.678846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1018,0.636251,0.321322,0.123818,tractive,lateral,P482,derived
E0048574,N0048821,N0048822,493.694546,493.474844,1.888797,2.446237,43.940405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.624,0.994088,0.369257,0.152935,tractive,lateral,P482,derived
E0048575,N0048822,N0048823,493.474844,493.144546,2.446237,3.772812,66.059595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.624,0.994455,0.369299,0.152962,tractive,lateral,P482,derived
E0048576,N0048823,N0048824,493.144546,493.031411,3.772812,3.780845,22.626975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.181546,0.389436,0.166111,tractive,lateral,P482,derived
E0048577,N0048824,N0048825,493.031411,492.985557,3.780845,3.757668,9.170872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.181734,0.389455,0.166124,tractive,lateral,P482,derived
E0048578,N0048825,N0048826,492.985557,492.868169,3.757668,3.678553,23.477535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.181811,0.389462,0.166129,tractive,lateral,P482,derived
E0048579,N0048826,N0048827,492.868169,492.806708,3.678553,3.677423,12.292254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.182006,0.389482,0.166142,tractive,lateral,P482,derived
E0048580,N0048827,N0048828,492.806708,492.372651,3.677423,3.684478,86.811436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.182109,0.389493,0.166149,tractive,lateral,P482,derived
E0048581,N0048828,N0048829,492.372651,492.330999,3.684478,3.72494,7.573028,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,28.0737,1.182832,0.402834,0.162389,tractive,lateral,P482,derived
E0048582,N0048829,N0048830,492.330999,492.290247,3.72494,3.76563,5.821703,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,28.0737,1.182895,0.438396,0.153174,tractive,lateral,P482,derived
E0048583,N0048830,N0048831,492.290247,492.183153,3.76563,3.770003,21.418913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.182944,0.389577,0.166205,tractive,lateral,P482,derived
E0048584,N0048831,N0048832,492.183153,492.065967,3.770003,3.693066,23.437118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.183122,0.389595,0.166217,tractive,lateral,P482,derived
E0048585,N0048832,N0048833,492.065967,491.931823,3.693066,3.684296,26.828712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.183318,0.389615,0.166231,tractive,lateral,P482,derived
E0048586,N0048833,N0048834,491.931823,491.716868,3.684296,3.858205,42.990999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.183541,0.389637,0.166246,tractive,lateral,P482,derived
E0048587,N0048834,N0048835,491.716868,491.661177,3.858205,3.90825,11.138263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0737,1.1839,0.389674,0.16627,tractive,lateral,P482,derived
E0048588,N0048835,N0048836,491.661177,491.570273,3.90825,4.062936,18.180867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1535,1.22926,0.394193,0.1693,tractive,lateral,P482,derived
E0048589,N0048836,N0048689,491.570273,491.446549,4.062936,4.247574,24.744825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2332,1.274678,0.398596,0.172281,tractive,lateral,P482,derived
E0048590,N0048837,N0048838,494.376401,494.330354,1.550143,1.552306,6.139563,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,derived
E0048591,N0048838,N0048839,494.321318,494.071318,1.561342,1.682893,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,5.1e-05,0.007524,0.002742,tractive,lateral,P482,derived
E0048592,N0048839,N0048840,494.071318,493.821318,1.682893,1.774019,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000468,0.023159,0.005684,tractive,lateral,P482,derived
E0048593,N0048840,N0048841,493.821318,493.747568,1.774019,1.799551,14.750072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000884,0.030557,0.007222,tractive,lateral,P482,derived
E0048594,N0048841,N0048842,493.747568,493.565145,1.799551,2.022746,36.484643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001007,0.032285,0.007594,tractive,lateral,P482,derived
E0048595,N0048842,N0048843,493.565145,493.499711,2.022746,2.120864,13.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001311,0.036029,0.008417,tractive,lateral,P482,derived
E0048596,N0048843,N0048844,493.499711,493.439522,2.120864,2.156089,12.037628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001421,0.037241,0.008688,tractive,lateral,P482,derived
E0048597,N0048844,N0048845,493.439522,493.258303,2.156089,1.797239,36.24394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063701,0.151579,0.043311,tractive,lateral,P482,derived
E0048598,N0048845,N0048767,493.258303,493.080281,1.797239,1.912151,35.60433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064003,0.151822,0.043402,tractive,lateral,P482,derived
E0048599,N0048846,N0048847,496.400958,496.282426,1.55,1.857742,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048600,N0048847,N0048711,496.282426,496.18942,1.857742,2.211672,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P491,provisional
E0048601,N0048848,N0048711,495.558686,495.479629,2.815338,2.921464,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.042701,0.37474,0.15646,tractive,main,P491,provisional
E0048602,N0048849,N0048850,493.033518,492.919391,1.552907,1.785443,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048603,N0048850,N0048724,492.919391,492.829253,1.785443,1.969576,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P491,provisional
E0048604,N0048851,N0048852,493.391082,493.217805,1.751252,1.725798,34.655447,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.364894,0.269381,0.095546,tractive,main,P491,provisional
E0048605,N0048852,N0048724,493.217805,493.081332,1.725798,1.717496,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365182,0.269449,0.095581,tractive,main,P491,provisional
E0048606,N0048853,N0048719,477.324125,477.258933,3.85953,4.292276,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046471,0.136117,0.037664,tractive,lateral,P474,provisional
E0048607,N0048854,N0048719,480.507518,479.995018,1.555928,1.55619,25.0,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.27567,0.036696,tractive,lateral,P474,provisional
E0048608,N0048855,N0048856,491.075641,491.019739,1.55,1.686438,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P482,provisional
E0048609,N0048856,N0048857,491.019739,490.94815,1.686438,1.845795,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04536,0.134991,0.037264,tractive,lateral,P482,provisional
E0048610,N0048857,N0048858,490.94815,490.762567,1.845795,2.038367,37.116694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04548,0.135114,0.037308,tractive,lateral,P482,provisional
E0048611,N0048858,N0048859,490.762567,490.476739,2.038367,1.787024,57.16553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045789,0.135428,0.03742,tractive,lateral,P482,provisional
E0048612,N0048859,N0048860,490.476739,490.353042,1.787024,2.307023,24.739432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046265,0.13591,0.037591,tractive,lateral,P482,provisional
E0048613,N0048860,N0048861,490.353042,490.089062,2.307023,3.581714,52.795974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046472,0.136118,0.037665,tractive,lateral,P482,provisional
E0048614,N0048861,N0048862,490.089062,489.948957,3.581714,3.753069,28.020914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046911,0.136558,0.037821,tractive,lateral,P482,provisional
E0048615,N0048862,N0048863,489.948957,489.906542,3.753069,3.871077,7.069243,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.047145,0.145559,0.036355,tractive,lateral,P482,provisional
E0048616,N0048863,N0048864,489.906542,489.865251,3.871077,3.960127,5.161338,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.092471,0.20183,0.045902,tractive,lateral,P482,provisional
E0048617,N0048864,N0048865,489.865251,489.820658,3.960127,4.062887,5.574147,200,PVC-U,0.8,0.5,uniform,minimum,3.6221,held,3.2393,0.137781,0.230583,0.054896,tractive,lateral,P482,provisional
E0048618,N0048865,N0048866,489.820658,489.779529,4.062887,4.15907,4.112919,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,3.2393,0.137828,0.248879,0.052153,tractive,lateral,P482,provisional
E0048619,N0048866,N0048867,489.779529,489.736289,4.15907,4.320962,6.65231,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.137862,0.214795,0.057609,tractive,lateral,P482,provisional
E0048620,N0048867,N0048868,489.736289,489.689295,4.320962,4.516638,7.229839,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,3.2393,0.137917,0.214823,0.057619,tractive,lateral,P482,provisional
E0048621,N0048868,N0048869,489.689295,489.549398,4.516638,5.285929,27.979408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137978,0.196339,0.061245,tractive,lateral,P482,provisional
E0048622,N0048869,N0048870,489.549398,489.458391,5.285929,5.779311,18.201458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138211,0.196448,0.061292,tractive,lateral,P482,provisional
E0048623,N0048870,N0048689,489.458391,489.3435,5.779311,6.350623,22.978177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138363,0.19652,0.061322,tractive,lateral,P482,provisional
E0048624,N0048871,N0048872,483.601028,483.499786,2.427048,2.541474,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408094,0.279185,0.10063,tractive,lateral,P474,provisional
E0048625,N0048872,N0048873,483.499786,483.285776,2.541474,3.193197,42.801869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498797,0.297574,0.110481,tractive,lateral,P474,provisional
E0048626,N0048873,N0048874,483.285776,483.100709,3.193197,3.895385,37.013511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680222,0.32813,0.127772,tractive,lateral,P474,provisional
E0048627,N0048874,N0048730,483.100709,483.042185,3.895385,3.971059,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725798,0.334859,0.131738,tractive,lateral,P474,provisional
E0048628,N0048875,N0048726,490.645867,490.518392,3.291022,3.619151,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6599,0.241312,0.235772,0.078985,tractive,main,P491,provisional
E0048629,N0048876,N0048726,492.623961,492.470991,1.58603,1.666552,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048630,N0048877,N0048733,479.96532,479.722787,6.059582,6.26229,48.506691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.719,0.410314,0.279668,0.100884,tractive,main,P474,provisional
E0048631,N0048878,N0048879,486.064434,485.476255,1.676441,1.68088,18.97353,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.249362,0.024655,tractive,lateral,P474,provisional
E0048632,N0048879,N0048880,485.476255,485.383249,1.68088,1.741171,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195446,0.220134,0.071732,tractive,lateral,P474,provisional
E0048633,N0048880,N0048881,485.383249,485.329398,1.741171,1.83262,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195601,0.220191,0.071758,tractive,lateral,P474,provisional
E0048634,N0048881,N0048882,485.329398,485.208361,1.83262,1.900892,24.207437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240958,0.23566,0.078932,tractive,lateral,P474,provisional
E0048635,N0048882,N0048730,485.208361,485.102412,1.900892,1.910832,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8976,0.331694,0.261267,0.091425,tractive,lateral,P474,provisional
E0048636,N0048883,N0048733,484.093954,483.957939,1.551402,2.027138,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0048637,N0048884,N0048744,479.434966,479.372316,1.864533,2.011198,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031655,0.119204,0.031818,tractive,lateral,P474,provisional
E0048638,N0048885,N0048744,480.394249,479.773806,1.59507,1.609708,30.265492,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048639,N0048886,N0048752,479.188321,479.130011,1.55051,1.658654,11.661904,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048640,N0048887,N0048888,478.356363,478.316363,2.23165,2.334211,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.045964,0.159101,0.033669,tractive,lateral,P474,provisional
E0048641,N0048888,N0048889,478.316363,478.233901,2.334211,2.637804,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046006,0.135648,0.037498,tractive,lateral,P474,provisional
E0048642,N0048889,N0048752,478.233901,478.02118,2.637804,2.767486,42.544095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091411,0.171204,0.050885,tractive,lateral,P474,provisional
E0048643,N0048890,N0048756,488.431605,488.348318,1.551793,1.687785,16.657448,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0048644,N0048891,N0048892,481.236707,481.121599,8.174456,8.784285,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.311673,0.256091,0.088837,tractive,main,P497,provisional
E0048645,N0048892,N0048893,481.121599,480.913632,8.784285,8.833255,41.593269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.311865,0.256142,0.088862,tractive,main,P497,provisional
E0048646,N0048893,N0048894,480.913632,480.808513,8.833255,8.971302,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.467662,0.291554,0.107211,tractive,main,P497,provisional
E0048647,N0048894,N0048895,480.808513,480.678802,8.971302,8.938019,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.467837,0.291589,0.10723,tractive,main,P497,provisional
E0048648,N0048895,N0048756,480.678802,480.387356,8.938019,9.648747,58.289339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.499144,0.29764,0.110517,tractive,main,P497,provisional
E0048649,N0048896,N0048897,490.022385,489.745798,8.960892,8.878713,55.317267,200,PVC-U,0.5,0.5,table11,minimum,3.4027,merrimack,126.6738,5.018691,0.597393,0.341714,tractive,sub main,P491,provisional
E0048650,N0048897,N0048898,489.745798,489.432749,8.878713,8.49407,62.609903,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9131,5.131118,0.601122,0.345722,tractive,sub main,P491,provisional
E0048651,N0048898,N0048899,489.432749,489.379598,8.49407,8.288615,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9131,5.13164,0.60114,0.345741,tractive,sub main,P491,provisional
E0048652,N0048899,N0048900,489.379598,489.316948,8.288615,8.215828,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.3855,merrimack,132.0727,5.206185,0.603576,0.348381,tractive,sub main,P491,provisional
E0048653,N0048900,N0048901,489.316948,489.209245,8.215828,8.120558,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.3855,merrimack,132.0727,5.206289,0.603579,0.348384,tractive,sub main,P491,provisional
E0048654,N0048901,N0048902,489.209245,489.120645,8.120558,8.160056,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.3855,merrimack,132.0727,5.206469,0.603585,0.348391,tractive,sub main,P491,provisional
E0048655,N0048902,N0048903,489.120645,489.056614,8.160056,7.989743,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.3822,merrimack,133.1525,5.243789,0.604793,0.349707,tractive,sub main,P491,provisional
E0048656,N0048903,N0048904,489.056614,488.972385,7.989743,8.089169,16.845767,200,PVC-U,0.5,0.5,table11,minimum,3.3744,merrimack,135.7155,5.331984,0.607622,0.352805,tractive,sub main,P491,provisional
E0048657,N0048904,N0048905,488.972385,488.672385,8.089169,6.265543,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3744,merrimack,135.7155,5.332125,0.607626,0.35281,tractive,sub main,P491,provisional
E0048658,N0048905,N0048906,488.672385,488.630619,6.265543,6.266049,5.220753,200,PVC-U,0.8,0.5,table11,minimum,3.3744,merrimack,135.7155,5.332625,0.720303,0.31169,tractive,sub main,P491,provisional
E0048659,N0048906,N0048907,488.630619,488.573259,6.266049,6.436109,11.471855,200,PVC-U,0.5,0.5,table11,minimum,3.3744,merrimack,135.7155,5.332668,0.607644,0.352829,tractive,sub main,P491,provisional
E0048660,N0048907,N0048759,488.573259,488.493103,6.436109,6.559173,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.3744,merrimack,135.7155,5.332764,0.607647,0.352832,tractive,sub main,P491,provisional
E0048661,N0048908,N0048909,488.432528,488.390102,4.843625,4.718327,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.3046,0.142004,0.211032,0.059476,tractive,main,P491,provisional
E0048662,N0048909,N0048910,488.390102,488.262626,4.718327,4.703194,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142063,0.19824,0.062059,tractive,main,P491,provisional
E0048663,N0048910,N0048911,488.262626,488.075457,4.703194,5.146162,37.433835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142275,0.198337,0.062101,tractive,main,P491,provisional
E0048664,N0048911,N0048912,488.075457,488.034946,5.146162,5.264187,4.051102,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,3.3046,0.142587,0.251703,0.052956,tractive,main,P491,provisional
E0048665,N0048912,N0048913,488.034946,487.994946,5.264187,5.449573,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.3046,0.142621,0.233239,0.055757,tractive,main,P491,provisional
E0048666,N0048913,N0048914,487.994946,487.912484,5.449573,6.797508,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142663,0.198516,0.062177,tractive,main,P491,provisional
E0048667,N0048914,N0048915,487.912484,487.851451,6.797508,6.864796,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.1428,0.198579,0.062204,tractive,main,P491,provisional
E0048668,N0048915,N0048759,487.851451,487.739648,6.864796,7.312629,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142902,0.198625,0.062224,tractive,main,P491,provisional
E0048669,N0048916,N0048761,477.518699,477.207853,7.048958,8.015261,62.169124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.39845,0.277063,0.09952,tractive,main,P487,provisional
E0048670,N0048917,N0048761,484.30616,483.65116,1.567589,1.571954,10.0,200,PVC-U,6.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0048671,N0048918,N0048919,512.624996,512.374996,1.706608,3.013798,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.500151,0.418891,0.186382,tractive,main,P491,provisional
E0048672,N0048919,N0048920,512.374996,512.124996,3.013798,4.132756,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.591102,0.426441,0.191784,tractive,main,P491,provisional
E0048673,N0048920,N0048921,512.124996,512.049996,4.132756,4.458488,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.682053,0.433676,0.197042,tractive,main,P491,provisional
E0048674,N0048921,N0048922,512.049996,511.649996,4.458488,5.618681,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.772712,0.440604,0.202154,tractive,main,P491,provisional
E0048675,N0048922,N0048923,511.649996,511.249996,5.618681,6.639348,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.909181,0.45055,0.209625,tractive,main,P491,provisional
E0048676,N0048923,N0048924,511.249996,511.194751,6.639348,6.715405,11.048947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,2.000382,0.456904,0.214481,tractive,main,P491,provisional
E0048677,N0048924,N0048796,511.194751,510.896422,6.715405,7.818177,59.665736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.045741,0.459984,0.216859,tractive,main,P491,provisional
E0048678,N0048925,N0048926,489.327841,489.052841,4.869302,4.94371,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9751,0.561784,0.319403,0.114175,tractive,main,P482,derived
E0048679,N0048926,N0048927,489.052841,488.777841,4.94371,5.067404,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9751,0.5622,0.319477,0.114214,tractive,main,P482,derived
E0048680,N0048927,N0048928,488.777841,488.681202,5.067404,5.102062,17.570751,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0549,0.607884,0.327447,0.11847,tractive,main,P482,derived
E0048681,N0048928,N0048929,488.681202,488.638985,5.102062,5.136741,7.675853,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.5381,0.670211,0.337654,0.124024,tractive,main,P482,derived
E0048682,N0048929,N0048773,488.638985,488.563245,5.136741,5.148699,13.770849,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.5381,0.670275,0.337664,0.124029,tractive,main,P482,derived
E0048683,N0048930,N0048931,485.788374,485.548997,7.290422,7.670882,47.875508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.828,1.266922,0.397853,0.171776,tractive,main,P482,derived
E0048684,N0048931,N0048932,485.548997,485.3562,7.670882,7.949921,38.559247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.828,1.267321,0.397891,0.171802,tractive,main,P482,derived
E0048685,N0048932,N0048933,485.3562,485.211945,7.949921,8.160278,28.851092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.828,1.267642,0.397922,0.171823,tractive,main,P482,derived
E0048686,N0048933,N0048934,485.211945,484.980885,8.160278,8.706005,46.211994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9078,1.31315,0.402237,0.174766,tractive,main,P482,derived
E0048687,N0048934,N0048773,484.980885,484.92132,8.706005,8.790624,11.912927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9078,1.313535,0.402273,0.174791,tractive,main,P482,derived
E0048688,N0048935,N0048936,515.707436,515.522166,3.052025,3.497366,37.054015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36409,0.269191,0.095448,tractive,main,P491,provisional
E0048689,N0048936,N0048937,515.522166,515.428758,3.497366,3.415847,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454933,0.28901,0.105842,tractive,main,P491,provisional
E0048690,N0048937,N0048796,515.428758,515.36149,3.415847,3.35311,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500356,0.297869,0.110642,tractive,main,P491,provisional
E0048691,N0048938,N0048848,496.640277,496.480199,1.55,1.893824,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048692,N0048939,N0048940,495.976822,495.934395,3.012192,3.048301,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,23.6105,0.996482,0.393912,0.146511,tractive,main,P491,provisional
E0048693,N0048940,N0048941,495.934395,495.827508,3.048301,2.925392,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6105,0.99654,0.369538,0.153115,tractive,main,P491,provisional
E0048694,N0048941,N0048942,495.827508,495.739049,2.925392,2.909267,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6105,0.996719,0.369559,0.153128,tractive,main,P491,provisional
E0048695,N0048942,N0048943,495.739049,495.653025,2.909267,2.901876,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.042133,0.374678,0.156419,tractive,main,P491,provisional
E0048696,N0048943,N0048848,495.653025,495.558686,2.901876,2.815338,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6902,1.042277,0.374693,0.15643,tractive,main,P491,provisional
E0048697,N0048944,N0048945,523.720142,523.645238,1.55,2.961696,14.980785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,derived
E0048698,N0048945,N0048946,523.645238,523.602907,2.961696,3.176817,5.291322,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.014265,0.003254,tractive,lateral,P491,derived
E0048699,N0048946,N0048947,523.602907,523.479364,3.176817,3.700812,24.708678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000169,0.014325,0.003969,tractive,lateral,P491,derived
E0048700,N0048947,N0048948,523.479364,523.43745,3.700812,3.74419,8.382689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P491,derived
