Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0048701,N0048948,N0048949,523.43745,523.359245,3.74419,3.648201,15.641008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000445,0.022641,0.005579,tractive,lateral,P491,derived
E0048702,N0048949,N0048950,523.359245,523.024662,3.648201,3.78558,66.91664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000575,0.025376,0.006135,tractive,lateral,P491,derived
E0048703,N0048950,N0048951,523.024662,522.961609,3.78558,3.873657,12.610519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001133,0.033916,0.00795,tractive,lateral,P491,derived
E0048704,N0048951,N0048952,522.961609,522.861833,3.873657,3.948775,19.955256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001238,0.035187,0.00823,tractive,lateral,P491,derived
E0048705,N0048952,N0048953,522.861833,522.70502,3.948775,3.564511,31.362675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001404,0.037058,0.008647,tractive,lateral,P491,derived
E0048706,N0048953,N0048781,522.70502,522.611314,3.564511,3.547256,18.741192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001665,0.039724,0.00925,tractive,lateral,P491,derived
E0048707,N0048954,N0048799,512.503453,512.404341,1.550991,1.553301,10.43281,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048708,N0048955,N0048956,501.414835,501.2858,12.645468,12.874479,25.806976,200,PVC-U,0.5,0.5,table11,minimum,3.3307,merrimack,151.1438,5.845002,0.623343,0.370477,tractive,main,P491,provisional
E0048709,N0048956,N0048799,501.2858,501.143497,12.874479,12.814144,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.3194,merrimack,155.4629,5.991323,0.627614,0.375418,tractive,main,P491,provisional
E0048710,N0048957,N0048851,493.820333,493.550333,1.582438,1.592001,30.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.208601,0.044259,tractive,lateral,P491,provisional
E0048711,N0048958,N0048959,494.046709,493.952767,1.761855,1.633964,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273601,0.245556,0.083668,tractive,main,P491,provisional
E0048712,N0048959,N0048960,493.951519,493.786479,1.635212,1.551533,19.416488,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,6.4787,0.273757,0.294946,0.073921,tractive,main,P491,provisional
E0048713,N0048960,N0048851,493.786479,493.581248,1.551533,1.561086,22.803509,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,6.4787,0.273919,0.300859,0.072964,tractive,main,P491,provisional
E0048714,N0048961,N0048853,479.756292,479.627742,1.550166,1.555912,25.70992,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0048715,N0048962,N0048963,492.180804,492.07345,1.55,1.62055,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048716,N0048963,N0048875,492.07345,491.958341,1.62055,1.978548,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P491,provisional
E0048717,N0048964,N0048877,484.596623,484.469232,1.550075,1.55567,13.409568,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.223153,0.046659,tractive,lateral,P474,provisional
E0048718,N0048965,N0048966,491.080524,491.039732,2.067242,2.085055,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.002964,0.058386,0.010513,tractive,main,P491,provisional
E0048719,N0048966,N0048967,491.039732,490.954732,2.085055,2.334666,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003006,0.050232,0.011735,tractive,main,P491,provisional
E0048720,N0048967,N0048968,490.954732,490.875675,2.334666,2.59689,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003148,0.051143,0.011958,tractive,main,P491,provisional
E0048721,N0048968,N0048969,490.875675,490.775675,2.59689,2.828451,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6599,0.240558,0.235533,0.078872,tractive,main,P491,provisional
E0048722,N0048969,N0048875,490.775675,490.645867,2.828451,3.291022,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6599,0.240725,0.235586,0.078897,tractive,main,P491,provisional
E0048723,N0048970,N0048971,483.860858,483.756858,1.55,1.550881,4.0,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.298626,0.034776,tractive,lateral,P474,provisional
E0048724,N0048971,N0048972,483.756858,483.674852,1.550881,2.047957,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135835,0.195326,0.060813,tractive,lateral,P474,provisional
E0048725,N0048972,N0048871,483.674852,483.601028,2.047957,2.427048,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181239,0.214767,0.069309,tractive,lateral,P474,provisional
E0048726,N0048973,N0048974,484.775055,484.665396,1.556061,1.682443,21.931712,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P474,provisional
E0048727,N0048974,N0048975,484.665396,484.591572,1.682443,1.649059,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181252,0.214772,0.069312,tractive,lateral,P474,provisional
E0048728,N0048975,N0048871,484.590028,484.476453,1.650603,1.551623,10.816654,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,5.3989,0.226642,0.298196,0.064575,tractive,lateral,P474,provisional
E0048729,N0048976,N0048977,478.593119,477.793119,1.55657,1.568941,25.0,200,PVC-U,3.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048730,N0048977,N0048978,477.793119,477.42878,1.568941,2.610588,72.867847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P474,provisional
E0048731,N0048978,N0048853,477.42878,477.324125,2.610588,3.85953,20.931044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000816,0.029533,0.007003,tractive,lateral,P474,provisional
E0048732,N0048979,N0048980,479.621726,479.542669,1.550881,1.751581,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048733,N0048980,N0048884,479.542669,479.434966,1.751581,1.864533,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031222,0.118634,0.031626,tractive,lateral,P474,provisional
E0048734,N0048981,N0048884,479.609607,479.457538,1.550579,1.841961,30.413813,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048735,N0048982,N0048983,480.648464,480.573464,2.419987,3.905784,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227953,0.231452,0.076952,tractive,lateral,P474,provisional
E0048736,N0048983,N0048984,480.573464,480.448464,3.905784,4.718132,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228078,0.231493,0.076972,tractive,lateral,P474,provisional
E0048737,N0048984,N0048985,480.448464,480.064204,4.718132,5.581182,76.85199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228286,0.231561,0.077004,tractive,lateral,P474,provisional
E0048738,N0048985,N0048877,480.064204,479.96532,5.581182,6.059582,19.776735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305284,0.254389,0.087993,tractive,lateral,P474,provisional
E0048739,N0048986,N0048887,479.481713,479.035563,1.552009,1.55245,9.698909,200,PVC-U,4.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048740,N0048987,N0048887,478.426363,478.356363,1.918974,2.23165,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,lateral,P474,provisional
E0048741,N0048988,N0048891,488.118243,487.857395,1.55,1.553769,17.98957,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0048742,N0048989,N0048990,485.981338,485.873635,2.811814,3.204307,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047655,0.137297,0.038085,tractive,main,P497,provisional
E0048743,N0048990,N0048991,485.873635,485.828358,3.204307,3.36491,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047835,0.137474,0.038149,tractive,main,P497,provisional
E0048744,N0048991,N0048891,485.828358,485.764718,3.36491,3.646445,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138444,0.196558,0.061339,tractive,main,P497,provisional
E0048745,N0048992,N0048908,488.473759,488.432528,4.80215,4.843625,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,3.3046,0.141662,0.251159,0.052801,tractive,main,P491,provisional
E0048746,N0048993,N0048994,491.924835,491.844213,1.566223,1.87237,16.124515,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048747,N0048994,N0048908,491.841266,491.716414,1.875318,1.55974,20.808652,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000134,0.013506,0.003536,tractive,lateral,P491,provisional
E0048748,N0048995,N0048996,490.428687,490.308479,4.394036,4.159752,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.4062,merrimack,125.594,4.980615,0.596114,0.340349,tractive,main,P491,provisional
E0048749,N0048996,N0048997,490.308479,490.253687,4.159752,4.647436,10.958369,200,PVC-U,0.5,0.5,table11,minimum,3.4062,merrimack,125.594,4.980815,0.596121,0.340356,tractive,main,P491,provisional
E0048750,N0048997,N0048998,490.253687,490.103687,4.647436,8.105083,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.4062,merrimack,125.594,4.980907,0.596124,0.34036,tractive,main,P491,provisional
E0048751,N0048998,N0048896,490.103687,490.022385,8.105083,8.960892,16.260509,200,PVC-U,0.5,0.5,table11,minimum,3.4062,merrimack,125.594,4.981157,0.596132,0.340369,tractive,main,P491,provisional
E0048752,N0048999,N0049000,484.475962,484.404898,1.950033,1.953744,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03185,0.119459,0.031903,tractive,lateral,P497,provisional
E0048753,N0049000,N0049001,484.404898,484.315455,1.953744,1.984288,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031968,0.119613,0.031955,tractive,lateral,P497,provisional
E0048754,N0049001,N0049002,484.315455,484.11244,1.984288,2.864184,40.603168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032117,0.119807,0.03202,tractive,lateral,P497,provisional
E0048755,N0049002,N0049003,484.11244,484.072141,2.864184,3.584384,3.504256,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.7416,0.032456,0.159351,0.026632,tractive,lateral,P497,provisional
E0048756,N0049003,N0049004,484.072141,484.031747,3.584384,3.881248,3.36615,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.7416,0.032485,0.161695,0.026388,tractive,lateral,P497,provisional
E0048757,N0049004,N0049005,484.031747,483.754935,3.881248,2.957803,55.362442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032513,0.120318,0.032192,tractive,lateral,P497,provisional
E0048758,N0049005,N0049006,483.754935,483.692285,2.957803,2.999518,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032974,0.120909,0.032391,tractive,lateral,P497,provisional
E0048759,N0049006,N0049007,483.692285,483.649143,2.999518,2.373897,8.628311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033079,0.121042,0.032436,tractive,lateral,P497,provisional
E0048760,N0049007,N0049008,483.649143,483.407349,2.373897,2.309326,48.358957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033151,0.121134,0.032467,tractive,lateral,P497,provisional
E0048761,N0049008,N0049009,483.407349,483.12905,2.309326,2.341195,55.65968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033554,0.121643,0.032639,tractive,lateral,P497,provisional
E0048762,N0049009,N0049010,483.12905,483.026161,2.341195,2.46444,20.577922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034017,0.122224,0.032836,tractive,lateral,P497,provisional
E0048763,N0049010,N0049011,483.026161,482.977926,2.46444,2.502787,9.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034189,0.122438,0.032909,tractive,lateral,P497,provisional
E0048764,N0049011,N0049012,482.977926,482.798901,2.502787,3.104175,35.805028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034269,0.122537,0.032942,tractive,lateral,P497,provisional
E0048765,N0049012,N0049013,482.798901,482.40289,3.104175,4.456302,79.202273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034568,0.122907,0.033068,tractive,lateral,P497,provisional
E0048766,N0049013,N0049014,482.40289,482.317743,4.456302,4.69596,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035228,0.123716,0.033343,tractive,lateral,P497,provisional
E0048767,N0049014,N0049015,482.317743,482.234978,4.69596,4.927192,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03537,0.123889,0.033402,tractive,lateral,P497,provisional
E0048768,N0049015,N0049016,482.234978,482.180895,4.927192,5.15605,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.080775,0.16424,0.048145,tractive,lateral,P497,provisional
E0048769,N0049016,N0049017,482.180895,482.090341,5.15605,5.499167,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126132,0.190592,0.058812,tractive,lateral,P497,provisional
E0048770,N0049017,N0049018,482.090341,481.811325,5.499167,6.418381,55.803226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126283,0.190668,0.058843,tractive,lateral,P497,provisional
E0048771,N0049018,N0049019,481.811325,481.768898,6.418381,6.664909,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.172015,0.211121,0.067683,tractive,lateral,P497,provisional
E0048772,N0049019,N0049020,481.768898,481.658898,6.664909,7.118781,22.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.172086,0.21115,0.067695,tractive,lateral,P497,provisional
E0048773,N0049020,N0049021,481.658898,481.478621,7.118781,7.630724,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.172269,0.211223,0.067728,tractive,lateral,P497,provisional
E0048774,N0049021,N0049022,481.478621,481.410613,7.630724,7.83838,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.17257,0.211344,0.067782,tractive,lateral,P497,provisional
E0048775,N0049022,N0049023,481.410613,481.292609,7.83838,8.045526,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.172683,0.21139,0.067802,tractive,lateral,P497,provisional
E0048776,N0049023,N0048891,481.292609,481.236707,8.045526,8.174456,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.17288,0.211469,0.067837,tractive,lateral,P497,provisional
E0048777,N0049024,N0048916,482.487201,482.379266,1.55,2.188392,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0048778,N0049025,N0049026,477.857838,477.791554,6.115337,5.637187,13.256819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.397705,0.276897,0.099434,tractive,main,P487,provisional
E0048779,N0049026,N0048916,477.791554,477.518699,5.637187,7.048958,54.571055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.397815,0.276922,0.099446,tractive,main,P487,provisional
E0048780,N0049027,N0049028,515.877078,515.777078,2.601804,2.796348,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182118,0.215107,0.069462,tractive,lateral,P491,provisional
E0048781,N0049028,N0048935,515.777078,515.707436,2.796348,3.052025,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272819,0.245329,0.083558,tractive,lateral,P491,provisional
E0048782,N0049029,N0048935,517.515006,517.205254,1.609201,1.554207,44.250268,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090787,0.191654,0.046945,tractive,lateral,P491,provisional
E0048783,N0049030,N0049031,492.812787,492.63291,2.231494,2.184412,35.975517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.29643,0.251989,0.086809,tractive,main,P482,derived
E0048784,N0049031,N0049032,492.63291,492.411796,2.184412,2.367867,44.222691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.29673,0.252071,0.086849,tractive,main,P482,derived
E0048785,N0049032,N0049033,492.411796,492.359303,2.367867,2.355205,10.498657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.297098,0.252172,0.086899,tractive,main,P482,derived
E0048786,N0049033,N0049034,492.359303,492.317805,2.355205,2.351568,6.91637,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.7693,0.297186,0.268616,0.083268,tractive,main,P482,derived
E0048787,N0049034,N0049035,492.317805,492.275291,2.351568,2.357033,5.668456,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,6.7693,0.297243,0.290141,0.079036,tractive,main,P482,derived
E0048788,N0049035,N0049036,492.275291,492.232691,2.357033,2.331457,8.519947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.297291,0.252225,0.086925,tractive,main,P482,derived
E0048789,N0049036,N0049037,492.232691,492.066723,2.331457,2.351978,33.193674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.297362,0.252244,0.086934,tractive,main,P482,derived
E0048790,N0049037,N0049038,492.066723,492.025621,2.351978,2.373183,4.326513,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,6.7693,0.297638,0.314881,0.07484,tractive,main,P482,derived
E0048791,N0049038,N0049039,492.025621,491.981062,2.373183,2.36165,8.911838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.297674,0.252329,0.086976,tractive,main,P482,derived
E0048792,N0049039,N0049040,491.981062,491.940362,2.36165,2.372779,4.284196,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,6.7693,0.297749,0.314919,0.074853,tractive,main,P482,derived
E0048793,N0049040,N0049041,491.940362,491.896688,2.372779,2.373606,7.940676,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.7693,0.297784,0.260823,0.085064,tractive,main,P482,derived
E0048794,N0049041,N0048925,491.896688,491.814791,2.373606,2.382353,14.890487,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.7693,0.29785,0.260842,0.085073,tractive,main,P482,derived
E0048795,N0049042,N0049043,486.472771,486.430902,6.129433,6.082007,8.373775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3401,0.651327,0.323693,0.125189,tractive,lateral,P482,derived
E0048796,N0049043,N0049044,486.430902,486.130902,6.082007,6.621082,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3401,0.651397,0.323704,0.125195,tractive,lateral,P482,derived
E0048797,N0049044,N0049045,486.130902,485.830949,6.621082,7.204665,59.990539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4199,0.697164,0.330668,0.129262,tractive,lateral,P482,derived
E0048798,N0049045,N0048930,485.830949,485.788374,7.204665,7.290422,7.095845,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,16.4199,0.697664,0.352468,0.123787,tractive,lateral,P482,derived
E0048799,N0049046,N0048930,488.152639,487.807852,4.749247,5.270945,68.957499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4081,0.568625,0.310156,0.11746,tractive,main,P482,provisional
E0048800,N0049047,N0049048,496.536688,496.286688,3.134912,3.016199,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6105,0.995182,0.369383,0.153015,tractive,main,P491,provisional
E0048801,N0049048,N0049049,496.286688,496.036688,3.016199,2.989008,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6105,0.995599,0.36943,0.153046,tractive,main,P491,provisional
E0048802,N0049049,N0048939,496.036688,495.976822,2.989008,3.012192,11.973211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6105,0.996015,0.369478,0.153076,tractive,main,P491,provisional
E0048803,N0049050,N0049051,496.735919,496.606208,1.55,2.079156,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048804,N0049051,N0048939,496.606208,496.516069,2.079156,2.472944,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P491,provisional
E0048805,N0049052,N0048955,501.530809,501.414835,12.258925,12.645468,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.3484,merrimack,144.6651,5.623973,0.616717,0.362933,tractive,main,P491,provisional
E0048806,N0049053,N0049054,512.909087,512.820506,1.555512,1.556081,6.327209,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048807,N0049054,N0049055,512.820506,512.759474,1.556081,1.706103,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.3e-05,0.007694,0.002772,tractive,lateral,P491,provisional
E0048808,N0049055,N0049056,512.759474,512.678851,1.706103,1.70268,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135956,0.195383,0.060838,tractive,lateral,P491,provisional
E0048809,N0049056,N0049057,512.678851,512.613659,1.70268,1.760853,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181358,0.214813,0.06933,tractive,lateral,P491,provisional
E0048810,N0049057,N0049058,512.613659,512.548467,1.760853,1.830317,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181466,0.214855,0.069349,tractive,lateral,P491,provisional
E0048811,N0049058,N0048955,512.548467,512.418083,1.830317,1.64222,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226842,0.231084,0.076781,tractive,lateral,P491,provisional
E0048812,N0049059,N0049060,491.540997,491.47115,1.550281,1.729594,13.969432,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P482,derived
E0048813,N0049060,N0049061,491.47115,491.423018,1.729594,1.873033,9.626535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260278,0.241624,0.081772,tractive,lateral,P482,derived
E0048814,N0049061,N0049062,491.423018,491.280857,1.873033,2.297665,28.432172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260359,0.241648,0.081784,tractive,lateral,P482,derived
E0048815,N0049062,N0049063,491.280857,491.183225,2.297665,2.46744,19.526354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260596,0.241719,0.081818,tractive,lateral,P482,derived
E0048816,N0049063,N0049064,491.183225,491.120273,2.46744,2.551785,12.590336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260758,0.241768,0.081841,tractive,lateral,P482,derived
E0048817,N0049064,N0049065,491.120273,491.002047,2.551785,2.685575,23.645234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260863,0.241799,0.081856,tractive,lateral,P482,derived
E0048818,N0049065,N0049066,491.002047,490.827824,2.685575,2.860836,34.844641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.26106,0.241858,0.081885,tractive,lateral,P482,derived
E0048819,N0049066,N0049067,490.827824,490.489402,2.860836,3.456551,67.684386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261351,0.241946,0.081927,tractive,lateral,P482,derived
E0048820,N0049067,N0049068,490.489402,490.272133,3.456551,3.993034,43.453832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261915,0.242115,0.082008,tractive,lateral,P482,derived
E0048821,N0049068,N0049069,490.272133,490.203223,3.993034,4.145258,13.782051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.262277,0.242223,0.08206,tractive,lateral,P482,derived
E0048822,N0049069,N0049070,490.203223,490.153021,4.145258,4.212183,10.040276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.262392,0.242257,0.082076,tractive,lateral,P482,derived
E0048823,N0049070,N0049071,490.153021,490.023794,4.212183,4.275004,25.845457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.262475,0.242282,0.082088,tractive,lateral,P482,derived
E0048824,N0049071,N0049072,490.023794,489.70934,4.275004,4.406199,62.890721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.262691,0.242346,0.082119,tractive,lateral,P482,derived
E0048825,N0049072,N0049073,489.70934,489.644078,4.406199,4.414454,13.052372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.263215,0.242503,0.082194,tractive,lateral,P482,derived
E0048826,N0049073,N0049074,489.644078,489.602888,4.414454,4.430804,8.238165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.263324,0.242535,0.08221,tractive,lateral,P482,derived
E0048827,N0049074,N0049075,489.602888,489.561971,4.430804,4.480936,7.439292,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.2058,0.263392,0.250681,0.080402,tractive,lateral,P482,derived
E0048828,N0049075,N0049076,489.561971,489.50817,4.480936,4.570321,9.782031,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.263454,0.250701,0.080411,tractive,lateral,P482,derived
E0048829,N0049076,N0049077,489.50817,489.452611,4.570321,4.67892,10.101732,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.263536,0.250726,0.080422,tractive,lateral,P482,derived
E0048830,N0049077,N0049078,489.452611,489.405941,4.67892,4.77631,8.485431,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.26362,0.250752,0.080434,tractive,lateral,P482,derived
E0048831,N0049078,N0048925,489.405941,489.327841,4.77631,4.869302,14.19991,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.263691,0.250774,0.080444,tractive,lateral,P482,derived
E0048832,N0049079,N0048958,494.086958,494.046709,1.825182,1.761855,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,3.2393,0.13632,0.239209,0.053169,tractive,lateral,P491,provisional
E0048833,N0049080,N0049081,494.774543,494.691778,1.905938,1.852381,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136539,0.19566,0.060956,tractive,lateral,P491,provisional
E0048834,N0049081,N0049082,494.691778,494.587735,1.852381,1.681186,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136677,0.195725,0.060983,tractive,lateral,P491,provisional
E0048835,N0049082,N0049083,494.587735,494.440002,1.681186,1.558808,19.697716,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,3.2393,0.13685,0.225039,0.055549,tractive,lateral,P491,provisional
E0048836,N0049083,N0048958,494.392667,494.186724,1.606143,1.621839,27.45906,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.137014,0.225129,0.055579,tractive,lateral,P491,provisional
E0048837,N0049084,N0048918,512.803999,512.651028,1.562334,1.680576,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048838,N0049085,N0049086,513.104702,513.033992,1.689548,1.583684,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.136994,0.384865,0.163077,tractive,main,P491,provisional
E0048839,N0049086,N0049087,513.033992,512.986558,1.583684,1.628555,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227647,0.394034,0.169193,tractive,main,P491,provisional
E0048840,N0049087,N0049088,512.986558,512.935567,1.628555,1.79539,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227726,0.394042,0.169199,tractive,main,P491,provisional
E0048841,N0049088,N0049089,512.935567,512.83249,1.79539,2.112579,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227811,0.39405,0.169204,tractive,main,P491,provisional
E0048842,N0049089,N0049090,512.83249,512.779702,2.112579,2.223532,10.557464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.318517,0.402739,0.17511,tractive,main,P491,provisional
E0048843,N0049090,N0049091,512.779702,512.739123,2.223532,2.244581,3.864741,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,32.3934,1.363872,0.527899,0.148654,tractive,main,P491,provisional
E0048844,N0049091,N0048918,512.739123,512.624996,2.244581,1.706608,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.409171,0.410993,0.180822,tractive,main,P491,provisional
E0048845,N0049092,N0048965,491.514603,491.080524,2.233657,2.067242,86.815897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001995,0.042723,0.009942,tractive,main,P491,provisional
E0048846,N0049093,N0048965,491.682598,491.535459,1.610645,1.612307,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048847,N0049094,N0049095,482.472252,482.317198,1.885933,1.923189,31.010868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226987,0.231132,0.076803,tractive,lateral,P474,provisional
E0048848,N0049095,N0048982,482.317198,481.503305,1.923189,1.565146,31.917376,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,5.3989,0.227245,0.40394,0.052709,tractive,lateral,P474,provisional
E0048849,N0049096,N0049097,478.577531,478.498474,1.550704,1.77121,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0048850,N0049097,N0048987,478.498474,478.426363,1.77121,1.918974,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045399,0.135031,0.037279,tractive,lateral,P474,provisional
E0048851,N0049098,N0048987,478.877296,478.728635,1.550897,1.616702,29.732137,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048852,N0049099,N0049100,480.992048,480.84171,1.553241,1.559016,14.317821,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048853,N0049100,N0049101,480.84171,480.746186,1.559016,1.880066,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000119,0.011985,0.003537,tractive,lateral,P474,provisional
E0048854,N0049101,N0048982,480.746186,480.648464,1.880066,2.419987,19.544389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000279,0.018261,0.004716,tractive,lateral,P474,provisional
E0048855,N0049102,N0049103,486.338296,486.293574,1.94918,1.982823,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04706,0.136707,0.037874,tractive,lateral,P497,provisional
E0048856,N0049103,N0049104,486.293574,486.182895,1.982823,2.221189,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047135,0.136781,0.037901,tractive,lateral,P497,provisional
E0048857,N0049104,N0048989,486.182895,485.981338,2.221189,2.811814,40.311289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047319,0.136964,0.037966,tractive,lateral,P497,provisional
E0048858,N0049105,N0049106,490.941638,490.844556,1.55,2.033008,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P491,provisional
E0048859,N0049106,N0048992,490.844556,490.74594,2.033008,2.529969,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093432,0.172463,0.051386,tractive,lateral,P491,provisional
E0048860,N0049107,N0049108,489.201065,489.159444,2.416459,2.616007,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.046896,0.149304,0.035613,tractive,lateral,P491,provisional
E0048861,N0049108,N0049109,489.159444,489.070844,2.616007,2.66228,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04695,0.136597,0.037835,tractive,lateral,P491,provisional
E0048862,N0049109,N0049110,489.070844,488.76646,2.66228,3.170216,60.876831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047097,0.136743,0.037888,tractive,lateral,P491,provisional
E0048863,N0049110,N0049111,488.76646,488.653921,3.170216,5.084543,22.50782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047605,0.137247,0.038067,tractive,lateral,P491,provisional
E0048864,N0049111,N0049112,488.653921,488.612714,5.084543,5.957354,7.49218,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.047792,0.141972,0.03731,tractive,lateral,P491,provisional
E0048865,N0049112,N0048992,488.612714,488.473759,5.957354,4.80215,25.264499,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.047855,0.142036,0.037331,tractive,lateral,P491,provisional
E0048866,N0049113,N0049114,490.651745,490.551745,6.44408,6.2404,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.5451,merrimack,90.2637,3.728314,0.548862,0.29293,tractive,main,P491,provisional
E0048867,N0049114,N0048995,490.551745,490.428687,6.2404,4.394036,24.611529,200,PVC-U,0.5,0.5,table11,minimum,3.54,merrimack,91.3435,3.767396,0.550516,0.294498,tractive,main,P491,provisional
E0048868,N0049115,N0049116,492.839757,492.755942,5.33343,5.625955,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.985621,0.368282,0.152312,tractive,lateral,P491,provisional
E0048869,N0049116,N0049117,492.755942,492.698933,5.625955,5.671306,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.031028,0.373441,0.155621,tractive,lateral,P491,provisional
E0048870,N0049117,N0049118,492.698933,492.458413,5.671306,6.307914,48.104054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6122,1.07639,0.378432,0.158856,tractive,lateral,P491,provisional
E0048871,N0049118,N0049119,492.458413,492.408413,6.307914,6.326054,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.122059,0.383303,0.162047,tractive,lateral,P491,provisional
E0048872,N0049119,N0049120,492.408413,492.239757,6.326054,5.500813,33.731137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.212676,0.392555,0.168199,tractive,lateral,P491,provisional
E0048873,N0049120,N0049121,492.239757,492.194812,5.500813,5.609478,8.988881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9313,1.258225,0.397015,0.171207,tractive,lateral,P491,provisional
E0048874,N0049121,N0049122,492.194812,492.139757,5.609478,5.878065,11.011119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0111,1.303567,0.401338,0.174151,tractive,lateral,P491,provisional
E0048875,N0049122,N0049123,492.139757,492.089757,5.878065,5.470485,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0111,1.303658,0.401346,0.174156,tractive,lateral,P491,provisional
E0048876,N0049123,N0049124,492.089757,491.989757,5.470485,3.092549,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0909,1.349009,0.40556,0.177052,tractive,lateral,P491,provisional
E0048877,N0049124,N0049125,491.989757,491.922003,3.092549,2.810358,13.550773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1707,1.394443,0.409679,0.179907,tractive,lateral,P491,provisional
E0048878,N0049125,N0049126,491.922003,491.857972,2.810358,2.833068,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2505,1.439823,0.413695,0.182714,tractive,lateral,P491,provisional
E0048879,N0049126,N0048995,491.857972,491.780351,2.833068,3.042372,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2505,1.43993,0.413704,0.182721,tractive,lateral,P491,provisional
E0048880,N0049127,N0048999,484.598538,484.475962,1.551059,1.950033,24.515301,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0048881,N0049128,N0048999,484.975078,484.873097,1.71761,1.552898,10.198039,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.7416,0.031561,0.150554,0.027151,tractive,lateral,P497,provisional
E0048882,N0049129,N0049025,483.819603,482.1361,1.836831,1.837075,15.304566,200,PVC-U,11.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0048883,N0049130,N0049025,478.225395,477.857838,6.783303,6.115337,73.51126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.396965,0.276733,0.099348,tractive,main,P487,provisional
E0048884,N0049131,N0049029,517.731308,517.555626,1.567215,1.568581,16.731655,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.219826,0.042726,tractive,lateral,P491,provisional
E0048885,N0049132,N0049029,517.583462,517.515839,1.552097,1.608367,13.524563,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048886,N0049133,N0049027,516.103848,515.877078,2.327243,2.601804,45.354162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181657,0.214929,0.069382,tractive,lateral,P491,provisional
E0048887,N0049134,N0049027,516.97478,516.925133,1.55,1.553749,9.92948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048888,N0049135,N0049136,493.83267,493.726891,1.552156,1.555427,9.198158,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.156967,0.026138,tractive,lateral,P482,derived
E0048889,N0049136,N0049137,493.726891,493.674373,1.555427,1.551976,7.002432,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.7416,0.031167,0.136033,0.028818,tractive,lateral,P482,derived
E0048890,N0049137,N0049138,493.674373,493.56587,1.551976,1.555834,12.055903,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,1.8214,0.076492,0.197057,0.041059,tractive,lateral,P482,derived
E0048891,N0049138,N0049139,493.56587,493.475088,1.555834,1.556895,13.966496,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.8214,0.076593,0.176464,0.044262,tractive,lateral,P482,derived
E0048892,N0049139,N0049140,493.475088,493.302411,1.556895,1.558887,24.668148,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.8214,0.076709,0.181075,0.043545,tractive,lateral,P482,derived
E0048893,N0049140,N0049141,493.302411,493.262192,1.558887,1.55397,7.312484,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.3046,0.139095,0.203421,0.060124,tractive,lateral,P482,derived
E0048894,N0049141,N0049142,493.262192,493.209984,1.55397,1.578132,9.492371,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.139156,0.203451,0.060135,tractive,lateral,P482,derived
E0048895,N0049142,N0049143,493.209984,493.157763,1.578132,1.611525,9.494815,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.139235,0.203489,0.060151,tractive,lateral,P482,derived
E0048896,N0049143,N0049144,493.157763,493.076755,1.611525,1.72897,14.728564,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.139314,0.203527,0.060166,tractive,lateral,P482,derived
E0048897,N0049144,N0049030,493.076755,492.933911,1.72897,2.11037,25.971732,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3844,0.184704,0.223319,0.068373,tractive,lateral,P482,derived
E0048898,N0049145,N0049146,488.55471,488.37971,5.081093,5.60262,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321981,0.258785,0.09018,tractive,main,P482,provisional
E0048899,N0049146,N0049147,488.37971,488.287268,5.60262,5.1513,18.488316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36754,0.270004,0.095866,tractive,main,P482,provisional
E0048900,N0049147,N0049046,488.287268,488.152639,5.1513,4.749247,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9249,0.505478,0.298831,0.111169,tractive,main,P482,provisional
E0048901,N0049148,N0049149,491.689432,491.561396,1.5642,1.573766,19.697716,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.164424,0.040344,tractive,lateral,P482,provisional
E0048902,N0049149,N0049150,491.515534,491.283101,1.619628,1.71287,46.486557,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.062344,0.150475,0.042898,tractive,lateral,P482,provisional
E0048903,N0049150,N0049046,491.283101,491.168974,1.71287,1.732912,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062732,0.150793,0.043017,tractive,lateral,P482,provisional
E0048904,N0049151,N0049047,497.331863,497.165655,1.652451,2.505945,33.24154,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048905,N0049152,N0049153,496.9405,496.894402,3.778402,3.576942,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.948965,0.363989,0.149587,tractive,main,P491,provisional
E0048906,N0049153,N0049154,496.894402,496.813008,3.576942,3.17158,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.949042,0.363998,0.149593,tractive,main,P491,provisional
E0048907,N0049154,N0049155,496.813008,496.715926,3.17158,3.21895,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.949177,0.364015,0.149603,tractive,main,P491,provisional
E0048908,N0049155,N0049156,496.715926,496.635303,3.21895,3.213116,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6105,0.994606,0.369317,0.152973,tractive,main,P491,provisional
E0048909,N0049156,N0049047,496.635303,496.536688,3.213116,3.134912,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6105,0.994741,0.369332,0.152983,tractive,main,P491,provisional
E0048910,N0049157,N0049158,497.377998,497.253135,1.702019,1.740334,24.972562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004499,0.058676,0.013849,tractive,main,P482,derived
E0048911,N0049158,N0049159,497.253135,496.883939,1.740334,1.706577,73.839291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004707,0.059694,0.014111,tractive,main,P482,derived
E0048912,N0049159,N0049160,496.883939,496.583939,1.706577,1.822128,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005323,0.06254,0.01485,tractive,main,P482,derived
E0048913,N0049160,N0049161,496.583939,496.283939,1.822128,1.732816,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005823,0.06469,0.015417,tractive,main,P482,derived
E0048914,N0049161,N0049162,496.283939,496.225143,1.732816,1.720047,11.759115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006323,0.066719,0.015957,tractive,main,P482,derived
E0048915,N0049162,N0049163,496.225143,495.783324,1.720047,1.573061,67.972194,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.006421,0.073269,0.015143,tractive,main,P482,derived
E0048916,N0049163,N0049164,495.774001,495.205136,1.582384,1.574436,87.517688,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.006987,0.075619,0.015689,tractive,main,P482,derived
E0048917,N0049164,N0049165,495.205136,494.965176,1.574436,1.87363,47.991903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007716,0.07185,0.017349,tractive,main,P482,derived
E0048918,N0049165,N0049166,494.965176,494.752048,1.87363,1.831479,42.625708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008116,0.073206,0.017722,tractive,main,P482,derived
E0048919,N0049166,N0049167,494.752048,494.611794,1.831479,1.641411,28.050796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008471,0.074372,0.018045,tractive,main,P482,derived
E0048920,N0049167,N0049168,494.611794,494.559717,1.641411,1.634283,10.415282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008705,0.075122,0.018254,tractive,main,P482,derived
E0048921,N0049168,N0049169,494.559717,494.518804,1.634283,1.662348,3.030585,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.008792,0.105004,0.014688,tractive,main,P482,derived
E0048922,N0049169,N0049170,494.518804,494.477445,1.662348,1.685916,8.271954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008817,0.075476,0.018353,tractive,main,P482,derived
E0048923,N0049170,N0049171,494.477445,494.437161,1.685916,1.718906,7.324243,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.054153,0.148175,0.039428,tractive,main,P482,derived
E0048924,N0049171,N0049172,494.437161,494.396956,1.718906,1.746537,3.496081,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,1.0798,0.054214,0.190392,0.033343,tractive,main,P482,derived
E0048925,N0049172,N0049173,494.396956,494.196956,1.746537,2.019169,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.054244,0.143514,0.04033,tractive,main,P482,derived
E0048926,N0049173,N0049174,494.196956,493.996957,2.019169,2.438407,39.999965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.054577,0.143814,0.040439,tractive,main,P482,derived
E0048927,N0049174,N0049175,493.996957,493.899633,2.438407,2.596339,19.464725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.05491,0.144113,0.040549,tractive,main,P482,derived
E0048928,N0049175,N0049176,493.899633,493.859429,2.596339,2.604133,3.495988,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,1.0798,0.055072,0.191422,0.033575,tractive,main,P482,derived
E0048929,N0049176,N0049177,493.859429,493.817442,2.604133,2.582491,5.24841,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.055102,0.169323,0.036471,tractive,main,P482,derived
E0048930,N0049177,N0049178,493.817442,493.713434,2.582491,2.558203,20.801628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055145,0.144323,0.040625,tractive,main,P482,derived
E0048931,N0049178,N0049179,493.713434,493.609243,2.558203,2.509837,20.838145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055319,0.144478,0.040682,tractive,main,P482,derived
E0048932,N0049179,N0049180,493.609243,493.359243,2.509837,2.353312,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055492,0.144632,0.040738,tractive,main,P482,derived
E0048933,N0049180,N0049181,493.359243,493.109243,2.353312,2.460764,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055909,0.145001,0.040874,tractive,main,P482,derived
E0048934,N0049181,N0049182,493.109243,493.068689,2.460764,2.509467,5.069281,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.056326,0.170601,0.036827,tractive,main,P482,derived
E0048935,N0049182,N0049030,493.068689,492.812787,2.509467,2.231494,51.18031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.3849,0.111083,0.182718,0.055539,tractive,main,P482,derived
E0048936,N0049183,N0049184,487.1248,487.025915,5.817033,6.175531,19.776989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.190048,0.218128,0.070823,tractive,lateral,P482,derived
E0048937,N0049184,N0049185,487.025915,486.921376,6.175531,6.099925,20.907758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.26657,0.243498,0.082674,tractive,lateral,P482,derived
E0048938,N0049185,N0049186,486.921376,486.821098,6.099925,5.923867,20.055668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357278,0.267568,0.094618,tractive,lateral,P482,derived
E0048939,N0049186,N0049187,486.821098,486.779275,5.923867,5.845695,8.36461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357445,0.267608,0.094638,tractive,lateral,P482,derived
E0048940,N0049187,N0049188,486.779275,486.71223,5.845695,5.88506,13.408969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357515,0.267624,0.094647,tractive,lateral,P482,derived
E0048941,N0049188,N0049042,486.71223,486.472771,5.88506,6.129433,47.891837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2603,0.602023,0.315783,0.120645,tractive,lateral,P482,derived
E0048942,N0049189,N0049190,489.400497,489.100497,2.496567,3.206296,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045904,0.135545,0.037461,tractive,lateral,P482,derived
E0048943,N0049190,N0049191,489.100497,488.800497,3.206296,3.599283,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046404,0.13605,0.03764,tractive,lateral,P482,derived
E0048944,N0049191,N0049192,488.800497,488.737912,3.599283,3.745486,12.517043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046904,0.136551,0.037819,tractive,lateral,P482,derived
E0048945,N0049192,N0049193,488.737912,488.65859,3.745486,4.034922,15.864493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047009,0.136656,0.037856,tractive,lateral,P482,derived
E0048946,N0049193,N0049194,488.65859,488.400497,4.034922,4.886795,51.618464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047141,0.136787,0.037903,tractive,lateral,P482,derived
E0048947,N0049194,N0049195,488.400497,488.308877,4.886795,4.905265,18.324049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047571,0.137214,0.038055,tractive,lateral,P482,derived
E0048948,N0049195,N0049196,488.308877,488.174834,4.905265,5.062165,26.808637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047724,0.137365,0.038109,tractive,lateral,P482,derived
E0048949,N0049196,N0049197,488.174834,487.999448,5.062165,5.152407,35.077164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047947,0.137585,0.038188,tractive,lateral,P482,derived
E0048950,N0049197,N0049198,487.999448,487.87489,5.152407,4.978992,24.911711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04824,0.137872,0.038291,tractive,lateral,P482,derived
E0048951,N0049198,N0049199,487.87489,487.761279,4.978992,5.103497,22.72207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048447,0.138075,0.038363,tractive,lateral,P482,derived
E0048952,N0049199,N0049042,487.761279,487.600329,5.103497,5.001875,32.190138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048637,0.13826,0.03843,tractive,lateral,P482,derived
E0048953,N0049200,N0049201,501.9351,501.88195,11.17873,11.388314,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.3735,merrimack,136.0268,5.327492,0.607479,0.352648,tractive,main,P491,provisional
E0048954,N0049201,N0049052,501.88195,501.530809,11.388314,12.258925,70.228199,200,PVC-U,0.5,0.5,table11,minimum,3.3671,merrimack,138.1864,5.401627,0.609828,0.355238,tractive,main,P491,provisional
E0048955,N0049202,N0049203,512.629458,512.204568,1.641172,1.656822,38.626416,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.255838,0.050685,tractive,lateral,P491,provisional
E0048956,N0049203,N0049052,512.204568,512.126465,1.656822,1.663269,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271925,0.245069,0.083432,tractive,lateral,P491,provisional
E0048957,N0049204,N0049205,494.505716,494.385284,1.574148,1.574738,17.204651,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P491,provisional
E0048958,N0049205,N0049079,494.385284,494.295841,1.574738,1.616299,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090678,0.170743,0.050702,tractive,lateral,P491,provisional
