Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0048959,N0049206,N0049079,494.222789,494.086958,1.550069,1.825182,27.166155,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0048960,N0049207,N0049080,494.816163,494.774543,1.850585,1.905938,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.136273,0.213972,0.057308,tractive,lateral,P491,provisional
E0048961,N0049208,N0049080,495.258383,495.11816,1.552988,1.562321,25.495098,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048962,N0049209,N0049210,513.518331,513.417832,1.919719,1.83876,20.099751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773036,0.341519,0.135721,tractive,main,P491,provisional
E0048963,N0049210,N0049085,513.417832,513.104702,1.83876,1.689548,62.625873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909005,0.35917,0.146557,tractive,main,P491,provisional
E0048964,N0049211,N0049212,513.664236,513.37471,1.714548,1.939072,57.905325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P491,provisional
E0048965,N0049212,N0049213,513.37471,513.32754,1.939072,1.91068,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091233,0.171093,0.050841,tractive,lateral,P491,provisional
E0048966,N0049213,N0049214,513.32754,513.226297,1.91068,1.882711,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136579,0.195679,0.060964,tractive,lateral,P491,provisional
E0048967,N0049214,N0049085,513.226297,513.115279,1.882711,1.678971,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227282,0.23123,0.076849,tractive,lateral,P491,provisional
E0048968,N0049215,N0049216,491.725726,491.62277,1.55,1.960757,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0048969,N0049216,N0049092,491.62277,491.514603,1.960757,2.233657,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000172,0.014451,0.003992,tractive,lateral,P491,provisional
E0048970,N0049217,N0049218,492.046139,491.94102,1.652439,2.092,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000934,0.031277,0.007376,tractive,lateral,P491,provisional
E0048971,N0049218,N0049219,491.94102,491.854997,2.092,2.472976,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001109,0.033615,0.007884,tractive,lateral,P491,provisional
E0048972,N0049219,N0049220,491.854997,491.751919,2.472976,2.529484,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001253,0.035363,0.008269,tractive,lateral,P491,provisional
E0048973,N0049220,N0049092,491.751919,491.620675,2.529484,2.127586,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001425,0.037284,0.008697,tractive,lateral,P491,provisional
E0048974,N0049221,N0049094,484.256806,482.804292,1.551696,1.553892,55.865911,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.342514,0.041648,tractive,lateral,P474,provisional
E0048975,N0049222,N0049094,482.583575,482.472252,1.55,1.885933,22.264657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0048976,N0049223,N0049224,486.588483,486.521401,1.804766,1.688468,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P497,provisional
E0048977,N0049224,N0049225,486.521401,486.435378,1.688468,1.970292,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P497,provisional
E0048978,N0049225,N0049102,486.435378,486.338296,1.970292,1.94918,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000435,0.02241,0.005533,tractive,lateral,P497,provisional
E0048979,N0049226,N0049227,487.766332,487.475725,1.639125,1.842695,58.121295,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P497,provisional
E0048980,N0049227,N0049102,487.453144,486.696347,1.865277,1.591128,58.215118,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045978,0.187464,0.030165,tractive,lateral,P497,provisional
E0048981,N0049228,N0049107,489.286065,489.201065,2.009742,2.416459,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000466,0.023115,0.005675,tractive,lateral,P491,provisional
E0048982,N0049229,N0049230,490.208051,490.103051,2.130755,3.339454,21.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00039,0.021327,0.005317,tractive,lateral,P491,provisional
E0048983,N0049230,N0049231,490.103051,489.939268,3.339454,2.090914,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000565,0.025181,0.006095,tractive,lateral,P491,provisional
E0048984,N0049231,N0049107,489.939268,489.829609,2.090914,1.787914,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046106,0.135749,0.037534,tractive,lateral,P491,provisional
E0048985,N0049232,N0049113,492.983757,492.819032,3.172706,4.276793,32.945061,200,PVC-U,0.5,0.5,table11,minimum,3.5503,merrimack,89.184,3.687221,0.547109,0.291275,tractive,main,P491,provisional
E0048986,N0049233,N0049234,493.82619,493.735636,1.55,2.433004,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0048987,N0049234,N0049235,493.735636,493.42619,2.433004,3.777545,61.88923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135953,0.195382,0.060837,tractive,lateral,P491,provisional
E0048988,N0049235,N0049236,493.42619,493.17619,3.777545,4.303485,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P491,provisional
E0048989,N0049236,N0049237,493.17619,492.92619,4.303485,5.034351,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499022,0.297617,0.110505,tractive,lateral,P491,provisional
E0048990,N0049237,N0049115,492.92619,492.839757,5.034351,5.33343,17.286662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589974,0.31378,0.119506,tractive,lateral,P491,provisional
E0048991,N0049238,N0049239,496.968341,496.925074,1.55,1.557592,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P491,provisional
E0048992,N0049239,N0049240,496.925074,496.850859,1.557592,1.562075,12.369317,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,1.0798,0.045327,0.143605,0.03573,tractive,lateral,P491,provisional
E0048993,N0049240,N0049241,496.850859,496.670146,1.562075,1.553761,10.630146,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,1.0798,0.04543,0.204291,0.028247,tractive,lateral,P491,provisional
E0048994,N0049241,N0049242,496.670146,496.53733,1.553761,1.552483,9.486833,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,3.2393,0.136053,0.277894,0.047999,tractive,lateral,P491,provisional
E0048995,N0049242,N0049243,496.53733,496.445407,1.552483,1.592588,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.349786,0.265757,0.093695,tractive,lateral,P491,provisional
E0048996,N0049243,N0049115,496.445407,496.266731,1.592588,1.906456,35.735137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.395206,0.276341,0.099143,tractive,lateral,P491,provisional
E0048997,N0049244,N0049245,491.24286,491.16786,4.690215,4.572466,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000894,0.030703,0.007253,tractive,lateral,P491,provisional
E0048998,N0049245,N0049246,491.16786,491.03786,4.572466,4.721906,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001019,0.032446,0.007629,tractive,lateral,P491,provisional
E0048999,N0049246,N0049247,491.03786,490.99786,4.721906,4.790134,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.001236,0.044119,0.007068,tractive,lateral,P491,provisional
E0049000,N0049247,N0049248,490.99786,490.82286,4.790134,6.14177,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001269,0.035548,0.00831,tractive,lateral,P491,provisional
E0049001,N0049248,N0049113,490.82286,490.651745,6.14177,6.44408,34.223043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001561,0.038697,0.009017,tractive,lateral,P491,provisional
E0049002,N0049249,N0049250,486.115498,485.561817,1.632427,1.637524,14.764823,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0049003,N0049250,N0049128,485.557038,485.137038,1.642303,1.55565,15.0,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000123,0.020587,0.002521,tractive,lateral,P497,provisional
E0049004,N0049251,N0049128,485.908994,484.975078,1.708834,1.71761,26.683328,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.227407,0.020391,tractive,lateral,P497,provisional
E0049005,N0049252,N0049130,483.533748,483.138511,1.869329,1.870186,28.231188,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0049006,N0049253,N0049254,478.726738,478.623782,6.734291,9.271665,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274306,0.24576,0.083767,tractive,main,P487,provisional
E0049007,N0049254,N0049255,478.623782,478.536317,9.271665,11.565947,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274477,0.24581,0.083791,tractive,main,P487,provisional
E0049008,N0049255,N0049256,478.536317,478.494822,11.565947,12.553518,6.915884,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.274623,0.261847,0.080303,tractive,main,P487,provisional
E0049009,N0049256,N0049257,478.494822,478.454822,12.553518,12.57008,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.4787,0.274681,0.289172,0.075089,tractive,main,P487,provisional
E0049010,N0049257,N0049258,478.454822,478.304822,12.57008,7.835162,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274722,0.245881,0.083825,tractive,main,P487,provisional
E0049011,N0049258,N0049130,478.304822,478.225395,7.835162,6.783303,15.8855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274972,0.245953,0.08386,tractive,main,P487,provisional
E0049012,N0049259,N0049133,516.426995,516.274024,1.550972,2.157067,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P491,provisional
E0049013,N0049260,N0049261,516.30376,516.213621,1.55,1.863711,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049014,N0049261,N0049133,516.213621,516.103848,1.863711,2.327243,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00015,0.013494,0.003814,tractive,lateral,P491,provisional
E0049015,N0049262,N0049145,491.020372,490.933409,2.609358,2.702394,17.392527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091384,0.171187,0.050878,tractive,lateral,P482,provisional
E0049016,N0049263,N0049145,488.730565,488.55471,4.830012,5.081093,35.171011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230159,0.232177,0.077292,tractive,main,P482,provisional
E0049017,N0049264,N0049152,496.98161,496.9405,3.674182,3.778402,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,22.5307,0.948584,0.507891,0.118961,tractive,main,P491,provisional
E0049018,N0049265,N0049266,498.216578,497.983098,1.661169,1.673915,25.942244,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049019,N0049266,N0049152,497.983098,497.899881,1.673915,2.819021,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P491,provisional
E0049020,N0049267,N0049268,502.361021,502.314923,10.092837,10.163959,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.4294,merrimack,118.7503,4.728186,0.587429,0.3312,tractive,main,P491,provisional
E0049021,N0049268,N0049269,502.314923,502.254508,10.163959,10.224923,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.4182,merrimack,121.9897,4.841096,0.59136,0.335314,tractive,main,P491,provisional
E0049022,N0049269,N0049270,502.254508,502.036219,10.224923,10.866308,43.65776,200,PVC-U,0.5,0.5,table11,minimum,3.4146,merrimack,123.0694,4.878726,0.592653,0.336678,tractive,main,P491,provisional
E0049023,N0049270,N0049200,502.036219,501.9351,10.866308,11.17873,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.4004,merrimack,127.3886,5.028816,0.597731,0.342076,tractive,main,P491,provisional
E0049024,N0049271,N0049272,500.860919,500.753612,1.55,1.577076,21.461412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,derived
E0049025,N0049272,N0049273,500.753612,500.69621,1.577076,1.553515,7.175224,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.000179,0.017122,0.003661,tractive,lateral,P482,derived
E0049026,N0049273,N0049274,500.66186,500.39516,1.587865,1.590711,38.100125,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000239,0.018906,0.004156,tractive,lateral,P482,derived
E0049027,N0049274,N0049275,500.39516,500.142624,1.590711,1.560501,45.915506,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000556,0.025796,0.005933,tractive,lateral,P482,derived
E0049028,N0049275,N0049276,500.13308,499.902906,1.570045,1.566119,24.228823,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000939,0.038654,0.006427,tractive,lateral,P482,derived
E0049029,N0049276,N0049277,499.874412,499.534412,1.594613,1.587445,40.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.001141,0.040479,0.007097,tractive,lateral,P482,derived
E0049030,N0049277,N0049278,499.531981,499.231981,1.589876,1.559981,40.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.001474,0.043207,0.008062,tractive,lateral,P482,derived
E0049031,N0049278,N0049279,499.231981,499.08713,1.559981,1.55792,16.094541,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.001807,0.049831,0.008397,tractive,lateral,P482,derived
E0049032,N0049279,N0049280,499.078219,498.739979,1.566831,1.567974,35.604225,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.001941,0.052206,0.008539,tractive,lateral,P482,derived
E0049033,N0049280,N0049281,498.739979,498.380898,1.567974,1.694328,71.816113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002238,0.044726,0.010412,tractive,lateral,P482,derived
E0049034,N0049281,N0049282,498.380898,498.31908,1.694328,1.717297,12.36357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002837,0.049109,0.011461,tractive,lateral,P482,derived
E0049035,N0049282,N0049283,498.31908,498.232822,1.717297,1.67236,17.251609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00294,0.049798,0.011629,tractive,lateral,P482,derived
E0049036,N0049283,N0049284,498.232822,498.13988,1.67236,1.645337,18.588338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003083,0.050729,0.011856,tractive,lateral,P482,derived
E0049037,N0049284,N0049285,498.13988,497.946035,1.645337,1.605082,38.769037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003238,0.051706,0.012096,tractive,lateral,P482,derived
E0049038,N0049285,N0049286,497.94065,497.779032,1.610467,1.710562,32.323719,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.003561,0.053644,0.012577,tractive,lateral,P482,derived
E0049039,N0049286,N0049287,497.779032,497.47987,1.710562,1.757405,59.832389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003831,0.055176,0.01296,tractive,lateral,P482,derived
E0049040,N0049287,N0049157,497.47987,497.377998,1.757405,1.702019,20.374339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004329,0.05782,0.01363,tractive,lateral,P482,derived
E0049041,N0049288,N0049189,490.478411,490.30042,1.593061,1.596645,23.732182,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,derived
E0049042,N0049289,N0049290,490.833954,490.274194,1.574127,1.582709,22.847319,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.202066,0.022069,tractive,lateral,P482,provisional
E0049043,N0049290,N0049291,490.272151,490.093274,1.584752,1.553272,25.553865,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.7416,0.031281,0.133066,0.029319,tractive,lateral,P482,provisional
E0049044,N0049291,N0049292,490.091052,489.864265,1.555493,1.560662,21.598816,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.7416,0.031493,0.15293,0.026829,tractive,lateral,P482,provisional
E0049045,N0049292,N0049183,489.864265,489.70767,1.560662,3.234163,31.318861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031673,0.119228,0.031825,tractive,lateral,P482,provisional
E0049046,N0049293,N0049294,495.327213,495.20678,1.560299,1.562446,17.204651,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P491,provisional
E0049047,N0049294,N0049207,495.20678,495.11328,1.562446,1.553468,17.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.090678,0.176412,0.049598,tractive,lateral,P491,provisional
E0049048,N0049295,N0049207,494.927966,494.816163,1.55,1.850585,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049049,N0049296,N0049297,512.198833,512.120571,1.55782,1.558262,11.18034,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P491,provisional
E0049050,N0049297,N0049298,512.097516,511.308763,1.581317,1.583083,43.81966,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181162,0.332924,0.05154,tractive,lateral,P491,provisional
E0049051,N0049298,N0049200,511.308763,511.060822,1.583083,2.053008,49.588048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362596,0.268837,0.095267,tractive,lateral,P491,provisional
E0049052,N0049299,N0049300,489.664212,489.589951,1.552585,1.977675,14.852127,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P482,derived
E0049053,N0049300,N0049189,489.589951,489.400497,1.977675,2.496567,37.890798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045391,0.135023,0.037276,tractive,lateral,P482,derived
E0049054,N0049301,N0049302,513.952937,513.841919,2.724492,2.558594,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500388,0.297875,0.110646,tractive,main,P491,provisional
E0049055,N0049302,N0049303,513.841919,513.585599,2.558594,2.032138,51.264022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591107,0.313969,0.119614,tractive,main,P491,provisional
E0049056,N0049303,N0049209,513.585599,513.518331,2.032138,1.919719,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682069,0.328409,0.127936,tractive,main,P491,provisional
E0049057,N0049304,N0049305,514.474597,514.424348,1.55,1.65451,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049058,N0049305,N0049209,514.424348,513.883598,1.65451,1.554451,28.460499,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,2.1596,0.090618,0.268782,0.037348,tractive,lateral,P491,provisional
E0049059,N0049306,N0049211,513.828784,513.775431,1.55,1.603353,10.670684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049060,N0049307,N0049211,513.740771,513.664236,1.55,1.714548,15.307045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049061,N0049308,N0049309,488.830646,488.785247,1.55,1.656128,9.079702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,derived
E0049062,N0049309,N0049310,488.785247,488.742279,1.656128,1.759491,6.138375,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.4832,0.062256,0.168696,0.039687,tractive,lateral,P482,derived
E0049063,N0049310,N0049311,488.742279,488.700963,1.759491,1.96078,8.263053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093397,0.172441,0.051378,tractive,lateral,P482,derived
E0049064,N0049311,N0049312,488.700963,488.627899,1.96078,2.568696,14.61294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093466,0.172484,0.051395,tractive,lateral,P482,derived
E0049065,N0049312,N0049313,488.627899,488.586599,2.568696,2.878733,8.259931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093588,0.172559,0.051425,tractive,lateral,P482,derived
E0049066,N0049313,N0049314,488.586599,488.546505,2.878733,3.080387,6.168298,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.2248,0.093657,0.188825,0.048421,tractive,lateral,P482,derived
E0049067,N0049314,N0049315,488.546505,488.463049,3.080387,3.518183,16.691243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093708,0.172633,0.051454,tractive,lateral,P482,derived
E0049068,N0049315,N0049316,488.463049,488.409139,3.518183,3.713298,10.781979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093847,0.172719,0.051488,tractive,lateral,P482,derived
E0049069,N0049316,N0049317,488.409139,488.365544,3.713298,3.813411,8.718923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093937,0.172774,0.051511,tractive,lateral,P482,derived
E0049070,N0049317,N0049318,488.365544,488.325469,3.813411,3.878236,7.286373,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.2248,0.09401,0.178559,0.050407,tractive,lateral,P482,derived
E0049071,N0049318,N0049319,488.325469,488.245337,3.878236,3.951959,14.569501,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.09407,0.178597,0.050421,tractive,lateral,P482,derived
E0049072,N0049319,N0049320,488.245337,488.063358,3.951959,4.072781,33.08703,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.094192,0.178674,0.05045,tractive,lateral,P482,derived
E0049073,N0049320,N0049321,488.063358,487.995076,4.072781,4.107982,12.414995,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.094467,0.178849,0.050516,tractive,lateral,P482,derived
E0049074,N0049321,N0049322,487.995076,487.828056,4.107982,4.408974,30.3673,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.094571,0.178915,0.050541,tractive,lateral,P482,derived
E0049075,N0049322,N0049323,487.828056,487.771462,4.408974,4.65966,10.289749,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.094824,0.179075,0.050602,tractive,lateral,P482,derived
E0049076,N0049323,N0049324,487.771462,487.730435,4.65966,4.808475,6.837841,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.2248,0.09491,0.184547,0.049616,tractive,lateral,P482,derived
E0049077,N0049324,N0049325,487.730435,487.688141,4.808475,4.942871,6.041964,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.2248,0.094967,0.194573,0.047899,tractive,lateral,P482,derived
E0049078,N0049325,N0049326,487.688141,487.563297,4.942871,5.249355,24.968839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126107,0.19058,0.058806,tractive,lateral,P482,derived
E0049079,N0049326,N0049327,487.563297,487.520478,5.249355,5.330993,7.785318,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.9664,0.126315,0.197032,0.057564,tractive,lateral,P482,derived
E0049080,N0049327,N0049328,487.520478,487.477544,5.330993,5.437068,6.60525,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.708,0.15747,0.224445,0.061177,tractive,lateral,P482,derived
E0049081,N0049328,N0049329,487.477544,487.375485,5.437068,5.597415,20.411676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.157525,0.205105,0.065032,tractive,lateral,P482,derived
E0049082,N0049329,N0049330,487.375485,487.283068,5.597415,5.62721,18.483402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.157695,0.205178,0.065064,tractive,lateral,P482,derived
E0049083,N0049330,N0049183,487.283068,487.1248,5.62721,5.817033,31.653675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.157849,0.205244,0.065093,tractive,lateral,P482,derived
E0049084,N0049331,N0049217,492.340495,492.137013,1.61263,1.561565,15.652476,200,PVC-U,1.3,0.5,uniform,minimum,3.6221,held,0.0,0.000559,0.034089,0.004944,tractive,lateral,P491,provisional
E0049085,N0049332,N0049217,492.193278,492.046139,1.552846,1.652439,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049086,N0049333,N0049223,486.696419,486.588483,1.550164,1.804766,21.587033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0049087,N0049334,N0049226,487.864093,487.777071,1.55,1.628386,17.404454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0049088,N0049335,N0049226,487.887683,487.838752,1.559552,1.566704,9.78608,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P497,provisional
E0049089,N0049336,N0049228,489.728099,489.585796,1.55187,1.710011,28.460499,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049090,N0049337,N0049228,489.423633,489.286065,1.55,2.009742,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049091,N0049338,N0049229,490.328259,490.208051,1.552509,2.130755,24.041631,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049092,N0049339,N0049229,491.084521,490.788076,1.55,1.55073,22.803509,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049093,N0049340,N0049341,494.411555,494.337731,2.083013,2.676399,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.6255,3.443417,0.536378,0.281294,tractive,main,P491,provisional
E0049094,N0049341,N0049342,494.337731,494.261555,2.676399,3.101574,15.235177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,82.7053,3.488807,0.53842,0.283174,tractive,main,P491,provisional
E0049095,N0049342,N0049343,494.261555,494.097627,3.101574,2.748839,32.785652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,84.8648,3.579468,0.542437,0.286898,tractive,main,P491,provisional
E0049096,N0049343,N0049344,494.097627,493.913236,2.748839,2.468966,36.878178,200,PVC-U,0.5,0.5,table11,minimum,3.5662,merrimack,85.9446,3.569392,0.541994,0.286486,tractive,main,P491,provisional
E0049097,N0049344,N0049232,493.913236,493.862987,2.468966,2.293477,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.5555,merrimack,88.1042,3.647932,0.545418,0.289685,tractive,main,P491,provisional
E0049098,N0049345,N0049346,494.350818,494.252583,1.55,1.866283,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049099,N0049346,N0049244,494.252583,494.196015,1.866283,1.73706,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P491,provisional
E0049100,N0049347,N0049244,491.28397,491.24286,4.547756,4.690215,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000584,0.027835,0.005828,tractive,lateral,P491,provisional
E0049101,N0049348,N0049232,493.088916,492.983757,1.55,3.172706,21.031708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049102,N0049349,N0049253,482.887668,482.728766,1.552914,2.732263,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P487,provisional
E0049103,N0049350,N0049253,478.853328,478.726738,5.149052,6.734291,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183295,0.215561,0.069666,tractive,main,P487,provisional
E0049104,N0049351,N0049262,491.807319,491.736874,1.946373,1.892856,14.089003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090854,0.170854,0.050746,tractive,lateral,P482,provisional
E0049105,N0049352,N0049353,491.949939,491.895512,1.55,1.553157,6.403124,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P482,provisional
E0049106,N0049353,N0049354,491.895512,491.850512,1.553157,1.834851,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090588,0.170686,0.050679,tractive,lateral,P482,provisional
E0049107,N0049354,N0049355,491.850512,491.809696,1.834851,2.02261,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.090663,0.191566,0.046916,tractive,lateral,P482,provisional
E0049108,N0049355,N0049263,491.809696,491.720253,2.02261,1.840324,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181246,0.214769,0.06931,tractive,lateral,P482,provisional
E0049109,N0049356,N0049357,499.009545,498.929228,1.550331,1.551699,5.019811,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049110,N0049357,N0049264,498.929228,498.834888,1.551699,1.820905,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.2e-05,0.006708,0.002601,tractive,lateral,P491,provisional
E0049111,N0049358,N0049359,497.374472,497.29815,3.499277,3.549994,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.94773,0.363843,0.149494,tractive,main,P491,provisional
E0049112,N0049359,N0049360,497.29815,497.235501,3.549994,3.639408,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.947857,0.363858,0.149504,tractive,main,P491,provisional
E0049113,N0049360,N0049361,497.235501,497.139976,3.639408,3.600808,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.947961,0.36387,0.149512,tractive,main,P491,provisional
E0049114,N0049361,N0049362,497.139976,497.033088,3.600808,3.572442,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.948121,0.363889,0.149524,tractive,main,P491,provisional
E0049115,N0049362,N0049264,497.033088,496.98161,3.572442,3.674182,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.948299,0.36391,0.149537,tractive,main,P491,provisional
E0049116,N0049363,N0049364,491.274977,491.197195,1.550341,1.685099,15.556349,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,provisional
E0049117,N0049364,N0049365,491.197195,491.154769,1.685099,1.83336,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.013297,0.003501,tractive,lateral,P482,provisional
E0049118,N0049365,N0049262,491.154769,491.020372,1.83336,2.609358,26.87936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000189,0.01514,0.004121,tractive,lateral,P482,provisional
E0049119,N0049366,N0049367,489.649644,489.607218,2.644301,2.652334,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002034,0.04574,0.009623,tractive,lateral,P482,provisional
E0049120,N0049367,N0049368,489.607218,489.529597,2.652334,2.557195,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002093,0.04355,0.010136,tractive,lateral,P482,provisional
E0049121,N0049368,N0049369,489.529597,489.44445,2.557195,2.520485,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002222,0.044599,0.010382,tractive,lateral,P482,provisional
E0049122,N0049369,N0049370,489.44445,489.404061,2.520485,2.452781,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.002364,0.052278,0.009731,tractive,lateral,P482,provisional
E0049123,N0049370,N0049371,489.404061,489.36283,2.452781,2.49746,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.047676,0.173754,0.032524,tractive,lateral,P482,provisional
E0049124,N0049371,N0049372,489.36283,489.302622,2.49746,2.682363,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047711,0.137352,0.038105,tractive,lateral,P482,provisional
E0049125,N0049372,N0049373,489.302622,489.257901,2.682363,2.925235,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047811,0.137451,0.03814,tractive,lateral,P482,provisional
E0049126,N0049373,N0049374,489.257901,489.131707,2.925235,3.823707,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047885,0.137524,0.038166,tractive,lateral,P482,provisional
E0049127,N0049374,N0049375,489.131707,489.080229,3.823707,3.791476,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048096,0.137731,0.03824,tractive,lateral,P482,provisional
E0049128,N0049375,N0049376,489.080229,489.02875,3.791476,3.731565,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048182,0.137815,0.038271,tractive,lateral,P482,provisional
E0049129,N0049376,N0049377,489.02875,488.968542,3.731565,3.633081,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048267,0.137899,0.0383,tractive,lateral,P482,provisional
E0049130,N0049377,N0049378,488.968542,488.918542,3.633081,3.89054,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048368,0.137997,0.038336,tractive,lateral,P482,provisional
E0049131,N0049378,N0049379,488.918542,488.790773,3.89054,4.476958,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048451,0.138078,0.038365,tractive,lateral,P482,provisional
E0049132,N0049379,N0049263,488.790773,488.730565,4.476958,4.830012,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048664,0.138286,0.038439,tractive,lateral,P482,provisional
E0049133,N0049380,N0049381,502.788579,502.717515,8.793819,8.873488,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.4908,merrimack,102.5536,4.1564,0.566277,0.309756,tractive,main,P491,provisional
E0049134,N0049381,N0049382,502.717515,502.476995,8.873488,9.616877,48.104054,200,PVC-U,0.5,0.5,table11,minimum,3.4734,merrimack,106.8727,4.309522,0.57216,0.315605,tractive,main,P491,provisional
E0049135,N0049382,N0049267,502.476995,502.361021,9.616877,10.092837,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.4609,merrimack,110.1121,4.424184,0.576456,0.319932,tractive,main,P491,provisional
E0049136,N0049383,N0049384,511.186899,511.130997,1.555838,1.607894,11.18034,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049137,N0049384,N0049385,511.127488,510.435816,1.611404,1.560064,28.81966,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090628,0.290799,0.035427,tractive,lateral,P491,provisional
E0049138,N0049385,N0049267,510.435816,509.997634,1.560064,2.456223,87.63634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P491,provisional
E0049139,N0049386,N0049387,515.526605,515.234155,1.647223,1.577185,34.405894,200,PVC-U,0.85,0.5,uniform,minimum,3.6221,held,7.5585,0.317401,0.309428,0.079103,tractive,lateral,P491,provisional
E0049140,N0049387,N0049301,515.216828,515.102472,1.594513,1.574957,13.453624,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,8.6382,0.362955,0.323109,0.084132,tractive,lateral,P491,provisional
E0049141,N0049388,N0049389,514.400914,514.333832,2.077967,2.185882,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04604,0.135683,0.03751,tractive,lateral,P491,provisional
E0049142,N0049389,N0049390,514.333832,514.23675,2.185882,2.326971,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046152,0.135796,0.03755,tractive,lateral,P491,provisional
E0049143,N0049390,N0049391,514.23675,514.129047,2.326971,2.282513,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091581,0.171311,0.050927,tractive,lateral,P491,provisional
E0049144,N0049391,N0049392,514.129047,514.073145,2.282513,2.531897,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137027,0.19589,0.061054,tractive,lateral,P491,provisional
E0049145,N0049392,N0049301,514.073145,513.952937,2.531897,2.724492,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13712,0.195934,0.061073,tractive,lateral,P491,provisional
E0049146,N0049393,N0049394,492.799609,492.665213,1.55,1.550699,15.811388,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049147,N0049394,N0049331,492.608497,492.340495,1.607415,1.61263,20.615528,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000132,0.017038,0.002998,tractive,lateral,P491,provisional
E0049148,N0049395,N0049331,493.202551,492.37651,1.576288,1.576615,30.594117,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049149,N0049396,N0049397,496.811572,496.758421,1.877393,1.724153,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.855,0.876475,0.355131,0.144041,tractive,lateral,P491,provisional
E0049150,N0049397,N0049398,496.758421,496.693421,1.724153,1.716827,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.855,0.876564,0.355142,0.144048,tractive,lateral,P491,provisional
E0049151,N0049398,N0049399,496.693421,496.636572,1.716827,1.568598,11.369854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.921939,0.360746,0.147544,tractive,lateral,P491,provisional
E0049152,N0049399,N0049400,496.597875,494.508638,1.607294,1.60208,31.896761,200,PVC-U,6.55,0.5,cover_min,minimum,3.6221,held,23.0146,0.967301,0.892221,0.08213,velocity,lateral,P491,provisional
E0049153,N0049400,N0049340,494.508638,494.411555,1.60208,2.083013,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1741,1.058102,0.376439,0.15756,tractive,lateral,P491,provisional
E0049154,N0049401,N0049402,491.458636,491.387047,1.55,2.845069,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049155,N0049402,N0049347,491.387047,491.28397,2.845069,4.547756,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000119,0.011985,0.003537,tractive,lateral,P491,provisional
E0049156,N0049403,N0049347,491.661856,491.486285,1.553049,4.345441,35.1141,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049157,N0049404,N0049405,496.100768,496.059976,3.070161,3.225913,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,45.6535,1.930922,0.533732,0.187704,tractive,main,P491,provisional
E0049158,N0049405,N0049406,496.059976,495.975123,3.225913,3.720617,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.6535,1.930965,0.452088,0.210794,tractive,main,P491,provisional
E0049159,N0049406,N0049407,495.975123,495.904945,3.720617,3.305474,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8131,2.02164,0.458354,0.215599,tractive,main,P491,provisional
E0049160,N0049407,N0049408,495.904945,495.810471,3.305474,2.93077,18.894749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8131,2.021757,0.458362,0.215605,tractive,main,P491,provisional
E0049161,N0049408,N0049409,495.810471,495.560471,2.93077,3.101211,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8929,2.067182,0.461422,0.217974,tractive,main,P491,provisional
E0049162,N0049409,N0049410,495.560471,495.310471,3.101211,2.633041,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.212,2.248667,0.473163,0.227215,tractive,main,P491,provisional
E0049163,N0049410,N0049411,495.310471,495.270471,2.633041,2.642981,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,56.4513,2.384886,0.568832,0.208068,tractive,main,P491,provisional
E0049164,N0049411,N0049412,495.270471,495.227185,2.642981,2.102466,7.870193,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,56.4513,2.384927,0.498109,0.228411,tractive,main,P491,provisional
E0049165,N0049412,N0049340,495.21542,494.926889,2.114231,1.567679,19.235384,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,56.4513,2.384993,0.709805,0.178299,tractive,main,P491,provisional
E0049166,N0049413,N0049414,478.969459,478.920596,4.094445,4.225034,9.772543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182765,0.215357,0.069574,tractive,main,P487,provisional
E0049167,N0049414,N0049350,478.920596,478.853328,4.225034,5.149052,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182847,0.215389,0.069588,tractive,main,P487,provisional
E0049168,N0049415,N0049416,485.415367,482.493915,1.591164,1.593243,26.925824,200,PVC-U,10.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0049169,N0049416,N0049350,482.477735,482.410467,1.609423,1.591914,13.453624,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P487,provisional
E0049170,N0049417,N0049418,491.998887,491.858798,1.600082,1.69119,28.017851,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P482,provisional
E0049171,N0049418,N0049351,491.858798,491.807319,1.69119,1.946373,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090768,0.1708,0.050724,tractive,lateral,P482,provisional
E0049172,N0049419,N0049358,499.470013,499.303624,1.559437,1.570124,23.769729,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049173,N0049420,N0049421,497.927337,497.748661,2.811952,3.336025,35.735137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3711,0.856076,0.352543,0.14244,tractive,main,P491,provisional
E0049174,N0049421,N0049422,497.748661,497.702563,3.336025,3.552808,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3711,0.856374,0.352581,0.142464,tractive,main,P491,provisional
E0049175,N0049422,N0049423,497.702563,497.651573,3.552808,3.537819,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4509,0.901718,0.358274,0.145997,tractive,main,P491,provisional
E0049176,N0049423,N0049424,497.651573,497.569567,3.537819,3.409162,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4509,0.901803,0.358285,0.146004,tractive,main,P491,provisional
E0049177,N0049424,N0049425,497.569567,497.502485,3.409162,3.264575,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.947206,0.36378,0.149455,tractive,main,P491,provisional
E0049178,N0049425,N0049426,497.502485,497.430374,3.264575,3.343796,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.947318,0.363794,0.149463,tractive,main,P491,provisional
E0049179,N0049426,N0049358,497.430374,497.374472,3.343796,3.499277,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5307,0.947438,0.363808,0.149472,tractive,main,P491,provisional
E0049180,N0049427,N0049366,489.72613,489.649644,2.327002,2.644301,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001047,0.032816,0.007709,tractive,lateral,P482,provisional
E0049181,N0049428,N0049429,491.291979,491.166695,1.550489,1.550986,10.440307,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,provisional
E0049182,N0049429,N0049430,491.166695,491.037661,1.550986,1.590849,25.806976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.7e-05,0.010153,0.003206,tractive,lateral,P482,provisional
E0049183,N0049430,N0049431,491.037661,490.923178,1.590849,1.552744,15.264338,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.000302,0.0216,0.004445,tractive,lateral,P482,provisional
E0049184,N0049431,N0049432,490.911651,490.634504,1.564271,1.565936,14.21267,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000429,0.034312,0.004125,tractive,lateral,P482,provisional
E0049185,N0049432,N0049433,490.633175,490.56741,1.567264,1.553378,13.152946,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000548,0.024843,0.006026,tractive,lateral,P482,provisional
E0049186,N0049433,N0049434,490.56741,490.506378,1.553378,1.669159,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000657,0.026899,0.00645,tractive,lateral,P482,provisional
E0049187,N0049434,N0049366,490.506378,490.445962,1.669159,1.847983,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000759,0.028631,0.006812,tractive,lateral,P482,provisional
E0049188,N0049435,N0049436,503.242678,503.150754,7.634428,7.797488,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.5863,merrimack,82.0378,3.415123,0.535095,0.280117,tractive,main,P491,provisional
E0049189,N0049436,N0049437,503.150754,502.910234,7.797488,8.565413,48.104054,200,PVC-U,0.5,0.5,table11,minimum,3.5641,merrimack,86.3569,3.572371,0.542125,0.286608,tractive,main,P491,provisional
E0049190,N0049437,N0049380,502.910234,502.788579,8.565413,8.793819,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5164,3.650961,0.545549,0.289808,tractive,main,P491,provisional
E0049191,N0049438,N0049439,515.897582,515.798967,1.552857,1.688033,19.723083,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P491,provisional
E0049192,N0049439,N0049440,515.798967,515.757346,1.688033,1.730874,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.181233,0.235067,0.065202,tractive,lateral,P491,provisional
E0049193,N0049440,N0049386,515.757346,515.616964,1.730874,1.556864,16.515615,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,5.3989,0.226554,0.277311,0.067806,tractive,lateral,P491,provisional
E0049194,N0049441,N0049386,515.63168,515.526605,1.550022,1.647223,21.014865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049195,N0049442,N0049388,514.661687,514.549884,1.553401,1.928998,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049196,N0049443,N0049388,514.442024,514.400914,2.036858,2.077967,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000533,0.026733,0.005633,tractive,lateral,P491,provisional
E0049197,N0049444,N0049445,508.325541,508.246484,1.847982,2.162665,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045998,0.13564,0.037495,tractive,lateral,P491,provisional
E0049198,N0049445,N0049446,508.246484,508.177022,2.162665,2.296703,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04613,0.135774,0.037542,tractive,lateral,P491,provisional
E0049199,N0049446,N0049447,508.177022,508.087999,2.296703,2.593611,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091513,0.171268,0.050911,tractive,lateral,P491,provisional
E0049200,N0049447,N0049448,508.087999,508.032097,2.593611,2.819618,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091661,0.171361,0.050947,tractive,lateral,P491,provisional
E0049201,N0049448,N0049449,508.032097,507.800541,2.819618,4.069729,46.311334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182289,0.215173,0.069492,tractive,lateral,P491,provisional
E0049202,N0049449,N0049450,507.800541,507.423944,4.069729,4.312689,75.319254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454278,0.288878,0.105771,tractive,lateral,P491,provisional
E0049203,N0049450,N0049380,507.423944,507.34255,4.312689,4.239847,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590707,0.313902,0.119576,tractive,lateral,P491,provisional
E0049204,N0049451,N0049452,498.35448,497.921814,1.55,1.55249,18.027756,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.290696,0.035411,tractive,lateral,P491,provisional
E0049205,N0049452,N0049453,497.921814,497.586953,1.55249,2.343193,66.972244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226486,0.230966,0.076726,tractive,lateral,P491,provisional
E0049206,N0049453,N0049454,497.586953,497.114453,2.343193,1.560444,35.0,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,9.718,0.408113,0.393497,0.079697,tractive,lateral,P491,provisional
E0049207,N0049454,N0049455,497.035944,496.93042,1.638953,1.631225,15.074755,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,10.7978,0.453672,0.324523,0.097619,tractive,lateral,P491,provisional
E0049208,N0049455,N0049396,496.93042,496.811572,1.631225,1.877393,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499065,0.297625,0.110509,tractive,lateral,P491,provisional
E0049209,N0049456,N0049457,497.354707,497.314458,1.682524,1.776698,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,7.8976,0.331774,0.32013,0.079657,tractive,lateral,P491,provisional
E0049210,N0049457,N0049396,497.314458,497.137089,1.776698,1.551876,16.124515,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,8.9774,0.377078,0.357498,0.080613,tractive,lateral,P491,provisional
E0049211,N0049458,N0049459,498.994692,498.951736,3.60684,3.942826,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,42.4142,1.791728,0.457175,0.198478,tractive,main,P491,provisional
E0049212,N0049459,N0049460,498.951736,498.906381,3.942826,4.203635,8.246211,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,42.4142,1.791793,0.45718,0.198482,tractive,main,P491,provisional
E0049213,N0049460,N0049461,498.906381,498.80073,4.203635,4.667074,19.209373,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,42.4142,1.791861,0.457185,0.198486,tractive,main,P491,provisional
E0049214,N0049461,N0049462,498.80073,498.719692,4.667074,4.691777,14.734166,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.494,1.837289,0.460652,0.200925,tractive,main,P491,provisional
E0049215,N0049462,N0049463,498.719692,498.489214,4.691777,4.391187,41.905043,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.494,1.837412,0.460661,0.200932,tractive,main,P491,provisional
E0049216,N0049463,N0049464,498.489214,498.363554,4.391187,4.331179,22.847319,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.494,1.837761,0.460688,0.200951,tractive,main,P491,provisional
