Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0049217,N0049464,N0049465,498.363554,498.242055,4.331179,4.166514,22.090722,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.494,1.837951,0.460702,0.200961,tractive,main,P491,provisional
E0049218,N0049465,N0049466,498.242055,497.967055,4.166514,3.984239,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.5738,1.883402,0.464107,0.203373,tractive,main,P491,provisional
E0049219,N0049466,N0049467,497.967055,497.692055,3.984239,3.36953,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.5738,1.883819,0.464138,0.203395,tractive,main,P491,provisional
E0049220,N0049467,N0049468,497.692055,497.651741,3.36953,3.312157,5.75916,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,44.5738,1.884236,0.505435,0.19167,tractive,main,P491,provisional
E0049221,N0049468,N0049469,497.651741,497.582279,3.312157,3.078793,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5738,1.884284,0.448776,0.208281,tractive,main,P491,provisional
E0049222,N0049469,N0049470,497.582279,497.539752,3.078793,3.041364,8.505312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5738,1.8844,0.448784,0.208287,tractive,main,P491,provisional
E0049223,N0049470,N0049471,497.539752,497.495944,3.041364,3.12335,8.761692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5738,1.88447,0.448789,0.208291,tractive,main,P491,provisional
E0049224,N0049471,N0049472,497.495944,497.453517,3.12335,3.238591,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,44.5738,1.884543,0.517904,0.188463,tractive,main,P491,provisional
E0049225,N0049472,N0049473,497.453517,497.225661,3.238591,3.311205,45.571311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5738,1.884591,0.448798,0.208297,tractive,main,P491,provisional
E0049226,N0049473,N0049404,497.225661,496.952309,3.311205,2.218619,54.670231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5738,1.88497,0.448825,0.208318,tractive,main,P491,provisional
E0049227,N0049474,N0049404,496.23816,496.100768,1.554686,3.070161,27.478449,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049228,N0049475,N0049476,479.300529,479.259649,1.840431,2.068507,5.110056,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.046438,0.159664,0.033821,tractive,lateral,P487,provisional
E0049229,N0049476,N0049477,479.259649,479.176819,2.068507,2.665832,16.565999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04648,0.136126,0.037668,tractive,lateral,P487,provisional
E0049230,N0049477,N0049478,479.176819,479.096196,2.665832,2.988337,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091885,0.171501,0.051003,tractive,lateral,P487,provisional
E0049231,N0049478,N0049413,479.096196,478.969459,2.988337,4.094445,25.347533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182554,0.215276,0.069538,tractive,lateral,P487,provisional
E0049232,N0049479,N0049480,499.548755,499.414126,1.55,1.844999,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.5558,0.35868,0.267903,0.09479,tractive,lateral,P491,provisional
E0049233,N0049480,N0049481,499.414126,499.301765,1.844999,1.91433,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.5558,0.358905,0.267957,0.094817,tractive,lateral,P491,provisional
E0049234,N0049481,N0049420,499.301765,499.07373,1.91433,1.665559,45.607017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6356,0.404359,0.278367,0.100202,tractive,lateral,P491,provisional
E0049235,N0049482,N0049483,498.193817,498.065268,2.110107,2.484751,25.70992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450893,0.288192,0.105404,tractive,lateral,P491,provisional
E0049236,N0049483,N0049420,498.065268,497.927337,2.484751,2.811952,27.586228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.451107,0.288235,0.105427,tractive,lateral,P491,provisional
E0049237,N0049484,N0049485,490.438622,490.340133,1.552253,1.555558,19.697716,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,provisional
E0049238,N0049485,N0049486,490.340133,490.297707,1.555558,1.585045,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P482,provisional
E0049239,N0049486,N0049487,490.297707,490.246229,1.585045,1.719103,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000235,0.01683,0.004441,tractive,lateral,P482,provisional
E0049240,N0049487,N0049488,490.246229,490.166073,1.719103,1.74271,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000321,0.0195,0.004957,tractive,lateral,P482,provisional
E0049241,N0049488,N0049489,490.166073,490.078608,1.74271,1.876073,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000454,0.022846,0.00562,tractive,lateral,P482,provisional
E0049242,N0049489,N0049427,490.078608,490.028608,1.876073,2.024523,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0006,0.025854,0.006233,tractive,lateral,P482,provisional
E0049243,N0049490,N0049491,489.969287,489.878046,1.55,1.822119,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P482,provisional
E0049244,N0049491,N0049492,489.878046,489.837229,1.822119,1.838491,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000152,0.015123,0.003566,tractive,lateral,P482,provisional
E0049245,N0049492,N0049493,489.837229,489.79684,1.838491,1.86594,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.017766,0.003859,tractive,lateral,P482,provisional
E0049246,N0049493,N0049427,489.79684,489.72613,1.86594,2.327002,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000246,0.017203,0.004512,tractive,lateral,P482,provisional
E0049247,N0049494,N0049495,503.964217,503.664217,5.434037,6.057523,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.301004,0.476416,0.229816,tractive,main,P491,provisional
E0049248,N0049495,N0049496,503.664217,503.364217,6.057523,7.258372,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9259,2.392038,0.481943,0.234279,tractive,main,P491,provisional
E0049249,N0049496,N0049497,503.364217,503.324072,7.258372,7.340875,3.49089,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,58.0057,2.437805,0.650814,0.192309,tractive,main,P491,provisional
E0049250,N0049497,N0049435,503.324072,503.242678,7.340875,7.634428,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0854,2.483102,0.487314,0.238668,tractive,main,P491,provisional
E0049251,N0049498,N0049499,514.623828,514.536364,1.55,1.713392,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049252,N0049499,N0049443,514.536364,514.442024,1.713392,2.036858,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P491,provisional
E0049253,N0049500,N0049443,515.11219,514.90475,1.572258,1.574132,27.658633,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049254,N0049501,N0049444,509.144708,508.585691,1.587073,1.587832,22.36068,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.232121,0.025867,tractive,lateral,P491,provisional
E0049255,N0049502,N0049444,508.377019,508.325541,1.836787,1.847982,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000459,0.022958,0.005643,tractive,lateral,P491,provisional
E0049256,N0049503,N0049504,504.662331,504.554977,5.402366,5.831803,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182988,0.215443,0.069613,tractive,lateral,P491,provisional
E0049257,N0049504,N0049505,504.554977,504.47176,5.831803,5.951396,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273701,0.245585,0.083682,tractive,lateral,P491,provisional
E0049258,N0049505,N0049506,504.47176,504.382738,5.951396,6.195601,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319107,0.25804,0.089808,tractive,lateral,P491,provisional
E0049259,N0049506,N0049507,504.382738,504.331748,6.195601,6.330545,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319256,0.258079,0.089827,tractive,lateral,P491,provisional
E0049260,N0049507,N0049508,504.331748,504.273224,6.330545,6.601318,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319341,0.258101,0.089838,tractive,lateral,P491,provisional
E0049261,N0049508,N0049509,504.273224,504.1813,6.601318,6.766362,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364705,0.269336,0.095523,tractive,lateral,P491,provisional
E0049262,N0049509,N0049510,504.1813,504.140191,6.766362,6.89701,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,13.6357,0.574365,0.340889,0.110872,tractive,lateral,P491,provisional
E0049263,N0049510,N0049511,504.140191,504.06948,6.89701,7.060617,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6357,0.574418,0.311149,0.118019,tractive,lateral,P491,provisional
E0049264,N0049511,N0049512,504.06948,503.921747,7.060617,7.067938,29.546573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7953,0.66507,0.325821,0.126425,tractive,lateral,P491,provisional
E0049265,N0049512,N0049435,503.921747,503.620915,7.067938,7.256191,60.166436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9523,0.965358,0.365924,0.150812,tractive,lateral,P491,provisional
E0049266,N0049513,N0049456,497.506407,497.421554,1.612947,1.615677,14.142136,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P491,provisional
E0049267,N0049514,N0049515,497.867572,497.550284,1.55,1.557383,28.84441,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.255838,0.050685,tractive,lateral,P491,provisional
E0049268,N0049515,N0049456,497.550284,497.354707,1.557383,1.682524,39.115214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240795,0.235608,0.078907,tractive,lateral,P491,provisional
E0049269,N0049516,N0049458,499.328234,498.994692,4.499678,3.60684,66.70832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0298,1.606936,0.427722,0.192709,tractive,main,P491,provisional
E0049270,N0049517,N0049518,499.898582,499.784064,1.641884,1.751336,22.903574,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049271,N0049518,N0049458,499.784064,499.639842,1.751336,2.96169,28.84441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138728,0.196691,0.061396,tractive,lateral,P491,provisional
E0049272,N0049519,N0049475,479.644885,479.584885,1.552228,1.556076,10.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0049273,N0049520,N0049521,484.558754,481.80541,2.08001,1.561533,32.015621,200,PVC-U,8.6,0.5,ground,minimum,3.6221,held,1.0798,0.045871,0.350969,0.019786,tractive,lateral,P487,provisional
E0049274,N0049521,N0049475,481.538183,479.300529,1.828761,1.840431,26.019224,200,PVC-U,8.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.046137,0.351688,0.019835,tractive,lateral,P487,provisional
E0049275,N0049522,N0049482,498.239094,498.193817,2.096141,2.110107,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6558,0.405295,0.278573,0.100309,tractive,lateral,P491,provisional
E0049276,N0049523,N0049524,498.490649,498.421187,1.55,1.753343,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049277,N0049524,N0049482,498.421187,498.337971,1.753343,1.965954,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045383,0.135015,0.037273,tractive,lateral,P491,provisional
E0049278,N0049525,N0049526,508.529698,508.460235,1.596889,1.768707,13.892444,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049279,N0049526,N0049502,508.460235,508.377019,1.768707,1.836787,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000116,0.011827,0.003509,tractive,lateral,P491,provisional
E0049280,N0049527,N0049502,509.383321,508.611089,1.599741,1.602717,24.515301,200,PVC-U,3.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049281,N0049528,N0049529,505.419068,505.069068,2.815124,4.120507,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045842,0.135482,0.037439,tractive,lateral,P491,provisional
E0049282,N0049529,N0049530,505.069068,504.719068,4.120507,5.296466,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13696,0.195859,0.06104,tractive,lateral,P491,provisional
E0049283,N0049530,N0049503,504.719068,504.662331,5.296466,5.402366,11.347283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18281,0.215374,0.069582,tractive,lateral,P491,provisional
E0049284,N0049531,N0049503,508.475787,508.425787,1.55,1.63891,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049285,N0049532,N0049533,507.248553,507.207668,1.55,1.634709,6.81423,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P491,provisional
E0049286,N0049533,N0049534,507.207668,506.971819,1.634709,2.057967,47.169906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135858,0.195336,0.060818,tractive,lateral,P491,provisional
E0049287,N0049534,N0049535,506.971819,506.917735,2.057967,2.171925,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226786,0.231066,0.076772,tractive,lateral,P491,provisional
E0049288,N0049535,N0049536,506.917735,506.861834,2.171925,2.23451,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272143,0.245132,0.083463,tractive,lateral,P491,provisional
E0049289,N0049536,N0049537,506.861834,506.819407,2.23451,2.301626,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.272236,0.261108,0.079982,tractive,lateral,P491,provisional
E0049290,N0049537,N0049538,506.819407,506.412682,2.301626,2.786872,81.344945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408097,0.279186,0.100631,tractive,lateral,P491,provisional
E0049291,N0049538,N0049494,506.412682,506.322129,2.786872,3.076126,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589844,0.313758,0.119494,tractive,lateral,P491,provisional
E0049292,N0049539,N0049540,504.840879,504.78431,3.11661,3.221977,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.894739,0.357412,0.145459,tractive,lateral,P491,provisional
E0049293,N0049540,N0049541,504.78431,504.685821,3.221977,3.481384,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.985367,0.368253,0.152294,tractive,lateral,P491,provisional
E0049294,N0049541,N0049542,504.685821,504.526056,3.481384,4.11228,31.953091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6122,1.076066,0.378397,0.158833,tractive,lateral,P491,provisional
E0049295,N0049542,N0049543,504.526056,504.40933,4.11228,4.565066,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9313,1.257401,0.396935,0.171153,tractive,lateral,P491,provisional
E0049296,N0049543,N0049544,504.40933,504.342062,4.565066,4.908701,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1707,1.393397,0.409585,0.179841,tractive,lateral,P491,provisional
E0049297,N0049544,N0049545,504.342062,504.240879,4.908701,5.272275,20.236626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2505,1.438776,0.413603,0.18265,tractive,lateral,P491,provisional
E0049298,N0049545,N0049546,504.240879,504.09508,5.272275,5.448041,29.15973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.41,1.52948,0.421362,0.188141,tractive,lateral,P491,provisional
E0049299,N0049546,N0049494,504.09508,503.964217,5.448041,5.434037,26.172505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6494,1.665524,0.432383,0.196097,tractive,lateral,P491,provisional
E0049300,N0049547,N0049516,502.423637,502.268032,1.555459,1.559879,16.379423,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P491,provisional
E0049301,N0049548,N0049549,499.812605,499.705207,5.293658,5.000268,21.479516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4713,1.289122,0.399973,0.173218,tractive,main,P491,provisional
E0049302,N0049549,N0049550,499.705207,499.541424,5.000268,5.068104,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5511,1.334568,0.40423,0.176135,tractive,main,P491,provisional
E0049303,N0049550,N0049516,499.541424,499.328234,5.068104,4.499678,42.638011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.95,1.561177,0.423993,0.190023,tractive,main,P491,provisional
E0049304,N0049551,N0049520,485.917613,484.623724,2.014333,2.015039,32.756679,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P487,provisional
E0049305,N0049552,N0049553,485.330295,484.707795,1.559262,1.56488,15.0,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.274715,0.023106,tractive,lateral,P487,provisional
E0049306,N0049553,N0049554,484.707795,484.66692,1.56488,1.578655,3.027756,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,1.0798,0.045392,0.189018,0.029742,tractive,lateral,P487,provisional
E0049307,N0049554,N0049520,484.66692,484.558754,1.578655,2.08001,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045417,0.13505,0.037285,tractive,lateral,P487,provisional
E0049308,N0049555,N0049556,498.945575,498.79114,1.55,1.551389,20.59126,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,2.4987,0.104753,0.205867,0.049262,tractive,lateral,P491,provisional
E0049309,N0049556,N0049522,498.79114,498.730108,1.551389,1.605128,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150192,0.201911,0.063642,tractive,lateral,P491,provisional
E0049310,N0049557,N0049522,498.375568,498.239094,1.55,2.096141,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049311,N0049558,N0049528,506.769062,506.644062,1.554913,1.59013,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049312,N0049559,N0049560,505.275653,504.968354,1.55,2.736541,61.459807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P491,provisional
E0049313,N0049560,N0049539,504.968354,504.840879,2.736541,3.11661,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.3047,0.254233,0.087916,tractive,lateral,P491,provisional
E0049314,N0049561,N0049562,506.276302,506.168136,1.89603,1.842728,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181444,0.214846,0.069345,tractive,lateral,P491,provisional
E0049315,N0049562,N0049563,506.168136,505.766079,1.842728,2.350468,80.411442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40796,0.279156,0.100615,tractive,lateral,P491,provisional
E0049316,N0049563,N0049539,505.766079,505.689593,2.350468,2.267896,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589699,0.313733,0.11948,tractive,lateral,P491,provisional
E0049317,N0049564,N0049565,505.638843,505.52031,1.55,2.288558,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049318,N0049565,N0049528,505.52031,505.419068,2.288558,2.815124,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P491,provisional
E0049319,N0049566,N0049567,500.081507,499.975441,5.211095,5.463188,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3916,1.243287,0.395565,0.170226,tractive,main,P491,provisional
E0049320,N0049567,N0049548,499.975441,499.812605,5.463188,5.293658,32.567321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3916,1.243464,0.395583,0.170238,tractive,main,P491,provisional
E0049321,N0049568,N0049548,503.319903,503.248256,1.554365,1.858007,14.329428,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049322,N0049569,N0049561,506.775256,506.615478,1.55,1.556854,22.825424,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.241058,0.064063,tractive,lateral,P491,provisional
E0049323,N0049570,N0049561,506.387294,506.276302,1.554295,1.89603,22.198356,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049324,N0049571,N0049566,500.140031,500.081507,5.209518,5.211095,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9595,0.679515,0.328023,0.12771,tractive,main,P491,provisional
E0049325,N0049572,N0049573,502.596999,502.390299,1.558336,2.658621,41.340053,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.2725,0.472574,0.292523,0.107734,tractive,lateral,P491,provisional
E0049326,N0049573,N0049574,502.390299,502.322291,2.658621,2.855107,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.518185,0.301188,0.112466,tractive,lateral,P491,provisional
E0049327,N0049574,N0049566,502.322291,502.257099,2.855107,3.035503,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4321,0.563566,0.309283,0.116969,tractive,lateral,P491,provisional
E0049328,N0049575,N0049576,500.957971,500.794493,5.290961,5.440584,32.695565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4808,0.404927,0.278492,0.100267,tractive,main,P491,provisional
E0049329,N0049576,N0049577,500.794493,500.580717,5.440584,5.189485,42.755117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4808,0.405199,0.278552,0.100298,tractive,main,P491,provisional
E0049330,N0049577,N0049571,500.580717,500.357726,5.189485,4.991822,44.598206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4808,0.405556,0.27863,0.100339,tractive,main,P491,provisional
E0049331,N0049578,N0049579,500.390533,500.349302,4.170136,4.192415,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27317,0.245431,0.083607,tractive,lateral,P491,provisional
E0049332,N0049579,N0049580,500.349302,500.290779,4.192415,4.58178,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273239,0.245451,0.083617,tractive,lateral,P491,provisional
E0049333,N0049580,N0049571,500.290779,500.140031,4.58178,5.209518,30.149627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273336,0.245479,0.083631,tractive,lateral,P491,provisional
E0049334,N0049581,N0049582,503.295575,503.241723,3.941516,4.090461,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092351,0.171792,0.051119,tractive,main,P491,provisional
E0049335,N0049582,N0049583,503.241723,503.141723,4.090461,4.055054,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092441,0.171848,0.051141,tractive,main,P491,provisional
E0049336,N0049583,N0049584,503.141723,502.829914,4.055054,3.816509,62.361847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092607,0.171951,0.051182,tractive,main,P491,provisional
E0049337,N0049584,N0049585,502.829914,502.764722,3.816509,3.611407,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.155307,0.20415,0.064615,tractive,main,P491,provisional
E0049338,N0049585,N0049575,502.764722,502.69953,3.611407,3.549402,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.155416,0.204198,0.064636,tractive,main,P491,provisional
E0049339,N0049586,N0049587,502.07253,502.015522,1.558421,2.199322,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049340,N0049587,N0049578,502.015522,501.930375,2.199322,2.630294,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.5e-05,0.010644,0.003295,tractive,lateral,P491,provisional
E0049341,N0049588,N0049589,501.107961,500.907961,2.397257,3.911771,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000134,0.012742,0.003676,tractive,lateral,P491,provisional
E0049342,N0049589,N0049590,500.907961,500.676307,3.911771,3.891564,46.330759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000468,0.023159,0.005684,tractive,lateral,P491,provisional
E0049343,N0049590,N0049591,500.676307,500.593091,3.891564,4.024646,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136655,0.195714,0.060979,tractive,lateral,P491,provisional
E0049344,N0049591,N0049592,500.593091,500.496008,4.024646,4.456354,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136794,0.19578,0.061007,tractive,lateral,P491,provisional
E0049345,N0049592,N0049578,500.496008,500.390533,4.456354,4.170136,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272757,0.245311,0.083549,tractive,lateral,P491,provisional
E0049346,N0049593,N0049594,501.761528,501.665351,2.274849,2.122216,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03443,0.122737,0.03301,tractive,main,P491,provisional
E0049347,N0049594,N0049595,501.665351,501.54186,2.122216,2.506907,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03459,0.122934,0.033077,tractive,main,P491,provisional
E0049348,N0049595,N0049596,501.54186,501.499395,2.506907,2.399134,6.066438,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.7416,0.034796,0.138097,0.030716,tractive,main,P491,provisional
E0049349,N0049596,N0049597,501.499395,501.349395,2.399134,4.100983,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034847,0.12325,0.033185,tractive,main,P491,provisional
E0049350,N0049597,N0049598,501.349395,501.071988,4.100983,5.327487,55.481364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035097,0.123556,0.033289,tractive,main,P491,provisional
E0049351,N0049598,N0049575,501.071988,500.957971,5.327487,5.290961,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.249212,0.238248,0.080159,tractive,main,P491,provisional
E0049352,N0049599,N0049581,503.528223,503.295575,4.233038,3.941516,46.52956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091629,0.171341,0.050939,tractive,lateral,P491,provisional
E0049353,N0049600,N0049601,504.557684,504.000042,1.808802,1.814991,16.401219,200,PVC-U,3.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049354,N0049601,N0049602,504.000042,503.94414,1.814991,2.657086,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P491,provisional
E0049355,N0049602,N0049581,503.94414,503.881491,2.657086,3.3556,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00023,0.016657,0.004408,tractive,lateral,P491,provisional
E0049356,N0049603,N0049588,501.188584,501.107961,1.559921,2.397257,16.124515,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049357,N0049604,N0049593,502.572387,502.399216,1.635499,1.637161,24.738634,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049358,N0049605,N0049593,502.209094,502.062721,1.55,1.973656,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049359,N0049606,N0049607,502.198252,502.158003,1.963674,2.064562,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.033263,0.129027,0.031191,tractive,lateral,P491,provisional
E0049360,N0049607,N0049608,502.158003,502.061826,2.064562,2.116427,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033319,0.121347,0.032539,tractive,lateral,P491,provisional
E0049361,N0049608,N0049609,502.061826,501.954821,2.116427,2.334607,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033479,0.121549,0.032607,tractive,lateral,P491,provisional
E0049362,N0049609,N0049610,501.954821,501.875765,2.334607,2.375914,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033658,0.121774,0.032684,tractive,lateral,P491,provisional
E0049363,N0049610,N0049593,501.875765,501.761528,2.375914,2.274849,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033789,0.121939,0.032739,tractive,lateral,P491,provisional
E0049364,N0049611,N0049599,506.66991,506.203219,1.55,1.558042,21.213203,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.222424,0.026618,tractive,lateral,P491,provisional
E0049365,N0049612,N0049613,503.980473,503.830473,1.979641,3.335329,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045431,0.135064,0.03729,tractive,lateral,P491,provisional
E0049366,N0049613,N0049599,503.830473,503.528223,3.335329,4.233038,60.449986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045681,0.135319,0.037381,tractive,lateral,P491,provisional
E0049367,N0049614,N0049606,502.843816,502.603851,1.621272,1.558075,28.231188,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.7416,0.03265,0.14423,0.028587,tractive,lateral,P491,provisional
E0049368,N0049615,N0049616,502.42474,502.310613,1.551151,1.977961,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049369,N0049616,N0049606,502.310613,502.198252,1.977961,1.963674,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P491,provisional
E0049370,N0049617,N0049612,504.078885,503.980473,1.559207,1.979641,19.68248,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P491,provisional
E0049371,N0049618,N0049614,502.992981,502.843816,1.55774,1.621272,29.832868,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049372,N0049619,N0049620,504.147266,503.967485,1.55,1.551925,9.219544,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0049373,N0049620,N0049621,503.967485,503.790115,1.551925,1.557145,16.124515,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,7.7e-05,0.012121,0.002626,tractive,lateral,P491,provisional
E0049374,N0049621,N0049622,503.790115,503.693938,1.557145,1.635103,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000211,0.015977,0.004279,tractive,lateral,P491,provisional
E0049375,N0049622,N0049623,503.693936,503.081322,1.635104,1.55857,76.576759,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000371,0.024264,0.004718,tractive,lateral,P491,provisional
E0049376,N0049623,N0049624,503.041042,502.96042,1.59885,1.614959,16.124515,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.0321,0.119785,0.032012,tractive,lateral,P491,provisional
E0049377,N0049624,N0049614,502.96042,502.859797,1.614959,1.605291,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032234,0.119958,0.032071,tractive,lateral,P491,provisional
