Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0000001,N0000699,N0000700,344.3139944052134,344.2675076352207,8.018525126036593,7.7830905093105685,46.48676999273648,1700,GRP,0.1,0.075,table11,dod,1.6338982292535575,merrimack,54413.878752091914,1036.8428000092351,1.2029831852680486,0.4049583154232903,velocity,trunk main,,drafted
E0000002,N0000700,N0000701,344.2675076352207,344.0675076352207,7.7830905093105685,7.619015802279307,199.99999999998778,1700,GRP,0.1,0.075,table11,dod,1.6335818404192306,merrimack,54501.03732298775,1038.3034800432356,1.2034173236811312,0.40527650007478533,velocity,trunk main,,drafted
E0000003,N0000701,N0000702,344.0675076352207,343.8675076352207,7.619015802279307,7.476608575716796,199.99999999999292,1700,GRP,0.1,0.075,table11,dod,1.6331495046869513,merrimack,54620.39001212204,1040.3043790094955,1.2040111401584386,0.4057121489755865,velocity,trunk main,,drafted
E0000004,N0000702,N0000703,343.8675076352207,343.6675076352207,7.476608575716796,6.933902276888659,200.00000000000756,1700,GRP,0.1,0.075,table11,dod,1.6324486127090907,merrimack,54814.50468190211,1043.5564687187598,1.2049741057149745,0.4064196915752052,velocity,trunk main,,drafted
E0000005,N0000703,N0000704,343.6675076352207,343.5581800656072,6.933902276888659,6.516435412908436,109.32756961355096,1700,GRP,0.1,0.075,table11,dod,1.6317003678269981,merrimack,55022.58783905797,1047.0409248495769,1.2060029041390254,0.40717707385211943,velocity,trunk main,,drafted
E0000006,N0000704,N0000705,343.5581800656072,343.40459169071215,6.516435412908436,6.791941512412848,153.58837489504663,1700,GRP,0.1,0.075,table11,dod,1.6291676856287403,merrimack,55733.51299541404,1058.9290525959746,1.2094899923445115,0.4097555851799224,velocity,trunk main,,drafted
E0000007,N0000705,N0000706,343.40459169071215,343.20459169071233,6.791941512412848,5.614042342490791,199.99999999983152,1700,GRP,0.1,0.075,table11,dod,1.6290206677333032,merrimack,55775.09611078275,1059.6250687019367,1.2096930615593988,0.4099062893293277,velocity,trunk main,,drafted
E0000008,N0000706,N0000707,343.20459169071233,343.01421260278715,5.614042342490791,5.274849897212846,190.3790879252016,1700,GRP,0.1,0.075,table11,dod,1.628630937007043,merrimack,55885.49747327732,1061.4709282648942,1.2102310287295694,0.4103058240734463,velocity,trunk main,,drafted
E0000009,N0000707,N0000708,343.01421260278715,342.8142126027872,5.274849897212846,5.218990522212778,199.99999999991962,1700,GRP,0.1,0.075,table11,dod,1.6277166721502658,merrimack,56145.4494570373,1065.8131418160497,1.2114932384940895,0.4112449058720249,velocity,trunk main,,drafted
E0000010,N0000708,N0000709,342.8142126027872,342.75617310852857,5.218990522212778,6.7819738641276786,58.03949425866707,1700,GRP,0.1,0.075,table11,dod,1.6276051643898386,merrimack,56177.24698081896,1066.3455914859755,1.21164769433148,0.41135998206858937,velocity,trunk main,,drafted
E0000011,N0000709,N0000710,342.75617310852857,342.55617310852875,6.7819738641276786,4.780252672721247,199.99999999982322,1700,GRP,0.1,0.075,table11,dod,1.6269909314460973,merrimack,56352.76376353279,1069.2752564418518,1.212496307351514,0.4119928648424207,velocity,trunk main,,drafted
E0000012,N0000710,N0000711,342.55617310852875,342.4565391452642,4.780252672721247,4.409336098876452,99.6339632646036,1700,GRP,0.1,0.075,table11,dod,1.6268929460237174,merrimack,56380.819866879676,1069.7450468979941,1.2126321930269346,0.4120943054879356,velocity,trunk main,,drafted
E0000013,N0000001,N0000005,344.0369995117188,343.636999511719,1.6999999999999318,1.9501281738278635,99.99999999994712,250,PVC-U,0.4,0.375,table11,capacity,2.735357554643636,merrimack,769.5077148790592,24.4646748699424,0.8182586342576345,0.6496051506078877,velocity,trunk main,,drafted
E0000014,N0000005,N0000009,343.571999511719,343.2719995117193,2.0151281738278612,2.3863256835932134,99.99999999991226,315,GRP,0.3,0.27,table11,dod,2.7348934874064743,merrimack,770.5874961270592,24.49569835017479,0.7402734962329497,0.4837715536566344,tractive,trunk main,,drafted
E0000015,N0000009,N0000013,343.2719995117193,342.9719995117183,2.3863256835932134,2.279312744141066,100.00000000032006,315,GRP,0.3,0.27,table11,dod,2.7344301485518367,merrimack,771.6672773750593,24.526716736503918,0.7405086948919787,0.48412873211229657,tractive,trunk main,,drafted
E0000016,N0000013,N0000017,342.9719995117183,342.6719995117186,2.279312744141066,2.6704077148439183,99.99999999990479,315,GRP,0.3,0.27,table11,dod,2.733967535919664,merrimack,772.7470586230593,24.557730036919402,0.7407435549022008,0.48448577001818705,tractive,trunk main,,drafted
E0000017,N0000017,N0000021,342.6719995117186,342.37199951171897,2.6704077148439183,2.7963049316404067,99.99999999986274,315,GRP,0.3,0.27,table11,dod,2.732043826621906,merrimack,777.2553784484749,24.684516477834133,0.7417005837498749,0.48594454413165666,tractive,trunk main,,drafted
E0000018,N0000021,N0000025,342.37199951171897,342.0719995117184,2.7963049316404067,2.9127111816409865,100.00000000019332,315,GRP,0.3,0.27,table11,dod,2.7312701807565283,merrimack,779.0767676964748,24.73621067506698,0.7420893613680961,0.4865389405334992,tractive,trunk main,,drafted
E0000019,N0000025,N0000029,342.0719995117184,341.7719995117189,2.9127111816409865,2.6496923828123613,99.99999999982683,315,GRP,0.3,0.27,table11,dod,2.730812493960779,merrimack,780.1565489444748,24.767189289437958,0.742321947911873,0.48689503706499015,tractive,trunk main,,drafted
E0000020,N0000029,N0000033,341.7719995117189,341.471999511719,2.6496923828123613,1.834030761718509,99.99999999996768,315,GRP,0.3,0.27,table11,dod,2.730812493960779,merrimack,780.1565489444748,24.768022622771287,0.742328200472599,0.4869046150739994,tractive,trunk main,,drafted
E0000021,N0000033,N0000037,341.471999511719,341.17199951171875,1.834030761718509,1.8085913085937477,100.00000000007864,315,GRP,0.3,0.27,table11,dod,2.728661835891063,merrimack,785.2529267509185,24.911068702784043,0.7433983268245962,0.4885478958318028,tractive,trunk main,,drafted
E0000022,N0000037,N0000041,341.17199951171875,340.7719995117191,1.8085913085937477,1.760135498046509,99.99999999990328,315,GRP,0.4,0.27,cover_min,dod,2.7284249846772397,merrimack,785.8164667290954,24.927620597212236,0.8283701892295677,0.44958332867246964,velocity,trunk main,,drafted
E0000023,N0000041,N0000045,340.8869995117191,339.4369995117161,1.6451354980464998,2.199780273440126,100.00000000020722,200,PVC-U,1.4500000000000002,0.5,ground,minimum,2.7284249846772397,merrimack,785.8164667290954,24.92845393054557,1.3399982611383545,0.6339570529866545,velocity,trunk main,,drafted
E0000024,N0000045,N0000049,339.3219995117161,339.02199951171644,2.3147802734401353,2.0877416992210556,99.99999999989501,315,GRP,0.3,0.27,table11,dod,2.724818047044205,merrimack,794.4547167130954,25.170060770028485,0.7453199808427162,0.491519009540905,tractive,trunk main,,drafted
E0000025,N0000049,N0000053,339.08699951171644,338.43699951171635,2.022741699221058,1.7044189453148988,100.0000000000104,250,PVC-U,0.65,0.375,cover_min,capacity,2.7170932239949166,merrimack,813.3153389995391,25.695505562472903,1.0021178447593162,0.5706812387135405,velocity,trunk main,,drafted
E0000026,N0000053,N0000057,338.43699951171635,337.7369995117165,1.7044189453148988,1.9200134277366487,99.99999999998437,250,PVC-U,0.7000000000000001,0.375,cover_min,capacity,2.710566451878335,merrimack,829.6425807275391,26.149301092632104,1.0354698655378274,0.5636154084368246,velocity,trunk main,,drafted
E0000027,N0000057,N0000061,337.7369995117165,337.13699951171617,1.9200134277366487,1.7372985839869557,100.00000000005204,250,PVC-U,0.6,0.375,cover_min,capacity,2.680044859147771,merrimack,911.0361795841042,28.3926645992474,0.9924323190246905,0.6253807445600106,velocity,trunk main,,drafted
E0000028,N0000061,N0000065,337.04429809570314,336.5942980957029,1.829999999999984,1.77114990234395,100.00000000004634,315,GRP,0.45000000000000007,0.27,cover_min,dod,2.6507985671680743,merrimack,997.5130092230277,30.74980508393207,0.9132440288473532,0.49038281011678053,velocity,trunk main,,drafted
E0000029,N0000065,N0000069,336.5354479980469,336.0854479980469,1.829999999999984,1.7550976562499727,99.99999999999703,315,GRP,0.45000000000000007,0.27,cover_min,dod,2.624257143306552,merrimack,1084.0194473636946,33.08323998899053,0.9298684565974449,0.5120860505179674,velocity,trunk main,,drafted
E0000030,N0000069,N0000073,336.0704479980469,335.47044799804695,1.770097656249959,1.7776599121093,99.99999999999703,315,GRP,0.6,0.27,cover_min,dod,2.6114447782798824,merrimack,1128.7649910784921,34.28172830371636,1.0459738355799673,0.48018394420940713,velocity,trunk main,,drafted
E0000031,N0000073,N0000077,335.53544799804695,334.535447998047,1.7126599121093022,1.6536999511717454,99.99999999999703,250,PVC-U,1.0,0.375,cover_min,capacity,2.580917562970811,merrimack,1243.9638979624754,37.340299900798534,1.2874670914594692,0.6327423304475626,velocity,trunk main,,drafted
E0000032,N0000077,N0000081,334.35914794921877,334.10914794921877,1.829999999999984,1.809705810546859,99.99999999999703,400,GRP,0.25,0.20500000000000002,ground,dod,2.5247302585930185,merrimack,1492.1380292300678,43.81726932139535,0.7965343683126844,0.4510343605450805,velocity,trunk main,,drafted
E0000033,N0000081,N0000085,334.17914794921876,333.3991479492201,1.739705810546866,1.7810888671861562,59.99999999989805,315,GRP,1.3,0.27,ground,dod,2.5111269451762164,merrimack,1560.2710394060678,45.57247651716948,1.5022951077982534,0.45235987833881663,velocity,trunk main,,drafted
E0000034,N0000085,N0000089,333.35023681640627,332.3502368164063,1.829999999999984,2.1587048339843022,99.99999999999703,315,GRP,1.0,0.27,cover_min,dod,2.502258484831784,merrimack,1606.5652724589552,46.7597417048167,1.370314737548415,0.4955303697161345,velocity,trunk main,,drafted
E0000035,N0000089,N0000093,332.26523681640634,332.01523681640634,2.2437048339842818,2.4263525390624068,99.99999999999703,400,GRP,0.25,0.20500000000000002,table11,dod,2.486698479223635,merrimack,1691.5590002841545,48.9288068330383,0.8190838056889925,0.4806462111175125,velocity,trunk main,,drafted
E0000036,N0000093,N0000097,332.01523681640634,331.81523681640624,2.4263525390624068,2.105905761718759,80.00000000004519,400,GRP,0.25,0.20500000000000002,table11,dod,2.4734295118657657,merrimack,1768.0330425313932,50.8693315310454,0.8270366377459659,0.49172399382910914,velocity,trunk main,,drafted
E0000037,N0000097,N0000101,331.9002368164062,331.4145508411265,2.0209057617187796,1.7396544811390982,51.12483950312706,315,GRP,0.95,0.27,cover_min,capacity,2.4650842339713233,merrimack,1818.1124581136405,52.13472567994526,1.3797549933013642,0.5372298481800017,velocity,trunk main,,drafted
E0000038,N0000101,N0000105,331.32420532226564,330.9918938654965,1.829999999999984,1.971790216534771,51.124839502951104,315,GRP,0.65,0.27,cover_min,capacity,2.4642494454237696,merrimack,1823.208835920084,52.26362100724212,1.1911157453904218,0.6073400997227347,velocity,trunk main,,drafted
E0000039,N0000105,N0000109,330.76368408203126,330.69731666612273,2.1999999999999886,2.208231429580394,33.18370795425893,500,GRP,0.2,0.155,table11,dod,2.457890869722096,merrimack,1862.5576862674445,53.25450647263832,0.7640392876163973,0.38508617723696525,velocity,trunk main,,drafted
E0000040,N0000109,N0000113,330.94731666612273,329.6273166661223,1.958231429580394,3.611422347549592,60.00000000002105,250,PVC-U,2.1999999999999997,0.375,cover_min,capacity,2.4530376824044713,merrimack,1893.2316412971247,54.02513678951932,1.902192783380356,0.6215099540452993,velocity,trunk main,,drafted
E0000041,N0000113,N0000117,329.3773166661223,329.1773166661226,3.861422347549592,3.8196010584867963,99.99999999985958,500,GRP,0.2,0.155,table11,dod,2.4433782856756308,merrimack,1955.982619392756,55.596934879631156,0.7728361498610643,0.39426277848251723,velocity,trunk main,,drafted
E0000042,N0000117,N0000121,329.1773166661226,328.93731666612223,3.8196010584867963,3.7434694666902715,120.0000000001625,500,GRP,0.2,0.155,table11,dod,2.430709029184601,merrimack,2041.850611383622,57.7381496078758,0.7805987563732772,0.4025462844276081,velocity,trunk main,,drafted
E0000043,N0000121,N0000125,328.93731666612223,328.6973166661223,3.7434694666902715,3.7440895838777237,119.9999999999751,500,GRP,0.2,0.155,table11,dod,2.4239114872819196,merrimack,2089.658643173923,58.92611600418504,0.7847967656469501,0.40710185852845415,velocity,trunk main,,drafted
E0000044,N0000125,N0000129,328.6973166661223,328.4573166661221,3.7440895838777237,4.436299056534153,120.00000000010358,500,GRP,0.2,0.155,table11,dod,2.4153876662392015,merrimack,2151.390532059462,60.4549640846458,0.7900901065532923,0.41292492897476984,velocity,trunk main,,drafted
E0000045,N0000129,N0000133,328.4573166661221,328.2173166661225,4.436299056534153,5.7814321131743895,119.99999999980449,500,GRP,0.2,0.155,table11,dod,2.407988606462864,merrimack,2206.6373284647434,61.81883620160161,0.7947121297495088,0.4180838134594065,velocity,trunk main,,drafted
E0000046,N0000133,N0000137,328.2173166661225,327.97731666612236,5.7814321131743895,6.300362777237012,120.00000000005447,500,GRP,0.2,0.155,table11,dod,2.3809599883885193,merrimack,2422.4012868703894,67.10420934605077,0.8117907288410956,0.437787844686366,velocity,trunk main,,drafted
E0000047,N0000137,N0000141,327.97731666612236,327.73731666612224,6.300362777237012,6.60063499403401,120.00000000005447,500,GRP,0.2,0.155,table11,dod,2.3668719607210367,merrimack,2544.1713433615528,70.06227843693058,0.820813539148581,0.44863892269908656,velocity,trunk main,,drafted
E0000048,N0000141,N0000145,327.73731666612224,327.4973166661221,6.60063499403401,6.660123519424758,120.00000000006627,500,GRP,0.2,0.155,table11,dod,2.355436244416558,merrimack,2648.072803217067,72.57295883988935,0.8281940438813361,0.4577632982848101,velocity,trunk main,,drafted
E0000049,N0000145,N0000149,327.4973166661221,327.2573166661223,6.660123519424758,7.5037612147370965,119.99999999992019,500,GRP,0.2,0.155,table11,dod,2.345571879700615,merrimack,2741.5286561193607,74.82121595943393,0.8345968613699278,0.46587251931848916,velocity,trunk main,,drafted
E0000050,N0000149,N0000153,327.2573166661223,327.0173166661223,7.5037612147370965,7.838609847549549,119.99999999996923,500,GRP,0.2,0.155,table11,dod,2.3322001144074056,merrimack,2874.1730041402166,77.9960922776899,0.8433257012225497,0.4772383417210756,velocity,trunk main,,drafted
E0000051,N0000153,N0000157,327.0173166661223,326.7773166661224,7.838609847549549,8.340511703018251,119.99999999996923,500,GRP,0.2,0.155,table11,dod,2.3073270349756063,merrimack,3140.4919125064594,84.31728688136978,0.8596871789505574,0.4996170488093584,velocity,trunk main,,drafted
E0000052,N0000157,N0000161,326.67731666612235,326.4973166661224,8.440511703018274,8.554929427627599,119.99999999996923,600,GRP,0.15,0.125,table11,dod,2.2727329410444335,merrimack,3558.104817676842,94.10177581072715,0.7901105385569499,0.43797342385786764,velocity,trunk main,,drafted
E0000053,N0000161,N0000165,326.4973166661224,326.3173166661222,8.554929427627599,8.783391341690276,120.00000000010998,600,GRP,0.15,0.125,table11,dod,2.2574362973614144,merrimack,3762.336228197782,98.83618161483884,0.8000631643519268,0.4503734095600801,velocity,trunk main,,drafted
E0000054,N0000165,N0000169,326.3173166661222,326.1373166661221,8.783391341690276,9.182080306534147,120.00000000006753,600,GRP,0.15,0.125,table11,dod,2.2471159410871424,merrimack,3907.545797961403,102.18379898231598,0.8068312969441871,0.45905590052869294,velocity,trunk main,,drafted
E0000055,N0000169,N0000173,326.1373166661221,325.9573166661224,9.182080306534147,9.36427757215887,119.99999999983027,600,GRP,0.15,0.125,table11,dod,2.239958845659941,merrimack,4011.936090049864,104.58140150900834,0.8115486369178934,0.4652352813934659,velocity,trunk main,,drafted
E0000056,N0000173,N0000177,325.9573166661224,325.77731666612226,9.36427757215887,9.44253196669024,120.00000000009365,600,GRP,0.15,0.125,table11,dod,2.2298781022299017,merrimack,4164.313325472429,108.0673045975796,0.8182218258457533,0.4741666505051302,velocity,trunk main,,drafted
E0000057,N0000177,N0000181,325.77731666612226,325.5973166661223,9.44253196669024,9.178348617080815,119.99999999998559,600,GRP,0.15,0.125,table11,dod,2.2238660336421074,merrimack,4258.272892097713,110.20951186147286,0.8222176250240472,0.4796267931312015,velocity,trunk main,,drafted
E0000058,N0000181,N0000185,325.5973166661223,325.41731666612236,9.178348617080815,8.59830833387764,119.99999999998452,600,GRP,0.15,0.125,table11,dod,2.219041262991789,merrimack,4335.397192791424,111.9638189489322,0.8254321847993428,0.48408340227200586,velocity,trunk main,,drafted
E0000059,N0000185,N0000188,325.41731666612236,325.2373166661224,8.59830833387764,8.19761985731509,119.99999999995123,600,GRP,0.15,0.125,table11,dod,2.2136262248203855,merrimack,4423.827703949356,113.97054796346207,0.8290471316580831,0.4891660022984893,velocity,trunk main,,drafted
E0000060,N0000188,N0000191,325.2373166661224,325.05731666612223,8.19761985731509,8.689662093643392,120.00000000011826,600,GRP,0.15,0.125,table11,dod,2.20853130743133,merrimack,4508.880339133302,115.8961158783,0.8324549533942195,0.49402879558336,velocity,trunk main,,drafted
E0000061,N0000191,N0000194,325.05731666612223,324.8773166661223,8.689662093643392,8.887881087783967,119.9999999999769,600,GRP,0.15,0.125,table11,dod,2.2061828445114107,merrimack,4548.700702608046,116.79666477587496,0.83402863495357,0.4962985355753231,velocity,trunk main,,drafted
E0000062,N0000194,N0000197,324.7773166661223,324.6573166661224,8.987881087783933,9.298676986221324,119.99999999991802,700,GRP,0.1,0.1,table11,dod,2.200429993675516,merrimack,4647.921933303111,119.03499089036826,0.716965556909051,0.446024665175486,tractive,trunk main,,drafted
E0000063,N0000197,N0000200,324.6573166661224,324.5373166661224,9.298676986221324,9.919073714736953,120.00000000002012,700,GRP,0.1,0.1,table11,dod,2.1924154003153777,merrimack,4790.2217560580075,122.23470886918633,0.7217980898385656,0.45283805361900886,tractive,trunk main,,drafted
E0000064,N0000200,N0000203,324.5373166661224,324.4173166661224,9.919073714736953,11.086772689346333,120.00000000001086,700,GRP,0.1,0.1,table11,dod,2.182421839370001,merrimack,4974.546699253459,126.36218913618926,0.7278561955090653,0.4615665662262993,tractive,trunk main,,drafted
E0000065,N0000203,N0000206,324.4173166661224,324.29731666612236,11.086772689346333,11.39161766004952,120.0000000000405,700,GRP,0.1,0.1,table11,dod,2.176582693364093,merrimack,5085.919014195808,128.8475363608851,0.7314122757748588,0.46679213319218604,tractive,trunk main,,drafted
E0000066,N0000206,N0000209,324.29731666612236,324.17731666612235,11.39161766004952,11.164297103408899,119.9999999999877,700,GRP,0.1,0.1,table11,dod,2.169483989602997,merrimack,5225.0977210522005,131.94398410730474,0.7357497274857766,0.4732732844068046,tractive,trunk main,,drafted
E0000067,N0000209,N0000212,324.17731666612235,324.05731666612235,11.164297103408899,12.455103988174528,119.99999999997874,700,GRP,0.1,0.1,table11,dod,2.1621537848721077,merrimack,5373.3124712950175,135.2305204038905,0.7402441889412419,0.48011948203222554,tractive,trunk main,,drafted
E0000068,N0000212,N0000215,324.05731666612235,323.9373166661223,12.455103988174528,12.618347396377715,120.0000000000732,700,GRP,0.1,0.1,table11,dod,2.159423254696171,merrimack,5429.723142726254,136.47912110035094,0.7419229956952468,0.48271219974911217,tractive,trunk main,,drafted
E0000069,N0000224,N0000227,336.36909179687507,336.1890917968751,2.199999999999932,2.1888378906248818,119.99999999996689,700,GRP,0.15,0.1,cover_min,dod,2.1194466797827047,merrimack,6336.451353295993,156.33491299379756,0.8946790053387279,0.4638787620847451,velocity,trunk main,,drafted
E0000070,N0000227,N0000230,336.0890917968751,335.9690917968751,2.2888378906249045,2.706018066406159,120.00000000002395,800,GRP,0.1,0.08499999999999999,table11,dod,2.113250435718767,merrimack,6491.642594608897,159.6980016223434,0.7693042208814014,0.4314410694031322,velocity,trunk main,,drafted
E0000071,N0000230,N0000233,335.87510986328124,335.75510986328123,2.8000000000000114,3.420091552734391,120.00000000000135,800,GRP,0.1,0.08499999999999999,table11,dod,2.1073978625485053,merrimack,6642.148551793868,162.9503652329931,0.7732760630383827,0.43639029714127453,velocity,trunk main,,drafted
E0000072,N0000233,N0000236,335.75510986328123,335.63510986328123,3.420091552734391,3.9229650878906455,120.00000000002395,800,GRP,0.1,0.08499999999999999,table11,dod,2.1008769352244094,merrimack,6814.46723141254,166.66309528723443,0.7777209660499318,0.4420093547303938,velocity,trunk main,,drafted
E0000073,N0000236,N0000239,335.63510986328123,335.5151098632812,3.9229650878906455,3.755764160156275,119.99999999999947,800,GRP,0.1,0.08499999999999999,table11,dod,2.0939179947240794,merrimack,7003.90965443924,170.7316751018252,0.7824864009691633,0.448131544975801,velocity,trunk main,,drafted
E0000074,N0000239,N0000242,335.5151098632812,335.3951098632813,3.755764160156275,4.886262207031223,119.99999999995332,800,GRP,0.1,0.08499999999999999,table11,dod,2.0873607343354985,merrimack,7187.834222396953,174.669137298814,0.7869968300663106,0.454023371031256,velocity,trunk main,,drafted
E0000075,N0000242,N0000245,335.3951098632813,335.2751098632813,4.886262207031223,5.676977539062477,120.0000000000114,800,GRP,0.1,0.08499999999999999,table11,dod,2.0803077467738498,merrimack,7391.731424463871,179.01994395989274,0.7918687885039883,0.46049843905913945,velocity,trunk main,,drafted
E0000076,N0000245,N0000248,335.2751098632813,335.15510986328127,5.676977539062477,6.461833496093732,120.0000000000114,800,GRP,0.1,0.08499999999999999,table11,dod,2.074486431309139,merrimack,7564.9128415022415,182.70414937898533,0.7959054072117921,0.4659544435134555,velocity,trunk main,,drafted
E0000077,N0000248,N0000251,335.15510986328127,335.03510986328126,6.461833496093732,7.041184082031236,120.0000000000114,800,GRP,0.1,0.08499999999999999,table11,dod,2.068572808044797,merrimack,7745.511499600903,186.53532260817113,0.800019318674135,0.4716036502186062,velocity,trunk main,,drafted
E0000078,N0000251,N0000254,335.03510986328126,334.9151098632813,7.041184082031236,7.705159912109309,119.99999999995332,800,GRP,0.1,0.08499999999999999,table11,dod,2.0624156750089906,merrimack,7938.699530903919,190.6216295492404,0.8043159076064317,0.47760351667019674,velocity,trunk main,,drafted
E0000079,N0000254,N0000257,334.9151098632813,334.7951098632813,7.705159912109309,8.313624267578064,119.99999999998613,800,GRP,0.1,0.08499999999999999,table11,dod,2.053001976283254,merrimack,8244.597820924864,197.0671084967535,0.8109083032138352,0.48701854241592546,velocity,trunk main,,drafted
E0000080,N0000257,N0000260,334.7951098632813,334.67510986328125,8.313624267578064,8.96783447265625,120.00000000007167,800,GRP,0.1,0.08499999999999999,table11,dod,2.0479854208278785,merrimack,8412.992909845409,200.60343358500577,0.8144323561669864,0.49216112315589644,velocity,trunk main,,drafted
E0000081,N0000260,N0000263,334.67510986328125,334.5551098632813,8.96783447265625,9.521306152343698,119.99999999995511,800,GRP,0.1,0.08499999999999999,table11,dod,2.0436127783105826,merrimack,8562.922620448828,203.74493493946883,0.8175094120863767,0.4967171584744168,velocity,trunk main,,drafted
E0000082,N0000263,N0000266,334.45510986328134,334.33510986328133,9.621306152343664,9.936069335937418,120.00000000000212,900,GRP,0.1,0.075,table11,dod,2.034556248166872,merrimack,8883.076708240418,210.43009182199938,0.8219160166468803,0.42307517733041833,velocity,trunk main,,provisional
E0000083,N0000266,N0000269,334.33510986328133,334.21510986328144,9.936069335937418,10.806069335937309,119.99999999990781,900,GRP,0.1,0.075,table11,dod,2.0313603380179606,merrimack,8999.239886509373,212.84913149709936,0.8243288817510446,0.4258042489967172,velocity,trunk main,,provisional
E0000084,N0000269,N0000272,334.21510986328144,334.0951098632813,10.806069335937309,11.375745849609302,120.00000000009256,900,GRP,0.1,0.075,table11,dod,2.028794475040602,merrimack,9093.735488849634,214.81437309314387,0.8262707035448305,0.4280151982334339,velocity,trunk main,,provisional
E0000085,N0000272,N0000275,334.0951098632813,333.97510986328143,11.375745849609302,11.967700195312318,119.99999999990781,900,GRP,0.1,0.075,table11,dod,2.0273415992802573,merrimack,9147.734919970799,215.9367343212695,0.8273723859366048,0.42927545758361696,velocity,trunk main,,provisional
E0000086,N0000275,N0000278,333.97510986328143,333.8551098632813,11.967700195312318,12.324272460937436,120.00000000009256,900,GRP,0.1,0.075,table11,dod,2.026000864957703,merrimack,9197.885434660158,216.97845570046908,0.8283902098107689,0.4304436155648198,velocity,trunk main,,provisional
E0000087,N0000278,N0000281,333.8551098632813,333.7351098632814,12.324272460937436,12.789395751952952,119.99999999990781,900,GRP,0.1,0.075,table11,dod,2.0237953258818435,merrimack,9281.056147090796,218.70390951614485,0.8300662090608186,0.4323752510422605,velocity,trunk main,,provisional
E0000088,N0000284,N0000711,344.82929687500007,344.2062561044096,2.199999999999932,2.659619139731035,69.226752288938,700,GRP,0.9000000000000001,0.1,cover_min,dod,2.023114119503378,merrimack,9306.914541290012,219.2415091182527,1.8997689433896565,0.34004821177731814,velocity,trunk main,,provisional
E0000089,N0000711,N0000712,342.4565391452642,342.2565391452642,4.409336098876452,4.18611832543894,199.99999999997635,1700,GRP,0.1,0.075,table11,dod,1.5969591233034321,merrimack,65733.34552768528,1224.3986483616422,1.2546454356586796,0.44486794538618224,velocity,trunk main,,drafted
E0000090,N0000712,N0000713,342.2565391452642,342.156539145264,4.18611832543894,4.0117347805172585,100.00000000018845,1700,GRP,0.1,0.075,table11,dod,1.596729767292188,merrimack,65811.41939066694,1225.6790926252734,1.2549721860999685,0.44513468826240454,velocity,trunk main,,drafted
E0000091,N0000713,N0000714,342.156539145264,341.85653914526404,4.0117347805172585,3.557340249267213,199.99999999997635,1700,GRP,0.15,0.075,cover_min,dod,1.5964192606209715,merrimack,65917.28300045869,1227.4135831383455,1.4615160808531602,0.39716720617157764,velocity,trunk main,,drafted
E0000092,N0000714,N0000715,341.8138793945312,341.61387939453124,3.6000000000000227,3.2676513671875114,199.99999999997635,1700,GRP,0.1,0.075,cover_min,dod,1.5954727632492363,merrimack,66241.15985050636,1232.717091092851,1.2567624189842879,0.446599657081736,velocity,trunk main,,drafted
E0000093,N0000715,N0000716,341.2815307617187,341.18153076171893,3.6000000000000227,3.263018798827943,99.9999999997879,1700,GRP,0.1,0.075,table11,dod,1.5947252057903185,merrimack,66498.22359874626,1236.9246584868522,1.2578280526233778,0.44747451451889464,velocity,trunk main,,drafted
E0000094,N0000716,N0000717,340.741123046875,340.34112304687494,3.7034265136719,3.138643798828184,200.00000000000603,1700,GRP,0.2,0.075,cover_min,dod,1.5939038536749872,merrimack,66781.95338066321,1241.56541936492,1.6312556488367935,0.36915161088941084,velocity,trunk main,,drafted
E0000095,N0000717,N0000718,339.8797668457031,339.52976684570245,3.6000000000000227,3.1445800781256708,100.00000000018845,1700,GRP,0.35000000000000003,0.075,cover_min,dod,1.592962823337766,merrimack,67108.69447000118,1246.9074622596338,2.007105021233592,0.3181741610608394,velocity,trunk main,,drafted
E0000096,N0000718,N0000719,339.06701321072,338.7670132107206,3.607333713108119,3.151352267795005,99.9999999997879,1700,GRP,0.3,0.075,cover_min,dod,1.5924699468186552,merrimack,67280.54408945814,1249.7158158880557,1.8978064442416287,0.33193688764916096,velocity,trunk main,,drafted
E0000097,N0000719,N0000720,338.2794799804687,338.0794799804687,3.638885498046932,4.1338073730469205,199.99999999997635,1700,GRP,0.1,0.075,table11,dod,1.5915864571603817,merrimack,67589.82359247722,1254.767205788774,1.2623089024564367,0.4511766710064292,velocity,trunk main,,drafted
E0000098,N0000720,N0000721,338.0794799804687,337.8794799804686,4.1338073730469205,4.523535156250148,200.00000000013054,1700,GRP,0.1,0.075,table11,dod,1.5903889018440995,merrimack,68011.59414124256,1261.6519497340203,1.2640216090250183,0.4526019099467602,velocity,trunk main,,drafted
E0000099,N0000721,N0000722,337.8030151367187,337.60301513671874,4.600000000000023,5.370831298828136,199.99999999997294,1700,GRP,0.1,0.075,table11,dod,1.5891721879245453,merrimack,68443.13617239967,1268.6908593862322,1.2657634131531057,0.4540572223253644,velocity,trunk main,,drafted
E0000100,N0000722,N0000723,337.60301513671874,337.40301513671875,5.370831298828136,5.419708251953125,199.99999999996814,1700,GRP,0.1,0.075,table11,dod,1.5882018587166695,merrimack,68789.4914906553,1274.3367598170116,1.267153801645581,0.4552232019637906,velocity,trunk main,,drafted
E0000101,N0000723,N0000724,337.40301513671875,337.2030151367187,5.419708251953125,3.4449035644531705,200.00000000003928,1700,GRP,0.1,0.075,table11,dod,1.587211990992993,merrimack,69144.84688124848,1280.1257827742095,1.2685732782658936,0.4564175325976999,velocity,trunk main,,drafted
E0000102,N0000724,N0000725,336.98990234375003,336.78990234375,3.658016357421843,5.062575683593764,200.00000000003928,1700,GRP,0.1,0.075,table11,dod,1.5860479834084482,merrimack,69565.35256590271,1286.9712424730888,1.2702438058249599,0.45782826303285307,velocity,trunk main,,drafted
E0000103,N0000725,N0000726,336.78990234375,336.6899023437502,5.062575683593764,4.198098144531059,99.9999999997972,1700,GRP,0.1,0.075,table11,dod,1.5853819495345838,merrimack,69807.25086198091,1290.9075894018622,1.271200514550149,0.4586387238126407,velocity,trunk main,,drafted
E0000104,N0000726,N0000727,336.30117187500105,335.851171875,4.586828613280204,3.1000000000000227,100.00000000024207,1700,GRP,0.45000000000000007,0.075,cover_min,dod,1.5848827919203075,merrimack,69989.1591877551,1293.8662374066616,2.2226184344700606,0.30355402394840336,velocity,trunk main,,drafted
E0000105,N0000727,N0000728,334.94585571288985,334.4958557128902,4.005316162110148,3.1000000000004206,99.99999999991837,1700,GRP,0.45000000000000007,0.075,cover_min,dod,1.584349150514018,merrimack,70184.22241245293,1297.0377581765135,2.2240916526657575,0.3039454275658512,velocity,trunk main,,drafted
E0000106,N0000728,N0000729,333.5738647460936,333.32386474609365,4.021990966797034,3.1102783203126023,99.99999999997266,1700,GRP,0.25,0.075,cover_min,dod,1.5837130449046124,merrimack,70417.53626027246,1300.8296416035587,1.7934621615976292,0.35627113905457863,velocity,trunk main,,drafted
E0000107,N0000729,N0000730,332.8341430664062,332.5341430664057,3.6000000000000227,3.1008056640630457,100.00000000016622,1700,GRP,0.3,0.075,cover_min,dod,1.5830699039560985,merrimack,70654.31486492095,1304.6762820799195,1.9196973828357247,0.3396742394013379,velocity,trunk main,,drafted
E0000108,N0000730,N0000731,331.81663689864234,331.216636898643,3.8183118318264064,3.142799136513247,199.9999999997827,1700,GRP,0.3,0.075,cover_min,dod,1.5822799187446128,merrimack,70946.37793683709,1309.418734870211,1.9215502961315913,0.3403362750903407,velocity,trunk main,,drafted
E0000109,N0000731,N0000732,330.62376098632916,330.2237609863281,3.7356750488270904,3.1000000000000227,100.00000000026287,1700,GRP,0.4,0.075,cover_min,dod,1.581579583958633,merrimack,71206.42868041771,1313.6403322661592,2.1375605455929696,0.31568446288594065,velocity,trunk main,,drafted
E0000110,N0000732,N0000733,329.5016662597655,329.15166625976553,3.822094726562625,3.113348388671966,99.99999999998529,1700,GRP,0.35000000000000003,0.075,cover_min,dod,1.5812229404279634,merrimack,71339.26930059181,1315.7961009478508,2.0362638059209863,0.3274012619063015,velocity,trunk main,,drafted
E0000111,N0000733,N0000734,328.6650146484375,328.06501464843745,3.6000000000000227,3.2865173339844205,199.99999999999895,1700,GRP,0.3,0.075,cover_min,dod,1.5807188575025133,merrimack,71527.50141722265,1318.8496040556322,1.925218503266537,0.34165023942476913,velocity,trunk main,,drafted
E0000112,N0000734,N0000735,327.69972341437074,327.499723414371,3.6518085680511376,3.854738255550899,199.99999999973568,1700,GRP,0.1,0.075,table11,dod,1.5804223996265403,merrimack,71638.46319790189,1320.6503507257921,1.2783388009411918,0.46474533669390183,velocity,trunk main,,drafted
E0000113,N0000735,N0000736,327.499723414371,327.299723414371,3.854738255550899,3.1001789293790125,199.99999999996956,1700,GRP,0.1,0.075,cover_min,dod,1.580278405817704,merrimack,71692.42852884589,1321.5268639650424,1.2785467703378923,0.4649248502913452,velocity,trunk main,,drafted
E0000114,N0000736,N0000737,326.79990234375,326.4999023437495,3.6000000000000227,3.258825683594239,200.00000000030968,1700,GRP,0.15,0.075,cover_min,dod,1.5800289717604445,merrimack,71786.01814395253,1323.0455498702129,1.4898643804747014,0.41415439065555637,velocity,trunk main,,drafted
E0000115,N0000737,N0000738,326.1587280273437,326.0587280273439,3.6000000000000227,3.4074279785155,99.99999999984442,1700,GRP,0.1,0.075,table11,dod,1.5797903907775706,merrimack,71875.66376662298,1324.5000840040932,1.2792512146700894,0.46553359292308816,velocity,trunk main,,drafted
E0000116,N0000738,N0000739,325.77820678710947,325.37820678710943,3.6879492187499068,3.118131103515566,100.00000000001518,1700,GRP,0.4,0.075,cover_min,dod,1.5797539619742458,merrimack,71889.36274959898,1324.722914669763,2.1423972255723394,0.3170927415309981,velocity,trunk main,,drafted
E0000117,N0000739,N0000740,324.8826854530217,324.7203245087609,3.6136524376033208,3.336163528348493,162.36094426077773,1700,GRP,0.1,0.075,table11,dod,1.579718439947912,merrimack,71902.72355932697,1324.9402602167363,1.279355373338731,0.46562369118411495,velocity,trunk main,,drafted
E0000118,N0000740,N0000741,324.45648803710935,324.36266850923977,3.6000000000000227,3.548952584510232,93.81952786959341,1700,GRP,0.1,0.075,table11,dod,1.5784944509041072,merrimack,72364.80431812687,1332.4266780796022,1.2811216808039587,0.46715511358114437,velocity,trunk main,,drafted
E0000119,N0000741,N0000742,324.31162109375,324.11162109375,3.6000000000000227,4.196179199218761,199.99999999998133,1700,GRP,0.1,0.075,table11,dod,1.5783838588616157,merrimack,72406.71877075953,1333.1061314395288,1.2812815029457978,0.467294014594386,velocity,trunk main,,drafted
E0000120,N0000742,N0000743,324.11162109375,323.91162109375,4.196179199218761,4.2091064453125,199.99999999997826,1700,GRP,0.1,0.075,table11,dod,1.5782927440976553,merrimack,72441.27177069553,1333.6672388221914,1.28141342694186,0.4674087111140427,velocity,trunk main,,drafted
E0000121,N0000743,N0000744,323.5207275390625,323.4042872357947,4.600000000000023,7.518716914595927,116.44030326779422,1700,GRP,0.1,0.075,table11,dod,1.5782898975463433,merrimack,72442.35155194353,1333.6863874951819,1.2814179280889393,0.46741262513859216,velocity,trunk main,,drafted
E0000122,N0000744,N0000745,323.4042872357947,323.3094171513634,7.518716914595927,5.628571129886609,94.87008443128627,1700,GRP,0.1,0.075,table11,dod,1.5778047943951814,merrimack,72626.62935697168,1336.670417258296,1.2821185845398169,0.4680224258545904,velocity,trunk main,,drafted
E0000123,N0000745,N0000746,323.3094171513634,323.10941715136335,5.628571129886609,5.1023443232460295,200.0000000000613,1700,GRP,0.1,0.075,table11,dod,1.5778047943951814,merrimack,72626.62935697168,1336.6712078423332,1.282118769965722,0.4680225873772973,velocity,trunk main,,drafted
E0000124,N0000746,N0000747,323.10941715136335,322.90941715136324,5.1023443232460295,4.300391198246132,200.00000000008805,1700,GRP,0.1,0.075,table11,dod,1.5777962793112785,merrimack,72629.86870071568,1336.725304353781,1.2821314576631033,0.46803363968536804,velocity,trunk main,,drafted
E0000125,N0000747,N0000748,322.90941715136324,322.8094171513634,4.300391198246132,3.546906090824109,99.99999999983726,1700,GRP,0.1,0.075,table11,dod,1.5777232168070194,merrimack,72657.67010141969,1337.1769343046833,1.2822373623245955,0.4681259073849996,velocity,trunk main,,drafted
E0000126,N0000748,N0000749,322.6509126678566,322.2453721992727,3.7054105743309265,3.1444288261179167,162.21618743353477,1700,GRP,0.25,0.075,cover_min,dod,1.577719319773404,merrimack,72659.15331741968,1337.2017727810667,1.8065280323070958,0.36164072253222523,velocity,trunk main,,drafted
E0000127,N0000749,N0000750,321.7898010253906,321.69590911910734,3.6000000000000227,3.840742492220784,93.89190628325639,1700,GRP,0.1,0.075,table11,dod,1.5766951607092687,merrimack,73050.12875673923,1343.5288288064153,1.2837231074283948,0.4694229252885944,velocity,trunk main,,drafted
E0000128,N0000750,N0000751,321.69590911910734,321.49590911910735,3.840742492220784,4.370881652377022,200.0000000000063,1700,GRP,0.1,0.075,table11,dod,1.5764756437995864,merrimack,73134.23650230138,1344.8898830004503,1.2840405605337213,0.4697006826211805,velocity,trunk main,,drafted
E0000129,N0000751,N0000752,321.49590911910735,321.30782004610097,4.370881652377022,4.1908066628834035,188.08907300638714,1700,GRP,0.1,0.075,table11,dod,1.5760452371821794,merrimack,73299.46176345948,1347.5631859473667,1.2846631566151465,0.47024607279932606,velocity,trunk main,,drafted
E0000130,N0000752,N0000753,320.89862670898435,320.69862670898425,4.600000000000023,7.147656250000125,200.00000000008973,1700,GRP,0.1,0.075,table11,dod,1.5756918099809165,merrimack,73435.44893920347,1349.7630775706166,1.2851745789398086,0.47069471799248486,velocity,trunk main,,drafted
E0000131,N0000753,N0000754,320.69862670898425,320.58913719638514,7.147656250000125,6.187474131739862,109.48951259913198,1700,GRP,0.1,0.075,table11,dod,1.5756898845726077,merrimack,73436.19054720347,1349.7767314896237,1.2851777819366588,0.47069752965191847,velocity,trunk main,,drafted
E0000132,N0000754,N0000755,320.58913719638514,320.389137196385,6.187474131739862,7.457969737208771,200.00000000017442,1700,GRP,0.1,0.075,table11,dod,1.5756898845726077,merrimack,73436.19054720347,1349.7776439022289,1.2851779755078547,0.47069769957360275,velocity,trunk main,,drafted
E0000133,N0000755,N0000756,320.389137196385,320.1891371963852,7.457969737208771,9.142436289942907,199.99999999977194,1700,GRP,0.1,0.075,table11,dod,1.5756764073247282,merrimack,73441.38180320348,1349.8632209285406,1.285197840168944,0.4707151377178671,velocity,trunk main,,drafted
E0000134,N0000756,N0000757,320.1891371963852,320.12102518690017,9.142436289942907,8.75965108263108,68.11200948503436,1700,GRP,0.1,0.075,table11,dod,1.5756764073247282,merrimack,73441.38180320348,1349.8648875952074,1.2851982272866016,0.4707154775568759,velocity,trunk main,,drafted
E0000135,N0000757,N0000758,320.12102518690017,319.9398891766701,8.75965108263108,8.784506575283046,181.1360102300926,1700,GRP,0.1,0.075,table11,dod,1.5756736041913344,merrimack,73442.46158445148,1349.8829084606716,1.2852024129733977,0.47071915206736337,velocity,trunk main,,drafted
E0000136,N0000002,N0000006,517.495458984375,515.8954589843754,1.6000000000000227,1.8300048828120907,99.99999999997465,200,PVC-U,1.6,0.5,ground,minimum,3.6213891434301173,held,5.39890624,0.22701119196208125,0.3445695726753477,0.058633623224244674,tractive,trunk main,,drafted
E0000137,N0000006,N0000010,515.8954589843754,514.645458984375,1.8300048828120907,1.6293212890625455,100.00000000004033,200,PVC-U,1.25,0.5,cover_min,minimum,3.6213891434301173,held,16.19671872,0.681866909219577,0.4515082521801908,0.10289240703557309,tractive,trunk main,,drafted
E0000138,N0000010,N0000014,514.645458984375,514.0954589843751,1.6293212890625455,1.6385498046873863,99.99999999997672,200,PVC-U,0.5499999999999999,0.5,ground,minimum,3.6213891434301173,held,25.914749952,1.091320388084657,0.3929703612750414,0.15625187335428664,tractive,trunk main,,drafted
E0000139,N0000014,N0000018,514.0954589843751,512.9954589843753,1.6385498046873863,1.6578613281246817,99.99999999997672,200,PVC-U,1.0999999999999999,0.5,ground,minimum,3.6213891434301173,held,42.111468672,1.7731872973042342,0.5816346277325704,0.16666558788171099,tractive,trunk main,,drafted
E0000140,N0000018,N0000022,512.9954589843753,511.7454589843756,1.6578613281246817,1.9850097656243975,99.99999999997672,200,PVC-U,1.25,0.5,cover_min,minimum,3.6213891434301173,held,59.38796864,2.5004564449162276,0.675357297513123,0.19075395734202066,tractive,trunk main,,drafted
E0000141,N0000022,N0000026,511.7454589843756,511.24545898437543,1.9850097656243975,2.212182617187068,100.00000000003158,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,73.425124864,3.0915188773509716,0.5197930747498778,0.2663514569380935,tractive,trunk main,,drafted
E0000142,N0000026,N0000030,511.24545898437543,510.7454589843755,2.212182617187068,1.9928222656245111,99.99999999999166,200,PVC-U,0.5,0.5,table11,minimum,3.537957034126917,merrimack,91.78140608,3.7755616024286693,0.5508595989274788,0.29482428224714385,tractive,trunk main,,drafted
E0000143,N0000030,N0000034,510.7454589843755,510.19545898437514,1.9928222656245111,1.6009887695311136,100.00000000006922,200,PVC-U,0.5499999999999999,0.5,cover_min,minimum,3.433077742402968,merrimack,117.69615603199999,4.698155002853279,0.6069359900961802,0.32192658024853926,tractive,trunk main,,drafted
E0000144,N0000034,N0000038,510.19545898437514,508.94545898437485,1.6009887695311136,1.6528991699220228,100.00000000002076,200,PVC-U,1.25,0.5,ground,minimum,3.3575494498364176,merrimack,141.451343488,5.522409906208716,0.8539972893755629,0.28276129387821214,velocity,trunk main,,drafted
E0000145,N0000038,N0000042,508.94545898437485,507.5954589843764,1.6528991699220228,1.634460449217329,99.99999999988222,200,PVC-U,1.35,0.5,cover_min,minimum,3.2741809307340346,merrimack,174.1216947489463,6.629176144187631,0.9252607434729322,0.3043959377492389,velocity,trunk main,,drafted
E0000146,N0000042,N0000046,507.5954589843764,506.6454589843754,1.634460449217329,2.1021606445308407,100.00000000010785,200,PVC-U,0.95,0.5,ground,minimum,3.2296686065920612,merrimack,194.9767122281829,7.322655357405836,0.8382805414427997,0.35162782591574737,velocity,trunk main,,drafted
E0000147,N0000046,N0000050,506.6454589843754,506.14545898437586,2.1021606445308407,1.727526855467886,99.99999999991209,200,PVC-U,0.5,0.5,table11,minimum,3.1707305956241405,merrimack,227.0319764201829,8.371133700735566,0.6867501342080469,0.4512433158706034,tractive,trunk main,,drafted
E0000148,N0000050,N0000054,506.14545898437586,505.2954589843761,1.727526855467886,1.6831176757801245,99.99999999996749,200,PVC-U,0.8500000000000001,0.5,cover_min,minimum,3.132780249532493,merrimack,250.7871638761829,9.13675449691706,0.8553587230498713,0.4082516401798707,velocity,trunk main,,drafted
E0000149,N0000054,N0000058,505.2954589843761,504.19545898437525,1.6831176757801245,1.6434387207028749,100.00000000008014,200,PVC-U,1.0999999999999999,0.5,cover_min,minimum,3.1131157018583466,merrimack,264.1836184186265,9.564989465369676,0.9519494654260595,0.3899819436437709,velocity,trunk main,,drafted
E0000150,N0000058,N0000062,504.19545898437525,500.8454589843733,1.6434387207028749,1.8747863769548303,100.00000000005787,200,PVC-U,3.35,0.5,ground,minimum,3.0979249084557887,merrimack,275.0823372170702,9.91160832849733,1.4383259323768443,0.29597265742838275,velocity,trunk main,,drafted
E0000151,N0000062,N0000066,500.8454589843733,500.3454589843737,1.8747863769548303,2.8641357421888074,99.9999999999195,200,PVC-U,0.5,0.5,table11,minimum,3.062450948179173,merrimack,302.5515927979574,10.776811941545134,0.7322072022565749,0.5226969526727838,tractive,trunk main,,drafted
E0000152,N0000066,N0000070,500.3454589843737,499.84545898437375,2.8641357421888074,2.1037902832043756,99.99999999999245,200,PVC-U,0.5,0.5,table11,minimum,3.0558254836313834,merrimack,308.01576054195743,10.948432044757483,0.7350332857666836,0.5276958242805323,tractive,trunk main,,drafted
E0000153,N0000070,N0000074,499.84545898437375,499.3454589843738,2.1037902832043756,2.1320190429699437,99.99999999999245,200,PVC-U,0.5,0.5,table11,minimum,3.0519595943846913,merrimack,311.25510428595743,11.050340925862507,0.7366880121923033,0.5306607833724173,tractive,trunk main,,drafted
E0000154,N0000074,N0000078,499.3454589843738,498.8454589843734,2.1320190429699437,2.6727294921890916,100.00000000008191,200,PVC-U,0.5,0.5,table11,minimum,3.0275552496922065,merrimack,332.60762685158403,11.714323207806634,0.7470555765078088,0.5499338743383322,tractive,trunk main,,drafted
E0000155,N0000078,N0000082,498.8454589843734,498.3454589843737,2.6727294921890916,2.3490905761731824,99.99999999994358,200,PVC-U,0.5,0.5,table11,minimum,3.008794318082142,merrimack,350.14083050094195,12.255849344586982,0.7550010275871015,0.5656251259007334,velocity,trunk main,,drafted
E0000156,N0000082,N0000086,498.3454589843737,497.84545898437347,2.3490905761731824,1.6962890625015348,100.00000000004378,200,PVC-U,0.5,0.5,table11,minimum,2.9885272971621375,merrimack,370.2552404994151,12.872978810283422,0.7635235528691154,0.5835239553997118,velocity,trunk main,,drafted
E0000157,N0000086,N0000090,497.84545898437347,495.8954589843728,1.6962890625015348,2.5142700195334555,100.00000000003307,200,PVC-U,1.95,0.5,cover_min,minimum,2.9480802361676606,merrimack,414.39042110289637,14.212319194771187,1.3071032919658887,0.4137400310108087,velocity,trunk main,,drafted
E0000158,N0000090,N0000094,495.8454589843728,495.4454589843731,2.564270019533467,1.92935791015816,99.99999999992384,250,PVC-U,0.4,0.375,table11,dod,2.90937577922083,merrimack,462.21435516952295,15.644289643889904,0.7386619214534297,0.4898500365437357,tractive,trunk main,,drafted
E0000159,N0000094,N0000098,495.4454589843731,495.04545898437306,1.92935791015816,1.958660888673819,100.00000000000682,250,PVC-U,0.4,0.375,table11,dod,2.8941273222084156,merrimack,482.73019888152294,16.253501090160487,0.7457476730391789,0.5009714244395518,tractive,trunk main,,drafted
E0000160,N0000098,N0000102,495.04545898437306,494.5454589843728,1.958660888673819,1.6819274902366033,100.0000000000622,250,PVC-U,0.5,0.375,cover_min,dod,2.8682117650999586,merrimack,519.9827471984103,17.351178631367553,0.8247018056036258,0.48732257168219706,velocity,trunk main,,drafted
E0000161,N0000102,N0000106,494.5954589843728,493.5454589843735,1.631927490236592,1.6827514648452393,99.99999999993281,200,PVC-U,1.05,0.5,ground,minimum,2.845758736405802,merrimack,554.87692194012,18.370847580967894,1.104661086847303,0.5769571540059792,velocity,trunk main,,drafted
E0000162,N0000106,N0000110,493.5454589843735,492.04545898437453,1.6827514648452393,1.6373413085942161,99.99999999993281,200,PVC-U,1.5,0.5,cover_min,minimum,2.8315396651040117,merrimack,578.3295809625637,19.052093063234548,1.2778321198426992,0.5281070554785678,velocity,trunk main,,drafted
E0000163,N0000110,N0000114,492.04545898437453,490.1954589843728,1.6373413085942161,3.359777832033444,100.00000000009322,200,PVC-U,1.8499999999999999,0.5,ground,minimum,2.8309006453695367,merrimack,579.4093622105637,19.08417216884651,1.3839343475998458,0.4964855583254456,velocity,trunk main,,drafted
E0000164,N0000114,N0000118,490.1454589843728,489.74545898437276,3.4097778320334555,3.0992675781272396,100.00000000001106,250,PVC-U,0.4,0.375,table11,dod,2.824431829336291,merrimack,590.4681862351842,19.40461503273327,0.7782966635650134,0.5577667843914689,velocity,trunk main,,drafted
E0000165,N0000118,N0000122,489.74545898437276,489.34545898437284,3.0992675781272396,2.35473632812716,99.99999999997394,250,PVC-U,0.4,0.375,table11,dod,2.8176336379532727,merrimack,602.3457799631842,19.74791931840277,0.78146355321382,0.5639226027951032,velocity,trunk main,,drafted
E0000166,N0000122,N0000126,489.34545898437284,488.79545898437345,2.35473632812716,1.7336242675796711,99.99999999988574,250,PVC-U,0.5499999999999999,0.375,cover_min,dod,2.8053755903655717,merrimack,624.4457459936278,20.383820257051898,0.8898056504880453,0.5210860140884124,velocity,trunk main,,drafted
E0000167,N0000126,N0000130,488.84545898437347,487.3454589843737,1.6836242675796598,1.9471740722669324,99.99999999998666,200,PVC-U,1.5,0.5,cover_min,minimum,2.7955045139479315,merrimack,642.9039340473081,20.912995501750764,1.3064811232571394,0.5592028930246751,velocity,trunk main,,drafted
