Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0000168,N0000130,N0000134,487.2954589843737,486.59545898437364,1.9971740722669438,1.7642822265638642,100.00000000000358,250,PVC-U,0.7000000000000001,0.375,cover_min,dod,2.787654033877711,merrimack,658.0208715193081,21.345170519330015,0.9861664990866246,0.49825633949753856,velocity,trunk main,,drafted
E0000169,N0000134,N0000138,486.64545898437365,485.4454589843736,1.7142822265638529,1.8935607910170233,100.00000000000604,200,PVC-U,1.2,0.5,cover_min,minimum,2.7806947380104146,merrimack,671.7554993097517,21.73686898494588,1.2079088995909122,0.6162360475782622,velocity,trunk main,,drafted
E0000170,N0000138,N0000142,485.3954589843736,484.995458984373,1.9435607910170347,2.1288085937520123,100.00000000014852,250,PVC-U,0.4,0.375,table11,capacity,2.7728376130100583,merrimack,687.6496895961953,22.18882655993459,0.8020318471015186,0.6078562390381639,velocity,trunk main,,drafted
E0000171,N0000142,N0000146,484.995458984373,484.4954589843735,2.1288085937520123,1.6577697753921257,99.99999999989664,250,PVC-U,0.5,0.375,cover_min,capacity,2.7642996308628867,merrimack,705.4009139450826,22.692011266392377,0.8797330152064863,0.57347398781406,velocity,trunk main,,drafted
E0000172,N0000146,N0000150,484.5454589843735,483.34545898437347,1.6077697753921143,1.8116455078140348,100.00000000000166,200,PVC-U,1.2,0.5,ground,minimum,2.7568398198532993,merrimack,721.3317495652065,23.14238417860166,1.2235767418994703,0.6430734377574636,velocity,trunk main,,drafted
E0000173,N0000150,N0000154,483.29545898437345,482.79545898437306,1.8616455078140461,1.727886962892569,100.00000000007827,250,PVC-U,0.5,0.375,cover_min,capacity,2.747196766339562,merrimack,742.5259408116796,23.73943339538095,0.8886798307784931,0.5903004173766211,velocity,trunk main,,drafted
E0000174,N0000154,N0000158,482.79545898437306,482.1954589843732,1.727886962892569,1.6691040039080463,99.9999999999794,250,PVC-U,0.6,0.375,cover_min,capacity,2.742550846962003,merrimack,752.9855800436795,24.033749739763028,0.9567113200331843,0.561206049619857,velocity,trunk main,,drafted
E0000175,N0000158,N0000162,482.16456298828126,481.4145629882823,1.6999999999999886,1.9704162597645904,99.99999999986721,250,PVC-U,0.75,0.375,ground,capacity,2.7368948123100414,merrimack,765.9429550196795,24.397469687906938,1.0460408416537788,0.5285995902232696,velocity,trunk main,,drafted
E0000176,N0000162,N0000166,481.3495629882823,481.04956298828176,2.035416259764588,2.379727783202611,100.00000000017175,315,GRP,0.3,0.27,table11,dod,2.726614056217117,merrimack,790.1402235998329,25.074009410575865,0.7446096756760392,0.4904177338118264,tractive,trunk main,,drafted
E0000177,N0000166,N0000170,481.04956298828176,480.7495629882824,2.379727783202611,3.4362890624988722,99.99999999979154,315,GRP,0.3,0.27,table11,dod,2.7255458268695176,merrimack,792.7032208478329,25.14626700305328,0.7451442839619736,0.491246268401871,tractive,trunk main,,drafted
E0000178,N0000170,N0000174,480.7495629882824,480.4495629882816,3.4362890624988722,5.425864257812123,100.00000000024322,315,GRP,0.3,0.27,table11,dod,2.7061527741174487,merrimack,840.8919432943061,26.484930447422126,0.7547701498946696,0.506529009585055,velocity,trunk main,,drafted
E0000179,N0000174,N0000178,480.4495629882816,480.149562988282,5.425864257812123,5.500369873046111,99.99999999987841,315,GRP,0.3,0.27,table11,dod,2.692172019294362,merrimack,877.6697672303061,27.500576478798376,0.7617348989068116,0.5180521381729206,velocity,trunk main,,drafted
E0000180,N0000178,N0000182,480.149562988282,479.8495629882818,5.500369873046111,5.179245605468225,100.00000000008068,315,GRP,0.3,0.27,table11,dod,2.673769552813994,merrimack,928.8585654527498,28.905411570005047,0.7709146772127066,0.5339159063134402,velocity,trunk main,,drafted
E0000181,N0000182,N0000186,479.8495629882818,479.54956298828193,5.179245605468225,4.646390380858691,99.99999999995347,315,GRP,0.3,0.27,table11,dod,2.66088523550902,merrimack,966.6895555049032,29.937868116370645,0.7773412263604053,0.5455372783786776,velocity,trunk main,,drafted
E0000182,N0000186,N0000189,479.54956298828193,479.2495629882818,4.646390380858691,3.8728430175775657,100.00000000004417,315,GRP,0.3,0.27,table11,dod,2.6516510441609795,merrimack,994.8657747905834,30.70388267112243,0.781941099731808,0.5541481688636793,velocity,trunk main,,drafted
E0000183,N0000189,N0000192,479.2495629882818,478.94956298828197,3.8728430175775657,2.5594396972649065,99.9999999999554,315,GRP,0.3,0.27,table11,dod,2.6464746353452075,merrimack,1011.0624935105834,31.14338559850596,0.784517234639284,0.5590867450735737,velocity,trunk main,,drafted
E0000184,N0000192,N0000195,478.94956298828197,478.64956298828196,2.5594396972649065,1.8008764648430429,100.0,315,GRP,0.3,0.27,table11,dod,2.641811530611509,merrimack,1025.9065192385833,31.54550963587097,0.7868346713424385,0.5636051879834991,velocity,trunk main,,drafted
E0000185,N0000195,N0000198,478.71456298828195,477.71456298828195,1.7358764648430451,1.9449829101555451,100.00000000000063,250,PVC-U,1.0,0.375,cover_min,capacity,2.6325324338505944,merrimack,1056.1770395162634,32.36251810299348,1.24840036308836,0.5758302179886974,velocity,trunk main,,drafted
E0000186,N0000198,N0000201,477.64956298828196,476.99956298828187,2.009982910155543,1.7552893066400088,100.00000000001425,315,GRP,0.65,0.27,cover_min,dod,2.6267303241757727,merrimack,1075.6131019802635,32.8859122602526,1.066539324837634,0.45805992918367844,velocity,trunk main,,drafted
E0000187,N0000201,N0000204,477.0548522949219,476.20485229492226,1.6999999999999886,2.3197143554683635,99.99999999995465,250,PVC-U,0.8500000000000001,0.375,ground,capacity,2.6219843029636483,merrimack,1091.8098207002636,33.32134442773052,1.1786681544868267,0.6190690251545443,velocity,trunk main,,drafted
E0000188,N0000204,N0000207,476.13985229492226,476.0490349881735,2.384714355468361,2.186804855576497,30.272435582924707,315,GRP,0.3,0.27,table11,dod,2.6215071860875816,merrimack,1093.4531419264406,33.36622866444363,0.7968654028461003,0.5840848750045655,velocity,trunk main,,drafted
E0000189,N0000003,N0000007,497.56796875,496.6179687499994,1.6000000000000227,1.7555053710943298,100.00000000005673,200,PVC-U,0.95,0.5,ground,minimum,3.6213891434301173,held,0.0,0.0,0.0,0.0,tractive,trunk main,,drafted
E0000190,N0000007,N0000011,496.6179687499994,496.11796875,1.7555053710943298,1.7729919433593864,99.99999999988322,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,0.741608,0.032016189372081234,0.11967562442176145,0.031975872472500416,tractive,trunk main,,drafted
E0000191,N0000011,N0000015,496.11796875,495.6179687499991,1.7729919433593864,1.7884948730477959,100.00000000018642,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,15.10181569300811,0.6366621692485809,0.3213869073712166,0.1238557652163291,tractive,trunk main,,drafted
E0000192,N0000015,N0000019,495.6179687499991,495.1179687499995,1.7884948730477959,1.896191406250523,99.9999999999209,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,15.10181569300811,0.6374955025819158,0.3213869073712166,0.1238557652163291,tractive,trunk main,,drafted
E0000193,N0000019,N0000023,495.1179687499995,494.6179687499998,1.896191406250523,1.849163818359557,99.99999999992966,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,16.92320494100811,0.714913930346412,0.3332804940905381,0.13080281313250824,tractive,trunk main,,drafted
E0000194,N0000023,N0000027,494.6179687499998,494.11796874999976,1.849163818359557,1.7208068847658637,100.00000000000868,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,25.44542682757258,1.0740864647387982,0.3781821918854865,0.15869349192288457,tractive,trunk main,,drafted
E0000195,N0000027,N0000031,494.11796874999976,493.6179687499993,1.7208068847658637,2.1313598632819435,100.00000000009479,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,28.346597323572578,1.1969071308957113,0.39098228663227585,0.16714448327233639,tractive,trunk main,,drafted
E0000196,N0000031,N0000035,493.6179687499993,493.11796875000016,2.1313598632819435,2.427593994140466,99.99999999983339,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,35.697415819572576,1.50682493328511,0.41945675177590136,0.1867838534854977,tractive,trunk main,,drafted
E0000197,N0000035,N0000039,493.11796875000016,492.6179687499997,2.427593994140466,2.3887756347659206,100.00000000008862,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,44.01520904574952,1.8574017277622596,0.44684090994182385,0.20681997516541956,tractive,trunk main,,drafted
E0000198,N0000039,N0000043,492.6179687499997,492.11796875000005,2.3887756347659206,2.1996887207030795,99.99999999993237,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,46.17477154174952,1.949039537880426,0.4533545424697747,0.21176001320677412,tractive,trunk main,,drafted
E0000199,N0000043,N0000047,492.11796875000005,491.7073493268863,2.1996887207030795,2.0453972551449624,82.12388462274845,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,63.95561258019316,2.6975150303458615,0.49939302830292726,0.248729823821838,tractive,trunk main,,drafted
E0000200,N0000047,N0000051,491.7073493268863,491.20734932688634,2.0453972551449624,3.7477898332699056,99.99999999999382,200,PVC-U,0.5,0.5,table11,minimum,3.4892830248565554,merrimack,102.9145225668815,4.17897216119481,0.5671546300376047,0.31062366373458317,tractive,trunk main,,drafted
E0000201,N0000051,N0000055,491.20734932688634,490.7073493268866,3.7477898332699056,2.726061317644678,99.99999999995342,200,PVC-U,0.5,0.5,table11,minimum,3.3418067498110755,merrimack,147.05356388027303,5.7172526254496185,0.6195393526929645,0.3661290313467944,tractive,trunk main,,drafted
E0000202,N0000055,N0000059,490.7073493268866,490.2073493268859,2.726061317644678,2.4759392473328603,100.00000000013185,200,PVC-U,0.5,0.5,table11,minimum,3.3388497921135776,merrimack,148.13334512827302,5.7549244024874735,0.6206683120514778,0.36741476876227674,tractive,trunk main,,drafted
E0000203,N0000059,N0000063,490.2073493268859,489.94843600063314,2.4759392473328603,3.334248325538738,51.78266525054673,200,PVC-U,0.5,0.5,table11,minimum,3.333916296383519,merrimack,149.95473437627302,5.81782413605785,0.6225395449136094,0.36955510616780485,tractive,trunk main,,drafted
E0000204,N0000063,N0000067,489.94843600063314,489.4484360006336,3.334248325538738,7.521412632178908,99.99999999991033,200,PVC-U,0.5,0.5,table11,minimum,3.3177657704742582,merrimack,156.095248616273,6.026840314278445,0.6286374887761665,0.3766116226999917,tractive,trunk main,,drafted
E0000205,N0000067,N0000071,489.4484360006336,488.9484360006333,7.521412632178908,7.460621616554192,100.00000000005845,200,PVC-U,0.5,0.5,table11,minimum,3.257793926123975,merrimack,181.49375729844996,6.880388053699955,0.6518001915969711,0.4046372864657919,tractive,trunk main,,drafted
E0000206,N0000071,N0000075,488.9484360006333,488.44843600063365,7.460621616554192,10.396107456397601,99.99999999992977,200,PVC-U,0.5,0.5,table11,minimum,3.2183050632455084,merrimack,200.7398515412475,7.517733499001951,0.6675080867694855,0.4248716960503276,tractive,trunk main,,drafted
E0000207,N0000075,N0000079,488.44843600063365,487.94843600063314,10.396107456397601,10.293385288429363,100.00000000009771,200,PVC-U,0.5,0.5,table11,minimum,3.1711185028421376,merrimack,226.80256021457586,8.368984741080821,0.686704012277682,0.45117778948847587,tractive,trunk main,,drafted
E0000208,N0000079,N0000083,487.94843600063314,487.44843600063314,10.293385288429363,7.436238071632488,100.0000000000046,200,PVC-U,0.5,0.5,table11,minimum,3.1558185328955575,merrimack,236.05164888510672,8.668718258851527,0.6930311002520857,0.4602797018352446,tractive,trunk main,,drafted
E0000209,N0000083,N0000087,487.44843600063314,487.1038541241966,7.436238071632488,6.317593629709677,68.91637528731611,200,PVC-U,0.5,0.5,table11,minimum,3.1489023489083516,merrimack,240.37077387710673,8.808645428199181,0.6959135841627918,0.46450418746428024,tractive,trunk main,,drafted
E0000210,N0000087,N0000091,487.1038541241966,486.8966883992891,6.317593629709677,6.241434159304674,41.43314498150481,200,PVC-U,0.5,0.5,table11,minimum,3.137545932007711,merrimack,247.65633086910674,9.043166382073357,0.7006467614833705,0.4715521092164173,tractive,trunk main,,drafted
E0000211,N0000091,N0000095,486.8966883992891,486.39668839928845,6.241434159304674,8.604196610477175,100.00000000012145,200,PVC-U,0.5,0.5,table11,minimum,3.1206759333929504,merrimack,258.94052162390426,9.404233874994773,0.7077033534222186,0.4823307320332795,tractive,trunk main,,drafted
E0000212,N0000095,N0000099,486.39668839928845,485.89668839928873,8.604196610477175,4.932352128055015,99.99999999993913,200,PVC-U,0.5,0.5,table11,minimum,3.1138587319940845,merrimack,263.6630813679043,9.555467270118255,0.7105790675734944,0.4868217853130401,tractive,trunk main,,drafted
E0000213,N0000099,N0000103,485.89668839928873,485.3966883992882,4.932352128055015,5.621072831180527,100.0000000000998,200,PVC-U,0.5,0.5,table11,minimum,3.1025794683732064,merrimack,271.6902463599043,9.811202352689882,0.7153384755957861,0.49438775417487923,tractive,trunk main,,drafted
E0000214,N0000103,N0000107,485.3966883992882,484.89668839928856,5.621072831180527,3.811807694461436,99.99999999993197,200,PVC-U,0.5,0.5,table11,minimum,3.098505448448355,merrimack,274.6566783599043,9.906003563857254,0.7170705444805731,0.4971840683925183,tractive,trunk main,,drafted
E0000215,N0000107,N0000111,484.89668839928856,484.39668839928834,3.811807694461436,3.0613499307897882,100.00000000004833,200,PVC-U,0.5,0.5,table11,minimum,3.084081963526048,merrimack,285.4544908399043,10.247858718245576,0.7231760284469677,0.5072339429575408,tractive,trunk main,,drafted
E0000216,N0000111,N0000115,484.39668839928834,483.89668839928794,3.0613499307897882,3.009592118290186,100.00000000008382,200,PVC-U,0.5,0.5,table11,minimum,3.077964761315566,merrimack,290.1770505839043,10.39735085668967,0.7257785868277081,0.5116137796394216,tractive,trunk main,,drafted
E0000217,N0000115,N0000119,483.89668839928794,483.3966883992878,3.009592118290186,2.6824436807903,100.00000000002701,200,PVC-U,0.5,0.5,table11,minimum,3.0562300922875183,merrimack,307.6789172820813,10.94661650458282,0.7350036490453884,0.5276429807647824,tractive,trunk main,,drafted
E0000218,N0000119,N0000123,483.3966883992878,482.89668839928925,2.6824436807903,2.8040867471951287,99.99999999972101,200,PVC-U,0.5,0.5,table11,minimum,3.0531638867748385,merrimack,310.24191453008126,11.027442712444431,0.7363177129272943,0.5299947819552087,tractive,trunk main,,drafted
E0000219,N0000123,N0000127,482.89668839928925,482.39668839928953,2.8040867471951287,2.6312046671167195,99.99999999994273,200,PVC-U,0.5,0.5,table11,minimum,3.0288240366994046,merrimack,331.4578838245249,11.687451120052001,0.7466495895025282,0.5491549352659832,tractive,trunk main,,drafted
E0000220,N0000127,N0000131,482.39668839928953,481.89668839928925,2.6312046671167195,2.4483433389920037,100.00000000005255,200,PVC-U,0.5,0.5,table11,minimum,3.02526183102583,merrimack,334.6972275685249,11.788475168164721,0.7481700560528273,0.5520830421369045,tractive,trunk main,,drafted
E0000221,N0000131,N0000135,481.89668839928925,481.39668839928856,2.4483433389920037,2.339334549930186,100.0000000001379,200,PVC-U,0.5,0.5,table11,minimum,3.015878023036842,merrimack,343.4017395757615,12.057958248410065,0.7521491217325518,0.5598914440045766,velocity,trunk main,,drafted
E0000222,N0000135,N0000139,481.39668839928856,480.8966883992891,2.339334549930186,2.0421543741484243,99.9999999998972,200,PVC-U,0.5,0.5,table11,minimum,3.0097697810087376,merrimack,349.2040805677615,12.237414337248438,0.7547378291458585,0.5650909488812017,velocity,trunk main,,drafted
E0000223,N0000139,N0000143,480.8966883992891,480.3966883992893,2.0421543741484243,1.983682694460697,99.9999999999576,200,PVC-U,0.5,0.5,table11,minimum,3.0041875697273577,merrimack,354.60298680776145,12.404129876598816,0.7570948355758382,0.5699123571630444,velocity,trunk main,,drafted
E0000224,N0000143,N0000147,480.3966883992893,479.89668839928845,1.983682694460697,1.9299107218052995,100.00000000017278,200,PVC-U,0.5,0.5,table11,minimum,3.000312456462929,merrimack,358.4058705299384,12.521624596742674,0.7587395810509028,0.5733285353562909,velocity,trunk main,,drafted
E0000225,N0000147,N0000151,479.89668839928845,478.8966883992891,1.9299107218052995,1.6199741983671743,99.99999999993634,200,PVC-U,1.0,0.5,cover_min,minimum,2.9930802722186236,merrimack,365.6261660179384,12.74354689010592,0.9917635613544187,0.46992641100124277,velocity,trunk main,,drafted
E0000226,N0000151,N0000155,478.8966883992891,475.54668839928536,1.6199741983671743,3.176700272589642,100.00000000011178,200,PVC-U,3.35,0.5,ground,minimum,2.9860064453134605,merrimack,372.84646150593835,12.964943789476314,1.552186670822916,0.34027648088538853,velocity,trunk main,,drafted
E0000227,N0000155,N0000159,475.54668839928536,475.046688399286,3.176700272589642,4.1532322550108915,99.99999999987187,200,PVC-U,0.5,0.5,table11,minimum,2.9842462446254614,merrimack,374.66785075393835,13.021334788729433,0.7654902061284431,0.5878349495609068,velocity,trunk main,,drafted
E0000228,N0000159,N0000163,475.046688399286,474.5466883992863,4.1532322550108915,4.8230930948543005,99.99999999993561,200,PVC-U,0.5,0.5,table11,minimum,2.983532296617073,merrimack,375.40945875393834,13.044779993074844,0.7658045341896271,0.5885308335783206,velocity,trunk main,,drafted
E0000229,N0000163,N0000167,474.5466883992863,474.0466883992862,4.8230930948543005,4.875400223760664,100.00000000002434,200,PVC-U,0.5,0.5,table11,minimum,2.982279658479531,merrimack,376.71460673211527,13.085394656204388,0.7663297123349662,0.5896978391055465,velocity,trunk main,,drafted
E0000230,N0000167,N0000171,474.0466883992862,473.54668839928627,4.875400223760664,5.171054520635607,99.99999999999194,200,PVC-U,0.5,0.5,table11,minimum,2.9771491595978317,merrimack,382.11351297211525,13.250612733151092,0.7684680811563963,0.5945069386469632,velocity,trunk main,,drafted
E0000231,N0000171,N0000175,473.54668839928627,473.0466883992865,5.171054520635607,5.572208085088505,99.99999999994995,200,PVC-U,0.5,0.5,table11,minimum,2.96440462119362,merrimack,395.90411809067973,13.670080563231474,0.7737250323234909,0.6067520747282278,velocity,trunk main,,drafted
E0000232,N0000175,N0000179,473.0466883992865,472.5466883992867,5.572208085088505,6.030368485478903,99.99999999994995,200,PVC-U,0.5,0.5,table11,minimum,2.9390776926312534,merrimack,424.99795287886263,14.548429339817204,0.7839437972011195,0.6326291703985196,velocity,trunk main,,drafted
E0000233,N0000179,N0000183,472.4966883992867,472.09668839928554,6.080368485478914,6.39855085852696,100.0000000002901,250,PVC-U,0.4,0.375,table11,dod,2.9101515192429415,merrimack,461.19708058631437,15.63107522837831,0.7385050950262296,0.48960802172809104,tractive,trunk main,,drafted
E0000234,N0000183,N0000207,472.09668839928554,471.8812962267223,6.39855085852696,6.354543617027673,53.84797947290621,250,PVC-U,0.4,0.375,table11,dod,2.8917411830175657,merrimack,486.0320492903144,16.368155674580517,0.7470502920940921,0.5030571735781437,tractive,trunk main,,drafted
E0000235,N0000207,N0000210,471.73129622672235,471.43129622672194,6.50454361702765,6.3083277967155595,120.00000000015476,400,GRP,0.25,0.20500000000000002,table11,dod,2.4990379638265163,merrimack,1623.756222384755,47.26245269221078,0.8119966114642186,0.47106747592306986,velocity,trunk main,,drafted
E0000236,N0000210,N0000213,471.43129622672194,471.13129622672267,6.3083277967155595,6.346639564292957,119.99999999971601,400,GRP,0.25,0.20500000000000002,table11,dod,2.4847204674438865,merrimack,1702.7201556848904,49.275782523321375,0.8205291607749338,0.48263282549159203,velocity,trunk main,,drafted
E0000237,N0000213,N0000216,471.13129622672267,470.83129622672215,6.346639564292957,6.012758949059105,120.00000000020529,400,GRP,0.25,0.20500000000000002,table11,dod,2.477650095001422,merrimack,1743.2957820920178,50.306423775855215,0.8247624226266272,0.48851896097240244,velocity,trunk main,,drafted
E0000238,N0000216,N0000218,470.83129622672215,470.5312962267221,6.012758949059105,4.700149085777923,120.00000000002754,400,GRP,0.25,0.20500000000000002,table11,dod,2.4733830063111255,merrimack,1768.3077991245848,50.94068515173037,0.8273251582053633,0.4921327994562551,velocity,trunk main,,drafted
E0000239,N0000218,N0000220,470.5312962267221,470.23129622672235,4.700149085777923,4.327022865074525,119.9999999998901,400,GRP,0.25,0.20500000000000002,table11,dod,2.4733830063111255,merrimack,1768.3077991245848,50.941685151730375,0.8273285019049323,0.49213754008259103,velocity,trunk main,,drafted
E0000240,N0000220,N0000222,470.23129622672235,469.9312962267225,4.327022865074525,3.513344886558741,119.99999999993636,400,GRP,0.25,0.20500000000000002,table11,dod,2.472835321947164,merrimack,1771.5471428685848,51.02462062653124,0.8276603260456517,0.4926083276757046,velocity,trunk main,,drafted
E0000241,N0000222,N0000225,469.9312962267225,469.6312962267221,3.513344886558741,3.7244776990591504,120.00000000016098,400,GRP,0.25,0.20500000000000002,table11,dod,2.472835321947164,merrimack,1771.5471428685848,51.025620626531236,0.8276643316983463,0.49261401489100864,velocity,trunk main,,drafted
E0000242,N0000225,N0000228,469.6312962267221,469.3312962267222,3.7244776990591504,4.079134681480923,119.99999999997029,400,GRP,0.25,0.20500000000000002,table11,dod,2.4725849252921215,merrimack,1773.030358868585,51.06413084930278,0.827817194498928,0.4928311214204224,velocity,trunk main,,drafted
E0000243,N0000228,N0000231,469.3312962267222,469.0312962267226,4.079134681480923,4.2415004041367865,119.99999999985548,400,GRP,0.25,0.20500000000000002,table11,dod,2.4725849252921215,merrimack,1773.030358868585,51.06513084930278,0.8278205299051199,0.4928358601717713,velocity,trunk main,,drafted
E0000244,N0000231,N0000234,469.0312962267226,468.73129622672224,4.2415004041367865,3.814571693199639,120.00000000014764,400,GRP,0.25,0.20500000000000002,table11,dod,2.4725849252921215,merrimack,1773.030358868585,51.06613084930278,0.8278272005489148,0.4928453376365062,velocity,trunk main,,drafted
E0000245,N0000234,N0000237,468.73129622672224,468.4312962267222,3.814571693199639,2.7744227674184003,119.99999999999342,400,GRP,0.25,0.20500000000000002,table11,dod,2.4722207672909455,merrimack,1775.189921364585,51.12173898212686,0.828048970670584,0.4931605755643895,velocity,trunk main,,drafted
E0000246,N0000237,N0000240,468.4312962267222,468.1312962267226,2.7744227674184003,2.472555091636764,119.99999999983719,400,GRP,0.25,0.20500000000000002,table11,dod,2.4718571055625946,merrimack,1777.349483860585,51.17733911965377,0.8282711260604878,0.4934766597317355,velocity,trunk main,,drafted
E0000247,N0000240,N0000243,468.1312962267226,467.83129622672215,2.472555091636764,2.267580726402855,120.0000000001928,400,GRP,0.25,0.20500000000000002,table11,dod,2.471369338927721,merrimack,1780.250654356585,51.25167673831793,0.8285670945938236,0.49389823135729205,velocity,trunk main,,drafted
E0000248,N0000243,N0000246,467.83129622672215,467.6812962267226,2.267580726402855,1.8270655896836274,59.99999999980186,400,GRP,0.25,0.20500000000000002,table11,dod,2.4705772493054594,merrimack,1784.973214100585,51.37202583232673,0.8290470511516479,0.4945830069960475,velocity,trunk main,,drafted
E0000249,N0000246,N0000249,467.7512962267226,466.6312962267224,1.7570655896836342,1.8089808728869912,80.00000000001552,315,GRP,1.4000000000000001,0.27,ground,dod,2.4691192008871234,merrimack,1793.7030862271495,51.593048239728525,1.594120870798086,0.4755105605743867,velocity,trunk main,,drafted
E0000250,N0000249,N0000252,466.6102770996094,466.2702770996085,1.829999999999984,1.7207202148446186,40.00000000010318,315,GRP,0.8500000000000001,0.27,cover_min,capacity,2.468569345674311,merrimack,1797.0076914751494,51.677157711215635,1.3192640372533364,0.553060689266202,velocity,trunk main,,drafted
E0000251,N0000252,N0000255,466.16099731445314,465.51099731445333,1.829999999999984,1.9417004394529158,99.9999999999703,400,GRP,0.65,0.20500000000000002,ground,dod,2.4666905403957475,merrimack,1808.3508348322111,51.96377038854538,1.1873002213010924,0.37966858814986315,velocity,trunk main,,drafted
E0000252,N0000255,N0000258,465.51099731445333,465.01099731445316,1.9417004394529158,1.8853344726562113,100.00000000002957,400,GRP,0.5,0.20500000000000002,cover_min,dod,2.4650549425878725,merrimack,1818.2910112147756,52.215297175918984,1.0791740850272273,0.4092025032427318,velocity,trunk main,,drafted
E0000253,N0000258,N0000261,464.84099731445315,464.6009973144531,2.0553344726562273,2.127640380859418,120.00000000002714,500,GRP,0.2,0.155,table11,dod,2.4630435039697534,merrimack,1830.5994008525768,52.52632243087333,0.7612363574154308,0.3822074004353758,velocity,trunk main,,drafted
E0000254,N0000261,N0000264,464.6009973144531,464.36099731445324,2.127640380859418,2.7948864746092568,119.99999999991374,500,GRP,0.2,0.155,table11,dod,2.4602304072558554,merrimack,1847.9702519318155,52.96467029277353,0.7629276311381005,0.3839418807025665,velocity,trunk main,,drafted
E0000255,N0000264,N0000267,464.36099731445324,464.1209973144532,2.7948864746092568,3.7079211425780727,120.00000000002015,500,GRP,0.2,0.155,table11,dod,2.458400788482069,merrimack,1859.3672836758155,53.2523456435254,0.7640310191746352,0.38507765353387136,velocity,trunk main,,drafted
E0000256,N0000267,N0000270,464.1209973144532,463.88099731445305,3.7079211425780727,2.7201074218750705,120.00000000005417,500,GRP,0.2,0.155,table11,dod,2.455078193998175,merrimack,1880.2663782837935,53.778482982473236,0.7660357827846854,0.3871498198524017,velocity,trunk main,,drafted
E0000257,N0000270,N0000273,463.9809973144531,463.56099731445306,2.6201074218750477,1.8396374511719387,120.00000000000267,400,GRP,0.35000000000000003,0.20500000000000002,cover_min,dod,2.4505496208646225,merrimack,1909.176403537563,54.504757726321664,0.9553600962243358,0.46384145586147574,velocity,trunk main,,drafted
E0000258,N0000273,N0000276,463.570634765625,462.97063476562556,1.829999999999984,1.7274548339838134,39.99999999996326,315,GRP,1.5,0.27,cover_min,dod,2.4478571241390514,merrimack,1926.6011085323605,54.942257380862664,1.6620463964241359,0.4833950878215544,velocity,trunk main,,drafted
E0000259,N0000276,N0000279,462.8680895996094,461.7680895996098,1.829999999999984,1.756446533202677,99.99999999996174,315,GRP,1.0999999999999999,0.27,cover_min,capacity,2.4464122710175698,merrimack,1936.025043645102,55.17846794760746,1.4792113119742447,0.531723008836041,velocity,trunk main,,drafted
E0000260,N0000279,N0000282,461.6945361328125,460.6945361328125,1.829999999999984,2.037122802734359,99.99999999999935,315,GRP,1.0,0.27,cover_min,capacity,2.442995012346244,merrimack,1958.520160770903,55.74178778645809,1.4294878181052426,0.5510363286387667,velocity,trunk main,,drafted
E0000261,N0000282,N0000285,460.6945361328125,459.99453613281173,2.037122802734359,1.7990429687507685,100.00000000011545,315,GRP,0.7000000000000001,0.27,cover_min,capacity,2.4377473451370815,merrimack,1993.637208593378,56.61916717330388,1.2474172000708914,0.6250188041017115,velocity,trunk main,,drafted
E0000262,N0000285,N0000287,459.90953613281175,459.25953613281166,1.884042968750748,2.460190429688339,100.00000000001275,400,GRP,0.65,0.20500000000000002,cover_min,dod,2.4342862569063493,merrimack,2017.184745809378,57.2067215182618,1.218148902089145,0.4001456982891356,velocity,trunk main,,drafted
E0000263,N0000287,N0000289,459.15953613281164,458.91953613281197,2.5601904296883617,3.213001708984905,119.99999999983712,500,GRP,0.2,0.155,table11,dod,2.432153421039702,merrimack,2031.8507035155549,57.57256146803745,0.7800081494663081,0.4019097128516457,velocity,trunk main,,drafted
E0000264,N0000289,N0000291,458.91953613281197,458.6795361328121,3.213001708984905,2.44134399414105,119.9999999999512,500,GRP,0.2,0.155,table11,dod,2.4280889556762344,merrimack,2060.1311993569466,58.27651432965338,0.7825105987889652,0.4046142229642097,velocity,trunk main,,drafted
E0000265,N0000291,N0000293,458.8645361328121,457.9220790644792,2.256343994141048,1.7378330448958081,64.9970391953731,315,GRP,1.4500000000000002,0.27,cover_min,dod,2.426386226172783,merrimack,2072.10969940339,58.57490649126339,1.667125741057111,0.507043368098173,velocity,trunk main,,drafted
E0000266,N0000293,N0000295,457.959912109375,456.6529510781724,1.6999999999999886,1.676699800733843,50.267731969331486,250,PVC-U,2.6,0.375,ground,capacity,2.4242333899768758,merrimack,2087.366558245545,58.9539333286997,2.069939037701404,0.6229907841191109,velocity,trunk main,,drafted
E0000267,N0000295,N0000297,456.5729510781724,454.7729510781708,1.756699800733827,2.337553072219805,100.00000000008947,315,GRP,1.8000000000000003,0.27,ground,dod,2.4219134896732086,merrimack,2103.94850261643,59.36533222751736,1.8148492497091584,0.47945464091377843,velocity,trunk main,,drafted
E0000268,N0000297,N0000299,454.5879510781708,454.38795107817083,2.5225530722198073,2.302844820266671,99.99999999999062,500,GRP,0.2,0.155,table11,dod,2.4204425702914136,merrimack,2114.53866485643,59.62843640154341,0.7872434286023144,0.40978227144241985,velocity,trunk main,,drafted
E0000269,N0000299,N0000301,454.38795107817083,454.1479510781708,2.302844820266671,3.23528866792293,119.9999999999948,500,GRP,0.2,0.155,table11,dod,2.419677838758199,merrimack,2120.0680941044297,59.76614605358818,0.7877187221406969,0.410305174815224,velocity,trunk main,,drafted
E0000270,N0000301,N0000303,454.1479510781708,453.9079510781707,3.23528866792293,3.549537935501178,120.00000000005751,500,GRP,0.2,0.155,table11,dod,2.4182283821466264,merrimack,2130.5929948404296,60.027562425449084,0.7886224444528174,0.4113014149341059,velocity,trunk main,,drafted
E0000271,N0000303,N0000305,453.9079510781707,453.6679510781707,3.549537935501178,3.239000826126187,119.99999999999264,500,GRP,0.2,0.155,table11,dod,2.4175716721480196,merrimack,2135.3808160884296,60.14697565016496,0.7890337316379346,0.4117556755967624,velocity,trunk main,,drafted
E0000272,N0000305,N0000307,453.6679510781707,453.4279510781708,3.239000826126187,3.0475433065948323,119.99999999994971,500,GRP,0.2,0.155,table11,dod,2.414830130451866,merrimack,2155.499041339227,60.64519485111657,0.7907403604454053,0.41364646572627506,velocity,trunk main,,drafted
E0000273,N0000307,N0000309,453.4279510781708,453.18795107817067,3.0475433065948323,2.830817232376205,120.00000000004889,500,GRP,0.2,0.155,table11,dod,2.411756809202898,merrimack,2178.304970555227,61.209165567825124,0.792657457455001,0.41578177335001165,velocity,trunk main,,drafted
E0000274,N0000309,N0000311,453.18795107817067,452.9479510781709,2.830817232376205,2.446885347610362,119.99999999988347,500,GRP,0.2,0.155,table11,dod,2.405329008907212,merrimack,2226.8829802103787,62.40697442617233,0.7966769979185961,0.42029848708762463,velocity,trunk main,,drafted
E0000275,N0000311,N0000313,453.0479510781709,452.50795107817015,2.346885347610339,1.8178851034704735,120.00000000017093,400,GRP,0.45000000000000007,0.20500000000000002,cover_min,dod,2.3984793987099584,merrimack,2279.9898006073827,63.71277108338289,1.0922199350196118,0.47186906913040627,velocity,trunk main,,drafted
E0000276,N0000313,N0000315,452.49583618164064,451.6858361816409,1.829999999999984,1.7652746582028271,59.99999999998109,315,GRP,1.35,0.27,cover_min,capacity,2.3946738713985165,merrimack,2310.1076474539473,64.45211586081564,1.6597787625078497,0.5491783260274696,velocity,trunk main,,drafted
E0000277,N0000315,N0000317,451.60083618164094,450.70083618164125,1.8502746582028067,2.3781738281243747,99.9999999999637,400,GRP,0.9000000000000001,0.20500000000000002,cover_min,capacity,2.39339588894522,merrimack,2320.3217360997483,64.70275250379147,1.4191609203544207,0.3913923256721551,velocity,trunk main,,drafted
E0000278,N0000317,N0000319,450.6008361816412,450.3608361816413,2.4781738281243975,2.9827001953118497,119.99999999998198,500,GRP,0.2,0.155,table11,dod,2.392027402450862,merrimack,2331.3153330917485,64.9726641467084,0.8050566137268856,0.42989335548032703,velocity,trunk main,,drafted
E0000279,N0000319,N0000321,450.3608361816413,450.1208361816412,2.9827001953118497,3.5422802734369156,120.0000000000303,500,GRP,0.2,0.155,table11,dod,2.389691593181776,merrimack,2350.2149704299036,65.43589365290136,0.8065372235655884,0.431614692717907,velocity,trunk main,,drafted
E0000280,N0000321,N0000323,450.1208361816412,449.8808361816415,3.5422802734369156,3.4564440917960155,119.99999999987013,500,GRP,0.2,0.155,table11,dod,2.388838252872275,merrimack,2357.1623541739036,65.60669361596939,0.80708098890391,0.4322488799755603,velocity,trunk main,,drafted
E0000281,N0000323,N0000325,449.8808361816415,449.6408361816411,3.4564440917960155,3.2641625976557975,120.00000000020249,500,GRP,0.2,0.155,table11,dod,2.387501625641167,merrimack,2368.0906896619035,65.87466964390377,0.8079308086051793,0.4332421967525901,velocity,trunk main,,drafted
E0000282,N0000325,N0000327,449.6408361816411,449.40083618164124,3.2641625976557975,2.746105957030636,119.99999999990776,500,GRP,0.2,0.155,table11,dod,2.384823923862874,merrimack,2390.1550108779034,66.41424358718604,0.8096328441287433,0.43523969784580685,velocity,trunk main,,drafted
E0000283,N0000327,N0000329,449.40083618164124,449.16083618164134,2.746105957030636,2.3406896972649065,119.99999999995794,500,GRP,0.2,0.155,table11,dod,2.380290681503987,merrimack,2428.0363606769674,67.33850844418737,0.8125188231071003,0.43865161767163796,velocity,trunk main,,drafted
E0000284,N0000329,N0000331,449.16083618164134,448.80083618164156,2.3406896972649065,1.9561218261709428,119.99999999993271,500,GRP,0.3,0.155,cover_min,dod,2.3765824291485154,merrimack,2459.524617005709,68.10563797547998,0.9475426296970801,0.3940058701558192,velocity,trunk main,,drafted
E0000285,N0000331,N0000333,448.7569580078125,448.5169580078123,2.0,2.1532080078126796,120.00000000008842,500,GRP,0.2,0.155,table11,dod,2.3738123691874784,merrimack,2483.3450659657087,68.68542032140657,0.8166591447061561,0.4436025852664084,velocity,trunk main,,drafted
E0000286,N0000333,N0000335,448.470166015625,448.23016601562495,2.1999999999999886,2.2749914550781796,120.00000000002775,500,GRP,0.2,0.155,table11,dod,2.3714770082554777,merrimack,2503.628460658009,69.17873373366311,0.8181565605824478,0.4454098516608599,velocity,trunk main,,drafted
E0000287,N0000335,N0000337,448.23016601562495,447.9901660156249,2.2749914550781796,2.1120983886719955,120.00000000002775,500,GRP,0.2,0.155,table11,dod,2.36897526162331,merrimack,2525.5632593852456,69.71158983190877,0.8197627600387553,0.4473584532113549,velocity,trunk main,,drafted
E0000288,N0000337,N0000339,447.9901660156249,447.63016601562515,2.1120983886719955,1.986746826171725,119.99999999991755,500,GRP,0.3,0.155,cover_min,dod,2.367867283200486,merrimack,2535.3465521212456,69.94962720642847,0.9542608721845914,0.39983654859102913,velocity,trunk main,,drafted
E0000289,N0000339,N0000341,447.6169128417969,447.3769128417968,2.0,1.905832519531316,120.00000000004515,500,GRP,0.2,0.155,cover_min,dod,2.366969112477052,merrimack,2543.308455609246,70.14345327864359,0.821056056969437,0.4489350971575614,velocity,trunk main,,drafted
E0000290,N0000341,N0000343,447.3069128417968,447.0669128417968,1.9758325195313091,2.148510742187568,119.9999999999952,500,GRP,0.2,0.155,table11,dod,2.3666426189016865,merrimack,2546.2096261052457,70.21469746947817,0.8212689424532954,0.44919528326271463,velocity,trunk main,,drafted
E0000291,N0000343,N0000345,447.0669128417968,446.6469128417966,2.148510742187568,1.9658801269533797,120.00000000004515,500,GRP,0.35000000000000003,0.155,cover_min,dod,2.365814276630704,merrimack,2553.58680523981,70.39427305177031,1.0119049115748708,0.38453054150119415,velocity,trunk main,,drafted
E0000292,N0000345,N0000347,446.61279296875,446.0127929687505,2.0,1.9036499023432611,119.99999999990241,500,GRP,0.5,0.155,cover_min,dod,2.3657311540317627,merrimack,2554.32841323981,70.41322133857207,1.153664168633622,0.3491162419863568,velocity,trunk main,,drafted
E0000293,N0000347,N0000349,446.08644287109377,445.4264428710943,1.829999999999984,2.0550329589838157,119.99999999990614,400,GRP,0.5499999999999999,0.20500000000000002,ground,capacity,2.3651951648202174,merrimack,2559.11623448781,70.53008039541471,1.2083626999657715,0.4720883096162952,velocity,trunk main,,drafted
E0000294,N0000349,N0000351,445.28147583007814,445.0414758300782,2.1999999999999886,2.520352783203066,119.99999999998964,500,GRP,0.2,0.155,table11,dod,2.3629412469018347,merrimack,2579.3601669750465,71.02066965478696,0.8236599847961232,0.45213054228456007,velocity,trunk main,,drafted
E0000295,N0000351,N0000353,445.0414758300782,444.5014758300775,2.520352783203066,1.9500622558600185,120.00000000016142,500,GRP,0.45000000000000007,0.155,cover_min,dod,2.3595633684656296,merrimack,2610.0361230432,71.76267267679268,1.1156869312030113,0.3628470367001767,velocity,trunk main,,drafted
E0000296,N0000353,N0000355,444.6215380859375,443.931538085938,1.829999999999984,1.819804687499527,59.99999999995859,315,GRP,1.15,0.27,cover_min,capacity,2.357248608282549,merrimack,2631.2935747552,72.27654882528383,1.598862480841569,0.6228563452286728,velocity,trunk main,,drafted
E0000297,N0000355,N0000357,443.846538085938,442.9465380859379,1.9048046874995066,2.2946728515620975,100.00000000001162,400,GRP,0.9000000000000001,0.20500000000000002,cover_min,dod,2.3542442814077518,merrimack,2659.173611118735,72.94895263323914,1.4648508121070662,0.4181816604039985,velocity,trunk main,,drafted
E0000298,N0000357,N0000358,442.8465380859379,442.6065380859378,2.3946728515621203,2.2554919433590612,120.00000000003118,500,GRP,0.2,0.155,table11,dod,2.349198009003579,merrimack,2706.751248573208,74.09444737384003,0.8325475892385615,0.4632568280263786,velocity,trunk main,,drafted
E0000299,N0000358,N0000359,442.6065380859378,442.36653808593775,2.2554919433590612,2.489693603515377,120.00000000003118,500,GRP,0.2,0.155,table11,dod,2.3468630232150773,merrimack,2729.0884815332083,74.63201744495771,0.8340654920178749,0.46519241300670633,velocity,trunk main,,drafted
E0000300,N0000359,N0000361,442.36653808593775,442.1265380859377,2.489693603515377,2.155841064452943,120.00000000003118,500,GRP,0.2,0.155,table11,dod,2.3449914052549454,merrimack,2747.142234315652,75.06630642018253,0.8352835681176304,0.466753396274017,velocity,trunk main,,drafted
E0000301,N0000361,N0000363,442.08237915039064,441.8423791503907,2.1999999999999886,2.175137939453066,119.99999999998195,500,GRP,0.2,0.155,table11,dod,2.340418697107123,merrimack,2791.8167002356518,76.13802381810869,0.8382607734214949,0.47059822819125907,velocity,trunk main,,drafted
E0000302,N0000363,N0000365,441.81751708984376,441.51751708984403,2.1999999999999886,1.9388732910153408,119.99999999988891,500,GRP,0.25,0.155,cover_min,dod,2.3380783149499433,merrimack,2814.9964475140955,76.69376121231389,0.9132645654749886,0.4430881657775203,velocity,trunk main,,drafted
E0000303,N0000365,N0000367,441.61751708984406,440.537517089843,1.838873291015318,2.081226806641382,120.00000000011597,400,GRP,0.9000000000000001,0.20500000000000002,ground,dod,2.3365636165583767,merrimack,2830.1133849860953,77.05624327036945,1.4859072428034918,0.4311959270271227,velocity,trunk main,,drafted
E0000304,N0000367,N0000369,440.537517089843,439.3375170898437,2.081226806641382,1.9719311523438137,119.99999999992835,400,GRP,1.0,0.20500000000000002,cover_min,dod,2.3350179014137122,merrimack,2845.633757210095,77.42813079434194,1.5471206394679544,0.4197462446537382,velocity,trunk main,,drafted
E0000305,N0000369,N0000371,439.23751708984366,438.93751708984405,2.0719311523438364,2.126478271484075,119.99999999985648,500,GRP,0.25,0.155,cover_min,dod,2.3304342862966387,merrimack,2892.22123452066,78.54096784285608,0.918835419746781,0.4491282949167653,velocity,trunk main,,drafted
E0000306,N0000371,N0000373,438.93751708984405,438.5775170898439,2.126478271484075,1.9427465820310772,120.00000000004914,500,GRP,0.3,0.155,cover_min,dod,2.3239369917792554,merrimack,2959.731211874837,80.14932229730398,0.9888005286015247,0.4313127377314634,velocity,trunk main,,drafted
E0000307,N0000373,N0000375,438.67751708984395,437.297517089844,1.8427465820310545,2.742827148437243,119.99999999999429,400,GRP,1.15,0.20500000000000002,ground,dod,2.3165518317382454,merrimack,3038.620504482837,82.02303417593497,1.6541198064408622,0.41683533451569466,velocity,trunk main,,drafted
E0000308,N0000375,N0000377,437.197517089844,436.9575170898441,2.842827148437266,2.750643310546536,119.99999999995784,500,GRP,0.2,0.155,table11,dod,2.3085986151417157,merrimack,3126.224707979465,84.09678697205356,0.8591380622224237,0.49884118614456996,velocity,trunk main,,drafted
E0000309,N0000377,N0000379,436.85751708984407,436.6775170898439,2.850643310546559,3.3342321777342363,120.00000000011158,600,GRP,0.15,0.125,table11,dod,2.2988486010174127,merrimack,3237.5074380274655,86.72075030741736,0.7736280169733741,0.41831468905010094,velocity,trunk main,,drafted
E0000310,N0000379,N0000381,436.6775170898439,436.49751708984377,3.3342321777342363,2.540294189453107,120.00000000009217,600,GRP,0.15,0.125,table11,dod,2.294090739504041,merrimack,3293.418795993909,88.03548338443346,0.7766552852261083,0.42184838339795816,velocity,trunk main,,drafted
E0000311,N0000381,N0000383,436.49751708984377,436.31751708984393,2.540294189453107,2.042071533202943,119.99999999988617,600,GRP,0.15,0.125,table11,dod,2.284471311649527,merrimack,3409.7979038483527,90.76247050573923,0.7828059052469553,0.429132510031604,velocity,trunk main,,drafted
E0000312,N0000383,N0000385,436.3595886230469,435.9995886230467,2.0,2.105849609375184,120.00000000006479,500,GRP,0.3,0.155,cover_min,dod,2.272563979388197,merrimack,3560.2916862861202,94.27203195191257,1.030449275615094,0.4732334850648997,velocity,trunk main,,drafted
E0000313,N0000385,N0000387,435.89958862304667,435.53958862304677,2.205849609375207,2.012657470703232,119.99999999997448,600,GRP,0.3,0.125,cover_min,dod,2.2621890915342604,merrimack,3697.5056277637786,97.4564549926672,1.0313613283366638,0.3682403066410207,velocity,trunk main,,drafted
E0000314,N0000387,N0000389,435.55224609375,434.35224609375024,2.0,2.4937316894528863,119.99999999997887,500,GRP,1.0,0.155,cover_min,dod,2.2551177655994743,merrimack,3794.423908845902,99.69741943337755,1.6338487057121562,0.34905567444009855,velocity,trunk main,,drafted
E0000315,N0000389,N0000391,434.2522460937502,434.0722460937501,2.593731689452909,2.4310498046874045,120.00000000007589,600,GRP,0.15,0.125,table11,dod,2.2488943068852083,merrimack,3882.0819744459022,101.71843807550657,0.8059032826364867,0.45785284549255245,velocity,trunk main,,drafted
E0000316,N0000391,N0000393,434.1722460937501,433.69224609375044,2.3310498046873818,2.014235839843309,119.99999999992384,500,GRP,0.4,0.155,cover_min,dod,2.243445302625902,merrimack,3960.6986966276277,103.52643984617039,1.17563134002449,0.4594977510571415,velocity,trunk main,,drafted
E0000317,N0000393,N0000395,433.69224609375044,432.91224609374996,2.014235839843309,2.201553955078168,120.00000000007589,500,GRP,0.65,0.155,cover_min,dod,2.2341863967570794,merrimack,4098.410547899905,106.68241025412537,1.4198780605483539,0.40730683909104914,velocity,trunk main,,drafted
E0000318,N0000395,N0000397,432.91224609374996,432.4322460937503,2.201553955078168,2.1232653808590953,119.99999999992384,500,GRP,0.4,0.155,cover_min,dod,2.2236438303859254,merrimack,4261.790852512029,110.40997188203318,1.1947593009386892,0.47694032377972007,velocity,trunk main,,drafted
E0000319,N0000397,N0000399,432.15551147460934,431.97551147460945,2.400000000000034,2.6296215820311772,119.99999999993574,600,GRP,0.15,0.125,table11,dod,2.2144088382275466,merrimack,4410.923094609161,113.79755768651484,0.8287380785306159,0.4887284692449415,velocity,trunk main,,drafted
E0000320,N0000399,N0000401,431.97551147460945,431.79551147460944,2.6296215820311772,2.480794677734309,120.00000000001879,600,GRP,0.15,0.125,table11,dod,2.205893391197739,merrimack,4553.635882597406,117.02648695045575,0.8344282159978738,0.4968773392461734,velocity,trunk main,,drafted
E0000321,N0000401,N0000403,431.79551147460944,431.31551147460925,2.480794677734309,2.003092041015748,120.0000000000469,600,GRP,0.4,0.125,cover_min,dod,2.1945231853542126,merrimack,4752.33026636871,121.50148880305332,1.2161862105136336,0.3837553101892507,velocity,trunk main,,drafted
E0000322,N0000403,N0000405,431.318603515625,430.7186035156248,2.0,2.1956115722658183,120.00000000003358,500,GRP,0.5,0.155,cover_min,capacity,2.186754689940998,merrimack,4893.671029370515,124.67133349474659,1.3396011802558525,0.47955925313286607,velocity,trunk main,,drafted
E0000323,N0000405,N0000407,430.5142150878906,430.39421508789053,2.400000000000034,2.3184313964844705,120.00000000004061,700,GRP,0.1,0.1,table11,dod,2.1815551915212845,merrimack,4990.90248193476,126.84584984331264,0.7285535363349729,0.4625852014321584,tractive,trunk main,,drafted
E0000324,N0000407,N0000409,430.4942150878905,429.95421508789076,2.2184313964845046,2.043435058593616,119.99999999993845,600,GRP,0.45000000000000007,0.125,cover_min,dod,2.1773844108083846,merrimack,5070.463283954884,128.62156615785426,1.2895596076572258,0.38328972853954435,velocity,trunk main,,drafted
E0000325,N0000409,N0000411,429.9976501464844,428.9176501464844,2.0,2.273145751953109,119.99999999999973,500,GRP,0.9000000000000001,0.155,cover_min,dod,2.1751022736383265,merrimack,5114.597954511772,129.60560568939468,1.6855620519427736,0.4144481236289387,velocity,trunk main,,drafted
E0000326,N0000411,N0000413,428.7176501464844,428.5976501464845,2.4731457519530977,2.2622436523436136,119.99999999988081,700,GRP,0.1,0.1,table11,dod,2.172318906117845,merrimack,5169.009991615642,130.81715698127536,0.7341830323926305,0.4709183453147875,tractive,trunk main,,drafted
E0000327,N0000413,N0000415,428.65989379882814,427.99989379882794,2.1999999999999886,2.195327148437684,120.0000000000322,500,GRP,0.5499999999999999,0.155,cover_min,dod,2.168942951314952,merrimack,5235.879301759643,132.30375993213022,1.4093052301279279,0.4828123810430358,velocity,trunk main,,drafted
E0000328,N0000415,N0000417,427.8998937988279,427.5398937988277,2.295327148437707,2.111900634766073,120.00000000008168,600,GRP,0.3,0.125,cover_min,dod,2.163960414421807,merrimack,5336.350098067887,134.53259404476435,1.12230080749382,0.44013573739811895,velocity,trunk main,,drafted
E0000329,N0000417,N0000419,427.4398937988277,427.31989379882765,2.211900634766039,2.22087768554735,120.0000000000492,700,GRP,0.1,0.1,table11,dod,2.1600518790194787,merrimack,5416.677656373249,136.3111428502063,0.7416981612563454,0.48236382406428724,tractive,trunk main,,drafted
E0000330,N0000419,N0000421,427.4198937988276,426.8198937988274,2.1208776855473843,2.4669714355475776,120.00000000003917,600,GRP,0.5,0.125,cover_min,dod,2.156560313142561,merrimack,5489.583333685174,137.92271110664151,1.3657390840002008,0.38684866729732814,velocity,trunk main,,drafted
E0000331,N0000421,N0000423,426.8198937988274,426.27989379882814,2.4669714355475776,2.057569580078109,119.9999999998374,600,GRP,0.45000000000000007,0.125,cover_min,dod,2.154369562656158,merrimack,5535.888693549654,138.9453112844586,1.3161063772756854,0.3998862527232072,velocity,trunk main,,drafted
E0000332,N0000423,N0000425,426.13746337890626,425.77746337890613,2.1999999999999886,2.180635986328241,120.00000000005157,600,GRP,0.3,0.125,cover_min,dod,2.1534908773235486,merrimack,5554.58414853289,139.35848335662808,1.132413794663999,0.44905489832025003,velocity,trunk main,,drafted
E0000333,N0000425,N0000427,425.67746337890617,425.3774633789061,2.280635986328207,2.15519042968765,120.00000000003375,700,GRP,0.25,0.1,cover_min,dod,2.1517890841923606,merrimack,5590.9941825313335,140.1617242614033,1.0523655305664528,0.3778866950841743,velocity,trunk main,,drafted
E0000334,N0000427,N0000429,425.33265380859376,425.2126538085938,2.1999999999999886,2.3106921386718113,119.99999999995585,700,GRP,0.1,0.1,table11,dod,2.1503323810128787,merrimack,5622.373100227333,140.85360794115886,0.7476838931980774,0.4917631775666583,tractive,trunk main,,drafted
