Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0000500,N0000695,N0000696,350.518115234375,350.06811523437455,2.8000000000000114,2.8463439941410797,150.0000000001408,1200,GRP,0.3,0.075,cover_min,dod,1.7423312676041578,merrimack,31995.126403073977,649.8101229366567,1.633917367750339,0.3823882143295134,velocity,trunk main,,drafted
E0000501,N0000696,N0000697,349.86811523437456,349.7181152343748,3.0463439941410684,2.8387695312501933,149.9999999997636,1400,GRP,0.1,0.075,table11,dod,1.7419888758547954,merrimack,32047.136353876896,650.7401384814103,1.0772911594844399,0.4150808018400284,velocity,trunk main,,drafted
E0000502,N0000697,N0000698,349.756884765625,349.38188476562436,2.8000000000000114,2.9014709472662616,150.00000000024656,1200,GRP,0.25,0.075,cover_min,dod,1.7418732522467,merrimack,32064.721198569252,651.0553681564458,1.5276794955056887,0.4026353301544351,velocity,trunk main,,drafted
E0000503,N0000698,N0000699,349.1818847656244,349.11901725033806,3.1014709472662503,3.213502280911939,62.86751528633685,1400,GRP,0.1,0.075,table11,dod,1.7417409103239563,merrimack,32084.861958220084,651.4162086184749,1.0775771117556796,0.41532262307412404,velocity,trunk main,,drafted
E0000504,N0000004,N0000008,438.7614807128906,438.2614807128904,1.6000000000000227,2.5468383789065,100.00000000004017,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,0.0,0.0,0.0,0.0,tractive,trunk main,,drafted
E0000505,N0000008,N0000012,438.2614807128904,437.7614807128907,2.5468383789065,2.478875732421784,99.99999999992815,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,0.0,0.0008333333333336681,0.029798943408485403,0.00705991277555415,tractive,trunk main,,drafted
E0000506,N0000012,N0000016,437.7614807128907,437.2614807128902,2.478875732421784,2.0458923339847956,100.00000000010785,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,0.0,0.0016666666666664027,0.03973994398437577,0.009253939884620005,tractive,trunk main,,drafted
E0000507,N0000016,N0000020,437.2614807128902,435.5614807128907,2.0458923339847956,2.5312927246092727,99.99999999996926,200,PVC-U,1.7000000000000002,0.5,cover_min,minimum,3.6213891434301173,held,0.0,0.0025000000000006345,0.06979132020681705,0.008328956511267277,tractive,trunk main,,drafted
E0000508,N0000020,N0000024,435.5614807128907,435.06148071289107,2.5312927246092727,3.1386840820308066,99.99999999992873,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,0.0,0.0033333333333337117,0.052290891253851106,0.01224077046894892,tractive,trunk main,,drafted
E0000509,N0000024,N0000028,435.06148071289107,434.5614807128909,3.1386840820308066,2.430371093749727,100.00000000003621,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,0.0,0.004166666666666451,0.056982009144660804,0.01341664590087674,tractive,trunk main,,drafted
E0000510,N0000028,N0000032,434.5614807128909,434.0614807128912,2.430371093749727,2.448956298827568,99.99999999994519,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,6.176159054443639,0.2646928278377829,0.242942288685161,0.08240585681566434,tractive,trunk main,,drafted
E0000511,N0000032,N0000036,434.0614807128912,433.5614807128912,2.448956298827568,2.353527832030693,99.99999999999653,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,11.1736315809168,0.4756580183660327,0.2931270546408978,0.10806105517583356,tractive,trunk main,,drafted
E0000512,N0000036,N0000040,433.5614807128912,433.0614807128906,2.353527832030693,2.5779235839843864,100.00000000011323,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,14.4129753249168,0.6126980668766149,0.3175343590393165,0.12164392700811857,tractive,trunk main,,drafted
E0000513,N0000040,N0000044,433.0614807128906,432.5614807128913,2.5779235839843864,1.9981506347649542,99.9999999998662,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,15.1545833249168,0.6447142562486965,0.3226579062584799,0.12458958259190847,tractive,trunk main,,drafted
E0000514,N0000044,N0000048,432.5614807128913,432.0614807128904,1.9981506347649542,2.1746032714846137,100.00000000017701,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,27.0321770529168,1.1449722118986074,0.3856930026506283,0.16362459783007283,tractive,trunk main,,drafted
E0000515,N0000048,N0000052,432.0614807128904,431.511480712891,2.1746032714846137,1.6483398437496248,99.99999999988599,200,PVC-U,0.5499999999999999,0.5,cover_min,minimum,3.6213891434301173,held,43.2288957729168,1.8268391211181865,0.4598602190090309,0.20036665210904975,tractive,trunk main,,drafted
E0000516,N0000052,N0000056,431.511480712891,431.0114807128915,1.6483398437496248,2.6797424316397382,99.99999999989797,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,47.5480207649168,2.0092814080211836,0.4575125312066826,0.21494966895235573,tractive,trunk main,,drafted
E0000517,N0000056,N0000060,431.0114807128915,430.51148071289117,2.6797424316397382,2.6754394531244543,100.00000000006636,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,49.3694100129168,2.08669983578568,0.462720813903126,0.21898536692354215,tractive,trunk main,,drafted
E0000518,N0000060,N0000064,430.51148071289117,430.011480712891,2.6754394531244543,2.485986328124625,100.00000000003595,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,52.09251248709375,2.2020331643065205,0.47021651951821164,0.22487350856535987,tractive,trunk main,,drafted
E0000519,N0000064,N0000068,430.011480712891,429.51148071289134,2.485986328124625,2.2394958496086588,99.99999999993562,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,53.17229373509375,2.2482687360322706,0.47313841151821007,0.2271947172097462,tractive,trunk main,,drafted
E0000520,N0000068,N0000072,429.51148071289134,429.01148071289083,2.2394958496086588,2.1456848144529204,100.00000000010621,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,54.252074983093756,2.2945043077580203,0.4760152536046699,0.22949454991457802,tractive,trunk main,,drafted
E0000521,N0000072,N0000076,429.01148071289083,428.5114807128908,2.1456848144529204,2.472772216796727,100.00000000001131,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,55.33185623109376,2.3407398794837704,0.47884857397650776,0.23177368845785357,tractive,trunk main,,drafted
E0000522,N0000076,N0000080,428.5114807128908,428.0114807128907,2.472772216796727,2.641839599609284,100.00000000001131,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,55.33185623109376,2.341573212817104,0.47889925049400217,0.23181458102592828,tractive,trunk main,,drafted
E0000523,N0000080,N0000084,428.0114807128907,427.51148071289043,2.641839599609284,2.5491271972658183,100.00000000005613,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,55.33185623109376,2.3424065461504373,0.47889925049400217,0.23181458102592828,tractive,trunk main,,drafted
E0000524,N0000084,N0000088,427.51148071289043,427.0114807128904,2.5491271972658183,3.233239746094,100.00000000001131,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,55.33185623109376,2.3432398794837708,0.47900056256405327,0.231896346643164,tractive,trunk main,,drafted
E0000525,N0000088,N0000092,427.0114807128904,426.51148071289083,3.233239746094,3.4034667968747954,99.99999999990959,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,56.81507223109376,2.4064389248945997,0.48280258113412,0.23497792950076096,tractive,trunk main,,drafted
E0000526,N0000092,N0000096,426.51148071289083,426.0114807128904,3.4034667968747954,3.27309570312525,100.00000000008933,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,56.81507223109376,2.4072722582279322,0.4828522055456259,0.2350183200956894,tractive,trunk main,,drafted
E0000527,N0000096,N0000100,426.0114807128904,425.51148071289083,3.27309570312525,3.1816040039060454,99.99999999991383,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,57.55668023109376,2.439288447600014,0.4847489501202075,0.23656542106633877,tractive,trunk main,,drafted
E0000528,N0000100,N0000104,425.51148071289083,425.011480712891,3.1816040039060454,2.983300781249625,99.99999999996555,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,58.63646147909376,2.4855240193257626,0.4874550063705534,0.23878380489208834,tractive,trunk main,,drafted
E0000529,N0000104,N0000108,425.011480712891,424.51148071289145,2.983300781249625,3.49239501953042,99.99999999991059,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,58.63646147909376,2.4863573526590956,0.4874550063705534,0.23878380489208834,tractive,trunk main,,drafted
E0000530,N0000108,N0000112,424.51148071289145,424.01148071289055,3.49239501953042,3.5813537597657046,100.00000000018329,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,60.45785072709376,2.563775780423592,0.4919489138910617,0.24249710912769457,tractive,trunk main,,drafted
E0000531,N0000112,N0000116,424.01148071289055,423.51148071289157,3.5813537597657046,3.8551574707021814,99.99999999980103,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,61.94106672709376,2.626974825834422,0.4955026940639196,0.24545975762138544,tractive,trunk main,,drafted
E0000532,N0000116,N0000120,423.51148071289157,423.01148071289106,3.8551574707021814,3.976586914062068,100.0000000000994,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,63.020847975093766,2.6732103975601698,0.4980614851389512,0.2476073998355824,tractive,trunk main,,drafted
E0000533,N0000120,N0000124,423.01148071289106,422.5114807128914,3.976586914062068,4.461389160155477,99.99999999993588,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,63.762455975093765,2.7052265869322514,0.49981359307121387,0.2490850297875002,tractive,trunk main,,drafted
E0000534,N0000124,N0000128,422.5114807128914,422.01148071289106,4.461389160155477,6.127923583983943,100.00000000007039,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,64.84223722309376,2.7514621586580006,0.5023160836587789,0.251205507599348,tractive,trunk main,,drafted
E0000535,N0000128,N0000132,422.01148071289106,421.51148071289083,6.127923583983943,6.34002075195292,100.00000000004957,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,69.63005847109376,2.9536120105774875,0.5128930421791997,0.26030024248848216,tractive,trunk main,,drafted
E0000536,N0000132,N0000136,421.51148071289083,421.01148071289117,6.34002075195292,6.049676513671329,99.99999999993447,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,71.11327447109376,3.0168110559883163,0.5160853270235701,0.26308803739114484,tractive,trunk main,,drafted
E0000537,N0000136,N0000140,421.01148071289117,420.51148071289174,6.049676513671329,6.159844970702011,99.99999999988962,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,71.85488247109376,3.0488272453603966,0.5176828737324598,0.26449076122444126,tractive,trunk main,,drafted
E0000538,N0000140,N0000144,420.51148071289174,420.01148071289083,6.159844970702011,6.214746093749795,100.00000000018643,200,PVC-U,0.5,0.5,table11,minimum,3.6213891434301173,held,73.33809847109376,3.1120262907712237,0.5207987355569514,0.2672413673754528,tractive,trunk main,,drafted
E0000539,N0000144,N0000148,420.01148071289083,419.5114807128908,6.214746093749795,6.520410156249852,100.00000000001177,200,PVC-U,0.5,0.5,table11,minimum,3.6140449394770022,merrimack,76.98087696709376,3.2594862567060527,0.5278828104855144,0.2735685443007201,tractive,trunk main,,drafted
E0000540,N0000148,N0000152,419.5114807128908,419.0114807128911,6.520410156249852,6.720208740233886,99.99999999993419,200,PVC-U,0.5,0.5,table11,minimum,3.609854737005202,merrimack,77.72248496709376,3.2876700448162257,0.5292083591434338,0.2747639741979946,tractive,trunk main,,drafted
E0000541,N0000152,N0000156,419.0114807128911,418.5114807128907,6.720208740233886,6.717584228515534,100.0000000000764,200,PVC-U,0.5,0.5,table11,minimum,3.5935309834486215,merrimack,80.68891696709376,3.397594038095774,0.5342953724091148,0.2793859044567266,tractive,trunk main,,drafted
E0000542,N0000156,N0000160,418.5114807128907,418.01148071289117,6.717584228515534,7.114038085936954,99.99999999991309,200,PVC-U,0.5,0.5,table11,minimum,3.586560832552826,merrimack,81.99406494527071,3.446270213157524,0.5365070970020375,0.2814125722338402,tractive,trunk main,,drafted
E0000543,N0000160,N0000164,418.01148071289117,417.5114807128907,7.114038085936954,7.393090820312409,100.00000000008603,200,PVC-U,0.5,0.5,table11,minimum,3.582655461137063,merrimack,82.73567294527071,3.4742477163472256,0.5377673120439639,0.28257204577627193,tractive,trunk main,,drafted
E0000544,N0000164,N0000168,417.5114807128907,417.0114807128907,7.393090820312409,7.368798828124909,99.99999999999866,200,PVC-U,0.5,0.5,table11,minimum,3.5550381863476384,merrimack,88.1998406892707,3.674194127255403,0.54654973460922,0.29074876888288215,tractive,trunk main,,drafted
E0000545,N0000168,N0000172,417.0114807128907,416.51148071289083,7.368798828124909,7.56615600585917,99.99999999997752,200,PVC-U,0.5,0.5,table11,minimum,3.5311194247911177,merrimack,93.2605736812707,3.858114850034363,0.5543026775998878,0.2981105953918868,tractive,trunk main,,drafted
E0000546,N0000172,N0000176,416.51148071289083,416.01148071289066,7.56615600585917,7.559869384765591,100.00000000003405,200,PVC-U,0.5,0.5,table11,minimum,3.4859921322154275,merrimack,103.7202129132707,4.233649320532077,0.5692658270091979,0.31271738731716947,tractive,trunk main,,drafted
E0000547,N0000176,N0000180,416.01148071289066,415.5114807128907,7.559869384765591,7.374108886718659,99.99999999999345,200,PVC-U,0.5,0.5,table11,minimum,3.4011741761443086,merrimack,127.1372271212707,5.057606573085744,0.5986914856737459,0.34310518113107236,tractive,trunk main,,drafted
E0000548,N0000180,N0000184,415.5114807128907,415.01148071289117,7.374108886718659,7.693994140624454,99.99999999990635,200,PVC-U,0.5,0.5,table11,minimum,3.349989521110334,merrimack,144.11119865571433,5.643518491145223,0.6173114922082,0.3636039729910707,tractive,trunk main,,drafted
E0000549,N0000184,N0000187,415.01148071289117,414.51148071289117,7.693994140624454,7.759301757811954,100.00000000000213,200,PVC-U,0.5,0.5,table11,minimum,3.344902380206049,merrimack,145.93258790371434,5.7066232153078955,0.6192196782499261,0.3657657213405392,tractive,trunk main,,drafted
E0000550,N0000187,N0000190,414.51148071289117,414.01148071289117,7.759301757811954,7.706658935546329,100.00000000000095,200,PVC-U,0.5,0.5,table11,minimum,3.3106494818303815,merrimack,158.88996287971435,6.147827571173984,0.6320857810278439,0.3806586529910503,tractive,trunk main,,drafted
E0000551,N0000190,N0000193,414.01148071289117,413.51148071289117,7.706658935546329,7.916467285155704,100.00000000000095,200,PVC-U,0.5,0.5,table11,minimum,3.2535662299482913,merrimack,183.45201983971435,6.971894930715116,0.654132864589437,0.40757524484138385,tractive,trunk main,,drafted
E0000552,N0000193,N0000196,413.51148071289117,413.01148071289117,7.916467285155704,7.954705810546329,100.00000000000095,200,PVC-U,0.5,0.5,table11,minimum,3.2127438487691045,merrimack,203.62969030371434,7.639039624410843,0.6703618145768995,0.4286665876729179,tractive,trunk main,,drafted
E0000553,N0000196,N0000199,413.01148071289117,412.51148071289117,7.954705810546329,8.37255249023383,100.00000000000095,200,PVC-U,0.5,0.5,table11,minimum,3.1575100224832013,merrimack,235.00860799971434,8.660632984469853,0.6928631815778978,0.46003513984196676,tractive,trunk main,,drafted
E0000554,N0000199,N0000202,412.51148071289117,412.0114807128909,8.37255249023383,8.919519042968489,100.00000000005613,200,PVC-U,0.5,0.5,table11,minimum,3.1448062375800405,merrimack,242.97051148771433,8.917773169646884,0.6981310879975217,0.4677886350071754,tractive,trunk main,,drafted
E0000555,N0000202,N0000205,412.0114807128909,411.51148071289134,8.919519042968489,8.644586181639909,99.99999999990987,200,PVC-U,0.5,0.5,table11,minimum,3.1402928036610644,merrimack,245.87168198371432,9.011746916191168,0.7000196280157861,0.4706101342284903,tractive,trunk main,,drafted
E0000556,N0000205,N0000208,411.51148071289134,411.01148071289145,8.644586181639909,9.12044677734292,99.99999999997317,200,PVC-U,0.5,0.5,table11,minimum,3.125269492234791,merrimack,255.81185836627878,9.33071093603935,0.7062885042253481,0.4801425516693921,tractive,trunk main,,drafted
E0000557,N0000208,N0000211,411.01148071289145,410.51148071289134,9.12044677734292,9.643395996093034,100.00000000002828,200,PVC-U,0.5,0.5,table11,minimum,3.121501831305287,merrimack,258.3748556142788,9.413328167188006,0.7078775912843462,0.4826011711625928,tractive,trunk main,,drafted
E0000558,N0000211,N0000214,410.51148071289134,410.01148071289145,9.643395996093034,10.470758056639795,99.99999999997317,200,PVC-U,0.5,0.5,table11,minimum,3.113861770125812,merrimack,263.66095533645574,9.58253083493857,0.7110888361614626,0.4876241090658422,tractive,trunk main,,drafted
E0000559,N0000214,N0000217,410.01148071289145,409.5114807128916,10.470758056639795,8.3523193359365,99.9999999999712,200,PVC-U,0.5,0.5,table11,minimum,3.111268994077149,merrimack,265.48234458445575,9.641283276994924,0.7121904886111401,0.4893645050261366,tractive,trunk main,,drafted
E0000560,N0000217,N0000219,409.5114807128916,409.01148071289117,8.3523193359365,8.40422973632758,100.00000000008924,200,PVC-U,0.5,0.5,table11,minimum,3.0943779699720553,merrimack,277.6991120796923,10.029383220853505,0.7192991952323665,0.5008170478609373,tractive,trunk main,,drafted
E0000561,N0000219,N0000221,409.01148071289117,408.511480712891,8.40422973632758,8.6087585449215,100.00000000003409,200,PVC-U,0.5,0.5,table11,minimum,3.084254111798769,merrimack,285.3228423196923,10.27084160351107,0.7235787700373466,0.5079078494758371,tractive,trunk main,,drafted
E0000562,N0000221,N0000223,408.511480712891,408.01148071289083,8.6087585449215,8.378808593749795,100.00000000003409,200,PVC-U,0.5,0.5,table11,minimum,3.0832855186611345,merrimack,286.0644503196923,10.295040388947516,0.7240017833838879,0.5086171878290533,tractive,trunk main,,drafted
E0000563,N0000223,N0000226,408.01148071289083,407.51148071289117,8.378808593749795,9.212426757811954,99.99999999993096,200,PVC-U,0.5,0.5,table11,minimum,3.0832855186611345,merrimack,286.0644503196923,10.29587372228085,0.7240163318159661,0.508641611308096,tractive,trunk main,,drafted
E0000564,N0000226,N0000229,407.51148071289117,407.0114807128915,9.212426757811954,10.931970214842863,99.99999999993447,200,PVC-U,0.5,0.5,table11,minimum,3.0752059602194093,merrimack,292.3354875676923,10.493995657451402,0.7274398286121458,0.5144409746220024,tractive,trunk main,,drafted
E0000565,N0000229,N0000232,407.0114807128915,406.5114807128909,10.931970214842863,9.857049560546614,100.00000000012122,200,PVC-U,0.5,0.5,table11,minimum,3.069590020900861,merrimack,296.78513556769235,10.63450656427645,0.7298257424652579,0.5185458360114663,tractive,trunk main,,drafted
E0000566,N0000232,N0000235,406.5114807128909,406.0114807128914,9.857049560546614,9.886834716796102,99.99999999989944,200,PVC-U,0.5,0.5,table11,minimum,3.068241445853861,merrimack,297.86491681569237,10.669196817259559,0.7304094965361855,0.5195583158138672,tractive,trunk main,,drafted
E0000567,N0000235,N0000238,406.0114807128914,405.51148071289117,9.886834716796102,10.16710815429633,100.00000000004617,200,PVC-U,0.5,0.5,table11,minimum,3.0654799855729085,merrimack,300.0897408156924,10.739743739853854,0.7315902246236384,0.5216162183225002,tractive,trunk main,,drafted
E0000568,N0000238,N0000241,405.51148071289117,405.0114807128911,10.16710815429633,9.897882080077636,100.00000000001648,200,PVC-U,0.5,0.5,table11,minimum,3.0636517316796206,merrimack,301.5729568156924,10.78701818700208,0.732376666613668,0.5229944517939102,tractive,trunk main,,drafted
E0000569,N0000241,N0000244,405.0114807128911,404.51148071289083,9.897882080077636,10.29338989257792,100.00000000005747,200,PVC-U,0.5,0.5,table11,minimum,3.0592039872705183,merrimack,305.2157353116924,10.901794447273643,0.7342702230751295,0.5263381269386198,tractive,trunk main,,drafted
E0000570,N0000244,N0000247,404.51148071289083,404.01148071289157,10.29338989257792,10.162103271483431,99.99999999985404,200,PVC-U,0.5,0.5,table11,minimum,3.0424532511739146,merrimack,319.384415062929,11.344274336823087,0.7413648880487912,0.5392007300268216,tractive,trunk main,,drafted
E0000571,N0000247,N0000250,404.01148071289157,403.51148071289157,10.162103271483431,10.000695800780306,100.00000000000229,200,PVC-U,0.5,0.5,table11,minimum,3.037054464243056,merrimack,324.10697480692903,11.491783756682997,0.7436593069405479,0.5434811171687577,tractive,trunk main,,drafted
E0000572,N0000250,N0000253,403.51148071289157,403.0114807128913,10.000695800780306,10.09664306640559,100.00000000005747,200,PVC-U,0.5,0.5,table11,minimum,3.0295728191092683,merrimack,330.781446806929,11.699479057597541,0.7468314481738503,0.5495035951167275,tractive,trunk main,,drafted
E0000573,N0000253,N0000256,403.0114807128913,402.5114807128913,10.09664306640559,10.12520751953059,100.00000000000229,200,PVC-U,0.5,0.5,table11,minimum,3.0243806510098947,merrimack,335.50400655092903,11.846374619700603,0.7490343546719169,0.5537609272668866,tractive,trunk main,,drafted
E0000574,N0000256,N0000259,402.5114807128913,402.0114807128913,10.12520751953059,10.301385498046216,100.00000000000229,200,PVC-U,0.5,0.5,table11,minimum,3.016098856898849,merrimack,343.19399881416564,12.084520856239163,0.7525353496309904,0.5606610337322813,velocity,trunk main,,drafted
E0000575,N0000259,N0000262,402.0114807128913,401.5114807128913,10.301385498046216,10.26461181640559,100.00000000000229,200,PVC-U,0.5,0.5,table11,minimum,3.0083067763536855,merrimack,350.61007881416566,12.313607944841857,0.7558223776308369,0.5672988497309761,velocity,trunk main,,drafted
E0000576,N0000262,N0000265,401.5114807128913,401.011480712891,10.26461181640559,10.167443847655875,100.00000000005747,200,PVC-U,0.5,0.5,table11,minimum,2.999604114712051,merrimack,359.10594006216564,12.575215592995143,0.7594808438601862,0.574882573785175,velocity,trunk main,,drafted
E0000577,N0000265,N0000268,401.011480712891,400.5114807128911,10.167443847655875,10.424493408202636,99.99999999997294,200,PVC-U,0.5,0.5,table11,minimum,2.98828543972097,merrimack,370.50297180616565,12.924710270532092,0.7642128909322324,0.5850267046830202,velocity,trunk main,,drafted
E0000578,N0000268,N0000271,400.5114807128911,400.0114807128916,10.424493408202636,10.405450439452125,99.99999999990104,200,PVC-U,0.5,0.5,table11,minimum,2.973213414601745,merrimack,386.31397226434257,13.407111688219945,0.7704581540010886,0.599068980276485,velocity,trunk main,,drafted
E0000579,N0000271,N0000274,400.0114807128916,399.5114807128914,10.405450439452125,10.661309814452352,100.00000000004982,200,PVC-U,0.5,0.5,table11,minimum,2.9608894946129545,merrimack,399.80530500034257,13.816983688853908,0.7755081911758149,0.611055030825385,velocity,trunk main,,drafted
E0000580,N0000274,N0000277,399.5114807128914,399.0114807128909,10.661309814452352,11.066674804687239,100.00000000010498,200,PVC-U,0.5,0.5,table11,minimum,2.9450040417930237,merrimack,417.98129713414363,14.366275057594049,0.781911855431099,0.6272299834511639,velocity,trunk main,,drafted
E0000581,N0000277,N0000280,399.0114807128909,398.5114807128914,11.066674804687239,11.449548339842977,99.99999999990104,200,PVC-U,0.5,0.5,table11,minimum,2.9365838838322644,merrimack,427.98995660032057,14.667885671357205,0.7852515708553471,0.6361810060295394,velocity,trunk main,,drafted
E0000582,N0000280,N0000283,398.5114807128914,398.01148071289117,11.449548339842977,11.59343872070258,100.00000000004982,200,PVC-U,0.5,0.5,table11,minimum,2.9314198509875022,merrimack,434.2609938483206,14.856741775562563,0.7872790198334229,0.641815709780206,velocity,trunk main,,drafted
E0000583,N0000283,N0000286,398.01148071289117,397.51148071289145,11.59343872070258,11.65737304687417,99.9999999999479,200,PVC-U,0.5,0.5,table11,minimum,2.9299356381052792,merrimack,436.0823830963206,14.91212384057929,0.7878642374045666,0.6434728578151581,velocity,trunk main,,drafted
E0000584,N0000286,N0000288,397.51148071289145,397.01148071289117,11.65737304687417,11.65221557617133,100.00000000005686,200,PVC-U,0.5,0.5,table11,minimum,2.929059023728013,merrimack,437.1621643443206,14.945282546941907,0.78821259330243,0.644466117295156,velocity,trunk main,,drafted
E0000585,N0000288,N0000290,396.96148071289116,396.56148071289147,11.70221557617134,11.300549316405409,99.99999999992146,250,PVC-U,0.4,0.375,table11,dod,2.9160329484540304,merrimack,453.56554808244397,15.43601590093117,0.7361743404420826,0.4860314500306496,tractive,trunk main,,drafted
E0000586,N0000290,N0000292,396.56148071289147,396.16148071289126,11.300549316405409,11.077105712889988,100.000000000046,250,PVC-U,0.4,0.375,table11,dod,2.9143574390988336,merrimack,455.72511057844395,15.501185742633089,0.736956362771774,0.48722727181706327,tractive,trunk main,,drafted
E0000587,N0000292,N0000294,396.16148071289126,395.761480712891,11.077105712889988,11.049645996093375,100.00000000007202,250,PVC-U,0.4,0.375,table11,dod,2.908157122173122,merrimack,463.817537074444,15.742779250329672,0.7398265324235797,0.4916527235867315,tractive,trunk main,,drafted
E0000588,N0000294,N0000296,395.761480712891,395.361480712891,11.049645996093375,10.885925292968352,99.99999999998914,250,PVC-U,0.4,0.375,table11,dod,2.9057940145646053,merrimack,466.9440743006209,15.836495201145624,0.740927784187896,0.49336627645658326,tractive,trunk main,,drafted
E0000589,N0000296,N0000298,395.361480712891,394.96148071289156,10.885925292968352,11.207647705077193,99.99999999986021,250,PVC-U,0.4,0.375,table11,dod,2.8964479571117834,merrimack,479.5430921725989,16.21086472417987,0.7452608102919144,0.5001952447445317,tractive,trunk main,,drafted
E0000590,N0000298,N0000300,394.96148071289156,394.56148071289175,11.207647705077193,11.265087890623875,99.99999999995033,250,PVC-U,0.4,0.375,table11,dod,2.8929682609586758,merrimack,484.3309134205989,16.35333618221433,0.7468824649129692,0.5027877043148252,tractive,trunk main,,drafted
E0000591,N0000300,N0000302,394.56148071289175,394.1614807128908,11.265087890623875,11.177325439452943,100.00000000024224,250,PVC-U,0.4,0.375,table11,dod,2.8851221556409916,merrimack,495.3245104125989,16.678758271873747,0.7505312638725586,0.5086971225101933,velocity,trunk main,,drafted
E0000592,N0000302,N0000304,394.1614807128908,393.761480712891,11.177325439452943,11.237695312499625,99.99999999995033,250,PVC-U,0.4,0.375,table11,dod,2.880543882553337,merrimack,501.8684594045989,16.872390510297848,0.7526665189929007,0.5122059572141315,velocity,trunk main,,drafted
E0000593,N0000304,N0000306,393.761480712891,393.3614807128912,11.237695312499625,10.848724365233807,99.99999999995033,250,PVC-U,0.4,0.375,table11,dod,2.8736896196199786,merrimack,511.84753665259893,17.16664802017013,0.7558612445908857,0.5175287167626474,velocity,trunk main,,drafted
E0000594,N0000306,N0000308,393.3614807128912,392.96148071289156,10.848724365233807,10.945989990233443,99.99999999991503,250,PVC-U,0.4,0.375,table11,dod,2.872181887597389,merrimack,514.072360652599,17.232805578964086,0.756571292583627,0.5187239599381384,velocity,trunk main,,drafted
E0000595,N0000308,N0000310,392.96148071289156,392.5614807128911,10.945989990233443,11.115826416015125,100.00000000010257,250,PVC-U,0.4,0.375,table11,dod,2.8622204342760105,merrimack,529.0469093885989,17.672436883809976,0.7612145183161124,0.5266544614631965,velocity,trunk main,,drafted
E0000596,N0000310,N0000312,392.5614807128911,392.16148071289166,11.115826416015125,11.10084838867084,99.99999999986171,250,PVC-U,0.4,0.375,table11,dod,2.854931798453497,merrimack,540.3134181245989,18.00242460325398,0.7646154651061422,0.5325950341058858,velocity,trunk main,,drafted
E0000597,N0000312,N0000314,392.16148071289166,391.76148071289106,11.10084838867084,10.992456054687068,100.00000000015147,250,PVC-U,0.4,0.375,table11,dod,2.8528676699941715,merrimack,543.552761868599,18.09774264331074,0.7655846438625675,0.534309357705165,velocity,trunk main,,drafted
E0000598,N0000314,N0000316,391.76148071289106,391.36148071289097,10.992456054687068,11.346038818359034,100.00000000002106,250,PVC-U,0.4,0.375,table11,dod,2.8440327560524663,merrimack,557.6660601027223,18.50944527297729,0.7697040060136638,0.5417070260553318,velocity,trunk main,,drafted
E0000599,N0000316,N0000318,391.36148071289097,390.96148071289116,11.346038818359034,11.68958129882759,99.9999999999474,250,PVC-U,0.4,0.375,table11,dod,2.8279478419852113,merrimack,584.4282888023821,19.285980359622364,0.7771859510570489,0.5556394800922331,velocity,trunk main,,drafted
E0000600,N0000318,N0000320,390.96148071289116,390.5614807128915,11.68958129882759,11.465191650389727,99.99999999991132,250,PVC-U,0.4,0.375,table11,dod,2.823321419086153,merrimack,592.3901922903821,19.516755443995475,0.7793388291008729,0.5597775593377905,velocity,trunk main,,drafted
E0000601,N0000320,N0000322,390.5614807128915,390.16148071289075,11.465191650389727,11.60841674804675,100.00000000019867,250,PVC-U,0.4,0.375,table11,dod,2.817657282197266,merrimack,602.304008034382,19.803382994069924,0.7819686500475632,0.5649172014313837,velocity,trunk main,,drafted
E0000602,N0000322,N0000324,390.16148071289075,389.7614807128909,11.60841674804675,12.211267089843489,99.99999999996685,250,PVC-U,0.4,0.375,table11,dod,2.809127094866204,merrimack,617.5871133288257,20.24369050200721,0.7859146932042398,0.5728152938770485,velocity,trunk main,,drafted
E0000603,N0000324,N0000326,389.7614807128909,389.3614807128917,12.211267089843489,11.97302246093642,99.99999999979991,250,PVC-U,0.4,0.375,table11,dod,2.7887235950130678,merrimack,655.9380622553125,21.341645151683426,0.7952715172159198,0.5925515012388285,velocity,trunk main,,drafted
E0000604,N0000326,N0000328,389.3614807128917,388.9614807128913,11.97302246093642,11.052313232421227,100.00000000010854,250,PVC-U,0.4,0.375,table11,capacity,2.7844175866671463,merrimack,664.3686619993125,21.582605852619636,0.7972345683660496,0.5968959659049116,velocity,trunk main,,drafted
E0000605,N0000328,N0000330,388.9614807128913,388.56148071289107,11.052313232421227,11.972027587890182,100.00000000004724,250,PVC-U,0.4,0.375,table11,capacity,2.772519671541351,merrimack,688.3016711716664,22.263138064329112,0.8026060628660004,0.6092032057356731,velocity,trunk main,,drafted
E0000606,N0000330,N0000332,388.56148071289107,388.1614807128913,11.972027587890182,12.068194580077432,99.99999999993567,250,PVC-U,0.4,0.375,table11,capacity,2.7603067783668025,merrimack,713.8782478756664,22.98721020500934,0.8080439374730918,0.622375382150508,velocity,trunk main,,drafted
E0000607,N0000332,N0000334,388.1614807128913,387.76148071289134,12.068194580077432,11.899133300780534,99.99999999999989,250,PVC-U,0.4,0.375,table11,capacity,2.7523315475451446,merrimack,731.1547478436664,23.474807855713163,0.8115458238218174,0.6313026846031831,velocity,trunk main,,drafted
E0000608,N0000334,N0000336,387.76148071289134,387.36148071289136,11.899133300780534,11.935882568358636,100.00000000000125,250,PVC-U,0.4,0.375,table11,capacity,2.748558795833724,merrimack,739.49046939411,23.710002659588312,0.8131889792614572,0.6356280407652501,velocity,trunk main,,drafted
E0000609,N0000336,N0000338,387.29648071289137,386.9964807128911,12.000882568358634,11.659769287108873,100.00000000008394,315,GRP,0.3,0.27,table11,dod,2.734627326241173,merrimack,771.20756033811,24.599699400938253,0.7410609070200679,0.4849688088661266,tractive,trunk main,,drafted
E0000610,N0000338,N0000340,386.9964807128911,386.696480712891,11.659769287108873,11.400931396483998,100.00000000003507,315,GRP,0.3,0.27,table11,dod,2.724466662467389,merrimack,795.3019215613466,25.272824507500317,0.746076849411849,0.4926964673910794,tractive,trunk main,,drafted
E0000611,N0000340,N0000342,386.696480712891,386.39648071289156,11.400931396483998,11.685825195311565,99.99999999981597,315,GRP,0.3,0.27,table11,dod,2.6973918414714135,merrimack,863.7315749373467,27.16992677470598,0.75949849860553,0.5143065339575028,velocity,trunk main,,drafted
E0000612,N0000342,N0000344,386.39648071289156,386.0964807128912,11.685825195311565,12.110214843749418,100.00000000011923,315,GRP,0.3,0.27,table11,dod,2.6929378319024333,merrimack,875.6091686653467,27.49802227463418,0.7617177361300179,0.5180232238455482,velocity,trunk main,,drafted
E0000613,N0000344,N0000346,386.0964807128912,385.79648071289114,12.110214843749418,11.795682373046361,100.00000000001724,315,GRP,0.3,0.27,table11,dod,2.6929378319024333,merrimack,875.6091686653467,27.498855607967513,0.7617233358410977,0.5180326574518548,velocity,trunk main,,drafted
E0000614,N0000346,N0000348,385.79648071289114,385.4964807128911,11.795682373046361,12.147989501952623,100.00000000000205,315,GRP,0.3,0.27,table11,dod,2.6929378319024333,merrimack,875.6091686653467,27.49968894130085,0.7617289353658603,0.518042091026421,velocity,trunk main,,drafted
E0000615,N0000348,N0000350,385.4964807128911,385.1964807128916,12.147989501952623,12.268240966795872,99.99999999983913,315,GRP,0.3,0.27,table11,dod,2.691334589189153,merrimack,879.9292941765833,27.619421371436385,0.7625315359954707,0.5193971705823304,velocity,trunk main,,drafted
E0000616,N0000350,N0000352,385.1964807128916,384.89648071289105,12.268240966795872,11.893222656249577,100.00000000018844,315,GRP,0.3,0.27,table11,dod,2.6883311106826526,merrimack,888.0869821765833,27.84458041472202,0.764030495781445,0.5219437241906308,velocity,trunk main,,drafted
E0000617,N0000352,N0000354,384.89648071289105,384.5964807128911,11.893222656249577,11.492783203124532,99.99999999998003,315,GRP,0.3,0.27,table11,dod,2.67714126781158,merrimack,919.2345181765833,28.699670686808286,0.7696021649517162,0.5315969224795507,velocity,trunk main,,drafted
E0000618,N0000354,N0000356,384.5964807128911,384.29648071289114,11.492783203124532,11.437192382811986,99.99999999999281,315,GRP,0.3,0.27,table11,dod,2.667966185045456,merrimack,945.6890766507602,29.423313323048696,0.7741714061451618,0.5397483347560126,velocity,trunk main,,drafted
E0000619,N0000360,N0000362,396.43754150390623,395.7875415039074,1.7300000000000182,1.7855786132801086,99.99999999981887,315,GRP,0.65,0.27,ground,dod,2.658425201122447,merrimack,974.1074131089371,30.20040546072411,1.0433090022371259,0.43646352384544407,velocity,trunk main,,drafted
E0000620,N0000362,N0000364,395.7431201171875,395.2431201171871,1.829999999999984,1.718153076172257,100.00000000008457,315,GRP,0.5,0.27,cover_min,dod,2.6571136150345724,merrimack,978.088364852937,30.309411234745752,0.946774044659957,0.4715089617419286,velocity,trunk main,,drafted
E0000621,N0000364,N0000366,395.2612731933594,394.31127319335866,1.6999999999999886,2.1322387695319662,100.00000000007896,250,PVC-U,0.95,0.375,ground,capacity,2.6550596155513606,merrimack,984.359402100937,30.48053696704003,1.20719830525569,0.5635321601602155,velocity,trunk main,,drafted
E0000622,N0000366,N0000368,394.24627319335866,393.6462731933594,2.197238769531964,2.2044348144531227,99.9999999998839,315,GRP,0.6,0.27,cover_min,dod,2.6536110659394465,merrimack,988.809050100937,30.602122931781228,1.016141154034185,0.44985374446358717,velocity,trunk main,,drafted
E0000623,N0000368,N0000370,393.6462731933594,393.0462731933592,2.2044348144531227,2.462210693359566,100.00000000003487,315,GRP,0.6,0.27,cover_min,dod,2.648146005113791,merrimack,1005.800772596937,31.063471347267306,1.0200656811506714,0.4536990630772191,velocity,trunk main,,drafted
E0000624,N0000370,N0000372,393.0462731933592,392.74627319335946,2.462210693359566,2.370639648437418,99.99999999991418,315,GRP,0.3,0.27,table11,dod,2.645920620699403,merrimack,1012.813417844937,31.254089812860705,0.7851589761692365,0.5603306406321458,velocity,trunk main,,drafted
E0000625,N0000372,N0000374,392.74627319335946,392.44627319335916,2.370639648437418,2.1015783691408387,100.00000000010402,315,GRP,0.3,0.27,table11,dod,2.640514688835899,merrimack,1030.078052084937,31.721489212770976,0.7878370543508973,0.5655827527438908,velocity,trunk main,,drafted
E0000626,N0000374,N0000376,392.51127319335916,391.7112731933592,2.036578369140841,1.9290771484376705,99.99999999999253,250,PVC-U,0.8,0.375,cover_min,capacity,2.636567303144481,merrimack,1042.8930383249372,32.068030426972896,1.1414114126782404,0.6158121176973734,velocity,trunk main,,drafted
E0000627,N0000376,N0000378,391.7112731933592,390.61127319335986,1.9290771484376705,2.748254394530761,99.99999999994026,250,PVC-U,1.0999999999999999,0.375,cover_min,capacity,2.634387004014147,merrimack,1050.047826003468,32.26165456257778,1.294410999108844,0.5576150037394596,velocity,trunk main,,drafted
E0000628,N0000378,N0000380,390.54627319335987,390.2462731933598,2.813254394530759,2.100131835937077,100.00000000001856,315,GRP,0.3,0.27,table11,dod,2.630141444818905,merrimack,1064.1383435320886,32.64170569644354,0.7929633622438913,0.5759286313641985,velocity,trunk main,,drafted
E0000629,N0000380,N0000382,390.2462731933598,389.89627319335983,2.100131835937077,1.719663085937043,99.99999999998225,315,GRP,0.35000000000000003,0.27,cover_min,dod,2.6282915526782133,merrimack,1070.3441192760886,32.80936279296997,0.8428410422862183,0.5502686083048043,velocity,trunk main,,drafted
E0000630,N0000382,N0000384,389.9159362792969,388.76593627929685,1.6999999999999886,2.0621582031250227,100.00000000000352,250,PVC-U,1.15,0.375,ground,capacity,2.624864335134483,merrimack,1081.9488012600887,33.12184157295817,1.3248602679044965,0.5590052270853592,velocity,trunk main,,drafted
E0000631,N0000384,N0000386,388.70093627929685,388.40093627929684,2.1271582031250205,2.244998779296907,100.00000000001089,315,GRP,0.3,0.27,table11,dod,2.6218242159296135,merrimack,1092.3608954782655,33.40195077219757,0.7970547733132225,0.5844873520560807,velocity,trunk main,,drafted
E0000632,N0000386,N0000388,388.40093627929684,388.1009362792968,2.244998779296907,2.526077880859475,100.00000000003169,315,GRP,0.3,0.27,table11,dod,2.611682389909485,merrimack,1127.9165494302656,34.35407284811107,0.8019988740360611,0.5952301464840712,velocity,trunk main,,drafted
E0000633,N0000388,N0000390,388.1009362792968,387.8009362792968,2.526077880859475,3.5335668945313046,99.99999999998006,315,GRP,0.3,0.27,table11,capacity,2.587429109124902,merrimack,1218.3266765497794,36.75787104322075,0.8136099730129059,0.6225483377309591,velocity,trunk main,,drafted
E0000634,N0000390,N0000392,387.71593627929684,387.4659362792969,3.618566894531284,2.5095275878906023,99.99999999998006,400,GRP,0.25,0.20500000000000002,table11,dod,2.5597925600625886,merrimack,1331.3940865405918,39.73395852774172,0.7766437561206505,0.4267954931843777,velocity,trunk main,,drafted
E0000635,N0000392,N0000394,387.4659362792969,387.0459362792969,2.5095275878906023,2.225059814453118,120.00000000001117,400,GRP,0.35000000000000003,0.20500000000000002,cover_min,dod,2.523004955050052,merrimack,1500.5917899522,44.13129623399267,0.9046059869123989,0.4117474083310503,velocity,trunk main,,drafted
E0000636,N0000394,N0000396,387.0459362792969,386.74593627929687,2.225059814453118,2.6235705566406295,120.00000000001027,400,GRP,0.25,0.20500000000000002,table11,dod,2.4801299813986413,merrimack,1728.94200559095,49.97294778782884,0.8234024236665285,0.48661678951960985,velocity,trunk main,,drafted
E0000637,N0000396,N0000398,386.64593627929685,386.40593627929684,2.7235705566406523,3.0482263183594114,120.00000000001027,500,GRP,0.2,0.155,table11,dod,2.4398227413821414,merrimack,1979.6650990041435,56.28090150252772,0.7753438429097839,0.3969192430712811,velocity,trunk main,,drafted
E0000638,N0000398,N0000400,386.40593627929684,386.16593627929694,3.0482263183594114,2.299761962890557,119.99999999995207,500,GRP,0.2,0.155,table11,dod,2.3939578075238495,merrimack,2315.8244605845152,64.59010305650344,0.8038265215321314,0.4284693132648447,velocity,trunk main,,drafted
E0000639,N0000400,N0000402,386.26593627929697,385.4859362792969,2.199761962890534,2.1467846679687455,120.00000000001249,400,GRP,0.65,0.20500000000000002,cover_min,dod,2.3725410239141955,merrimack,2494.364185605432,68.94356970160204,1.2789997240580278,0.44408596079228024,velocity,trunk main,,drafted
E0000640,N0000402,N0000404,385.4859362792969,384.7659362792968,2.1467846679687455,3.1591735839844546,120.00000000001027,400,GRP,0.6,0.20500000000000002,cover_min,capacity,2.3683202758191575,merrimack,2531.341566646564,69.8412408949167,1.2453957079029296,0.45774781504136464,velocity,trunk main,,drafted
E0000641,N0000404,N0000406,384.6659362792968,384.42593627929676,3.2591735839844773,2.0808386230469864,119.99999999999736,500,GRP,0.2,0.155,table11,dod,2.3676186993956265,merrimack,2537.547342390564,69.99257084242954,0.8206050686092345,0.44838452209089796,velocity,trunk main,,drafted
E0000642,N0000406,N0000408,384.61093627929677,382.9998417434658,1.8958386230469841,2.195104545596678,87.08619112599797,315,GRP,1.8499999999999999,0.27,cover_min,dod,2.367200414767163,merrimack,2541.255382390564,70.08337402284606,1.9101365503617922,0.5247445780538389,velocity,trunk main,,drafted
E0000643,N0000408,N0000410,382.7148417434658,382.5648417434658,2.480104545596703,2.26084185028418,99.99999999998612,600,GRP,0.15,0.125,table11,dod,2.269789399238744,merrimack,3596.4194299438996,95.07964925791042,0.7922058949409131,0.4405491850080697,velocity,trunk main,,drafted
E0000644,N0000410,N0000412,382.5648417434658,382.3848417434658,2.26084185028418,2.311172660831062,120.00000000000696,600,GRP,0.15,0.125,table11,dod,2.2696245373604627,merrimack,3598.5789924398996,95.13063738505409,0.7923127306346829,0.44068100203984706,velocity,trunk main,,drafted
E0000645,N0000412,N0000414,382.29601440429684,382.1160144042968,2.400000000000034,3.1546459960938478,120.00000000003885,600,GRP,0.15,0.125,table11,dod,2.2694855779582266,merrimack,3600.4003816878994,95.173935453974,0.792404918358792,0.44079478419757456,velocity,trunk main,,drafted
E0000646,N0000414,N0000416,382.1160144042968,381.9360144042969,3.1546459960938478,3.599385986328116,119.99999999994752,600,GRP,0.15,0.125,table11,dod,2.2678952091567073,merrimack,3621.3196601518994,95.66055903870739,0.7934383196905169,0.44207268544394696,velocity,trunk main,,drafted
E0000647,N0000416,N0000418,381.9360144042969,381.7560144042969,3.599385986328116,3.3289770507812477,120.00000000000023,600,GRP,0.15,0.125,table11,dod,2.2658552230772915,merrimack,3648.3528377240527,96.28861231462746,0.7947648071213514,0.44371960615426853,velocity,trunk main,,drafted
E0000648,N0000418,N0000420,381.7560144042969,381.57601440429687,3.3289770507812477,2.4538928222656295,120.00000000001096,600,GRP,0.15,0.125,table11,dod,2.264237704734297,merrimack,3669.9484626840526,96.79013612043028,0.7958182344558209,0.44503283452252673,velocity,trunk main,,drafted
E0000649,N0000420,N0000422,381.57601440429687,381.39601440429675,2.4538928222656295,2.745434570312625,120.00000000006462,600,GRP,0.15,0.125,table11,dod,2.2582444916582682,merrimack,3751.22268451823,98.67168043169691,0.7997249646128366,0.4499450129397339,velocity,trunk main,,drafted
E0000650,N0000422,N0000424,381.39601440429675,381.21601440429686,2.745434570312625,2.287800292968768,119.99999999992454,600,GRP,0.15,0.125,table11,dod,2.2514434623328734,merrimack,3845.90526109423,100.85730522302698,0.8041751993907675,0.45562336654819846,velocity,trunk main,,drafted
E0000651,N0000424,N0000426,381.21601440429686,381.0360144042968,2.287800292968768,2.078029785156332,120.00000000002363,600,GRP,0.15,0.125,table11,dod,2.2482429700937154,merrimack,3891.38659651823,101.90539445941707,0.80627659854927,0.45833631420852083,velocity,trunk main,,drafted
E0000652,N0000426,N0000428,381.1140441894531,380.6340441894532,2.0,2.5931896972655295,119.99999999997287,500,GRP,0.4,0.155,cover_min,capacity,2.216993673246247,merrimack,4368.600343865967,112.8077488432546,1.201145712260512,0.48296477941489147,velocity,trunk main,,drafted
E0000653,N0000428,N0000430,380.5340441894532,380.35404418945313,2.6931896972655522,2.712362060546866,120.00000000003817,600,GRP,0.15,0.125,table11,dod,2.210981358958843,merrimack,4467.753438843097,115.05531206082725,0.8309741677686289,0.49190709236325425,velocity,trunk main,,drafted
E0000654,N0000430,N0000432,380.35404418945313,380.17404418945307,2.712362060546866,3.1050695800781796,120.00000000003178,600,GRP,0.15,0.125,table11,dod,2.20732017279411,merrimack,4529.367232002333,116.44930092402015,0.8334231293086138,0.4954233685995205,velocity,trunk main,,drafted
E0000655,N0000432,N0000434,380.0740441894531,379.95404418945316,3.2050695800781455,2.493343505859343,119.99999999991944,700,GRP,0.1,0.1,table11,dod,2.1878412066921307,merrimack,4873.622305030584,124.19238249537342,0.7246956207795999,0.4569861411202707,tractive,trunk main,,drafted
E0000656,N0000434,N0000436,379.95404418945316,379.8340441894531,2.493343505859343,2.2553112792969046,120.00000000008947,700,GRP,0.1,0.1,table11,dod,2.1736702017185325,merrimack,5142.512898782434,130.1947079106317,0.7333118706702503,0.46961574670513007,tractive,trunk main,,drafted
E0000657,N0000436,N0000438,379.8340441894531,379.6540441894532,2.2553112792969046,2.8348474121092977,119.9999999999183,700,GRP,0.15,0.1,cover_min,dod,2.1597966969091256,merrimack,5421.969065690378,136.3929854080054,0.864248465462842,0.4291382213675714,velocity,trunk main,,drafted
E0000658,N0000438,N0000440,379.6540441894532,379.5340441894532,2.8348474121092977,2.6938916015624272,120.00000000002922,700,GRP,0.1,0.1,table11,dod,2.1523126179950998,merrimack,5579.764709752335,139.87622878104776,0.7464127377830639,0.48974502764715666,tractive,trunk main,,drafted
E0000659,N0000440,N0000442,379.4340441894532,379.3140441894532,2.79389160156245,3.7078674316405227,119.99999999994937,800,GRP,0.1,0.08499999999999999,table11,dod,2.1163589207518774,merrimack,6413.261258361519,158.08291596826933,0.7673040056303654,0.4289735625265553,velocity,trunk main,,drafted
E0000660,N0000442,N0000444,379.3140441894532,379.1940441894532,3.7078674316405227,3.5401171874999022,120.0000000000055,800,GRP,0.1,0.08499999999999999,table11,dod,2.1012934496210582,merrimack,6803.312035965859,166.5039156961293,0.7775323043554614,0.4417690909558052,velocity,trunk main,,drafted
E0000661,N0000444,N0000446,379.1940441894532,379.0740441894532,3.5401171874999022,5.497427978515532,119.9999999999803,800,GRP,0.1,0.08499999999999999,table11,dod,2.09323233177833,merrimack,7022.892668615146,171.21928855623813,0.7830503107590407,0.4488629054884369,velocity,trunk main,,drafted
E0000662,N0000446,N0000448,379.0740441894532,378.95404418945304,5.497427978515532,6.173122558593832,120.00000000016539,800,GRP,0.1,0.08499999999999999,table11,dod,2.082941700304529,merrimack,7314.836488714386,177.4609926474613,0.7901363600161899,0.45818242995525704,velocity,trunk main,,drafted
E0000663,N0000448,N0000450,378.95404418945304,378.8340441894531,6.173122558593832,5.524781494140655,119.99999999995413,800,GRP,0.1,0.08499999999999999,table11,dod,2.075300917692957,merrimack,7540.410799775671,182.26342107933718,0.7954267253251004,0.4653030067350692,velocity,trunk main,,drafted
E0000664,N0000450,N0000452,378.8340441894531,378.71404418945315,5.524781494140655,3.4968322753906023,119.99999999994674,800,GRP,0.1,0.08499999999999999,table11,dod,2.0697109654776265,merrimack,7710.380537874297,185.87086467287156,0.7993118335682252,0.47062559420738204,velocity,trunk main,,drafted
E0000665,N0000452,N0000454,378.71404418945315,378.59404418945314,3.4968322753906023,3.931865234374982,120.00000000003084,800,GRP,0.1,0.08499999999999999,table11,dod,2.052378675372184,merrimack,8265.31370545342,197.58124520665743,0.8114246774802103,0.48776716967438905,velocity,trunk main,,drafted
E0000666,N0000454,N0000456,378.59404418945314,378.4740441894532,3.931865234374982,4.0999304199218045,119.99999999997446,800,GRP,0.1,0.08499999999999999,table11,dod,2.0461336241749786,merrimack,8476.125330405446,202.00540739233446,0.8158117250043303,0.49419575325476206,velocity,trunk main,,drafted
E0000667,N0000456,N0000458,378.37404418945323,378.2540441894532,4.19993041992177,2.751693115234275,120.00000000000361,900,GRP,0.1,0.075,table11,dod,2.033862216500563,merrimack,8908.159399875307,211.03028823984474,0.8225170344013524,0.42375308929837374,velocity,trunk main,,drafted
