NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0000335,P0-TM-MH0335,458932.346,2568128.808,trunk main,junction,0.68,E0005627,E0000316,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000157,P0-TM-MH0157,454865.254,2567422.263,trunk main,junction,0.68,E0005396,E0000150,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010224,P0-TM-MH10224,453581.757,2566675.487,trunk main,junction,1.08,E0011195,E0009482,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000173,P0-TM-MH0173,454290.028,2566981.008,trunk main,junction,1.16,E0011648,E0000166,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030263,P0-TM-MH30263,447026.038,2565695.25,trunk main,junction,1.37,E0031123,E0029521,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000426,P0-TM-MH0426,456925.383,2568632.633,trunk main,chamber,2.07,E0005393,E0000397,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015268,P0-TM-MH15268,470468.816,2574669.278,trunk main,junction,2.45,E0016193,E0014526,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000444,P0-TM-MH0444,449986.826,2570337.813,trunk main,junction,2.81,E0005659,E0000413,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047570,P0-TM-MH47570,449755.047,2567660.504,trunk main,junction,2.88,E0047026,E0046828,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011781,P0-TM-MH11781,474392.573,2571767.399,trunk main,junction,3.53,E0012883,E0011039,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000167,P0-TM-MH0167,454516.91,2567153.488,trunk main,junction,3.61,E0009855,E0000160,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000396,P0-TM-MH0396,459824.31,2567768.431,trunk main,chamber,3.62,E0005382,E0000370,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005888,P0-TM-MH5888,450969.535,2571875.152,trunk main,junction,3.86,E0008276,E0005146,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031845,P0-TM-MH31845,447196.839,2565986.405,trunk main,junction,5.86,E0032779,E0031103,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043153,P0-SM-MH43153,448178.749,2567675.483,sub main,junction,6.77,E0043034,E0042411,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033628,P0-SM-MH33628,459694.969,2577680.954,sub main,chamber,7.14,E0032885,E0032886,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045598,P0-M-MH45598,454950.481,2577058.64,main,junction,7.8,E0045300,E0044856,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010184,P0-TM-MH10184,472532.655,2573782.998,trunk main,junction,7.94,E0011267,E0009442,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018461,P0-TM-MH18461,465381.954,2577367.74,trunk main,junction,7.99,E0019287,E0017719,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000480,P0-TM-MH0480,469669.859,2564265.552,trunk main,junction,8.15,E0005379,E0000443,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000177,P0-TM-MH0177,462494.465,2567268.399,trunk main,junction,8.74,E0005380,E0000169,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006066,P0-TM-MH6066,462403.118,2567269.146,trunk main,junction,10.82,E0007908,E0005324,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029571,P0-M-MH29571,462111.761,2576286.815,main,chamber,10.9,E0028828,E0028829,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000494,P0-TM-MH0494,449912.439,2570705.527,trunk main,junction,10.95,E0005369,E0000453,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005950,P0-TM-MH5950,471891.14,2563133.761,trunk main,junction,12.13,E0007906,E0005208,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017855,P0-M-MH17855,457286.155,2567060.625,main,chamber,13.73,E0017112,E0017113,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008400,P0-TM-MH8400,445440.793,2563210.701,trunk main,junction,14.46,E0009549,E0007658,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004726,P0-L-MH4726,448574.553,2563477.798,lateral,chamber,15.01,E0004148,E0004149,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019994,P0-TM-MH19994,452596.586,2573123.542,trunk main,junction,15.19,E0020831,E0019252,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031161,P0-SM-MH31161,462793.999,2576022.425,sub main,junction,16.18,E0032148,E0030419,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000065,P0-TM-MH0065,441541.896,2569445.37,trunk main,junction,16.5,E0005420,E0000061,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015277,P0-TM-MH15277,451680.783,2566684.157,trunk main,junction,17.05,E0016159,E0014535,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000104,P0-TM-MH0104,473588.738,2572182.608,trunk main,junction,18.18,E0005498,E0000099,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001836,P0-L-MH1836,458661.408,2569260.167,lateral,junction,19.22,E0006542,E0001666,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022371,P0-M-MH22371,464460.851,2579280.305,main,junction,19.38,E0023400,E0021629,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036501,P0-M-MH36501,460723.49,2578604.85,main,chamber,19.56,E0035758,E0035759,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019814,P0-SM-MH19814,450178.078,2561725.731,sub main,junction,20.19,E0020658,E0019072,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008571,P0-TM-MH8571,462064.527,2578945.272,trunk main,junction,20.58,E0009585,E0007829,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008546,P0-TM-MH8546,449934.253,2567635.985,trunk main,junction,20.59,E0009543,E0007804,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003572,P0-M-MH3572,437039.946,2573908.696,main,junction,20.75,E0007115,E0003164,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000213,P0-TM-MH0213,450450.795,2567575.277,trunk main,junction,22.9,E0005518,E0000201,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029777,P0-M-MH29777,468270.939,2564974.714,main,junction,23.52,E0030714,E0029035,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005862,P0-TM-MH5862,456329.381,2576789.228,trunk main,junction,24.26,E0007922,E0005120,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013383,P0-L-MH13383,471529.798,2562494.65,lateral,chamber,24.61,E0012640,E0012641,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002537,P0-L-MH2537,448920.238,2567810.29,lateral,chamber,24.66,E0002272,E0002273,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026794,P0-L-MH26794,450576.763,2567108.524,lateral,junction,25.22,E0027721,E0026052,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043004,P0-L-MH43004,454298.003,2570478.255,lateral,junction,26.69,E0042917,E0042262,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006775,P0-SM-MH6775,454844.847,2565920.139,sub main,junction,26.81,E0008793,E0006033,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004853,P0-SM-MH4853,435995.218,2571320.772,sub main,junction,26.9,E0007309,E0004256,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028809,P0-L-MH28809,446701.005,2563805.714,lateral,junction,27.21,E0029779,E0028067,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000412,P0-TM-MH0412,450251.387,2571286.153,trunk main,junction,27.45,E0005370,E0000384,4,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000228,P0-TM-MH0228,452513.83,2566693.227,trunk main,junction,27.92,E0005634,E0000215,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007593,P0-L-MH7593,446726.112,2558598.252,lateral,chamber,30.03,E0006850,E0006851,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026226,P0-L-MH26226,462559.554,2576653.649,lateral,chamber,30.47,E0025483,E0025484,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026974,P0-L-MH26974,450459.136,2564977.234,lateral,chamber,30.54,E0026231,E0026232,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000394,P0-TM-MH0394,461686.073,2567275.014,trunk main,junction,30.55,E0005381,E0000369,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019749,P0-SM-MH19749,450908.25,2566399.973,sub main,junction,30.55,E0020535,E0019007,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044049,P0-M-MH44049,453352.119,2573910.976,main,junction,30.81,E0043923,E0043307,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043924,P0-M-MH43924,442668.841,2558528.381,main,junction,30.92,E0043761,E0043182,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044027,P0-L-MH44027,454719.833,2576141.308,lateral,junction,32.46,E0043919,E0043285,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025203,P0-M-MH25203,464658.248,2567389.343,main,junction,32.55,E0026351,E0024461,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002402,P0-M-MH2402,458915.02,2567226.918,main,junction,32.9,E0006811,E0002155,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013951,P0-L-MH13951,449716.026,2569729.877,lateral,chamber,33.99,E0013208,E0013209,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026254,P0-M-MH26254,444508.118,2560292.487,main,junction,34.42,E0027347,E0025512,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016208,P0-SM-MH16208,457201.184,2567852.549,sub main,junction,34.54,E0017064,E0015466,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004494,P0-L-MH4494,451593.511,2565796.809,lateral,chamber,34.78,E0003952,E0003953,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016886,P0-TM-MH16886,459234.049,2578244.42,trunk main,junction,34.84,E0017778,E0016144,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004507,P0-M-MH4507,441435.281,2559976.92,main,junction,34.94,E0007233,E0003962,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029307,P0-L-MH29307,461396.786,2568789.847,lateral,junction,35.08,E0030244,E0028565,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006206,P0-M-MH6206,470108.747,2564059.015,main,junction,35.44,E0008164,E0005464,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000418,P0-TM-MH0418,465445.874,2566142.453,trunk main,junction,35.53,E0005667,E0000390,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003383,P0-L-MH3383,445821.916,2562297.793,lateral,chamber,35.87,E0003001,E0003002,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015253,P0-TM-MH15253,459118.222,2578176.813,trunk main,junction,36.0,E0016174,E0014511,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013452,P0-TM-MH13452,458990.475,2578288.992,trunk main,junction,36.1,E0014577,E0012710,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027354,P0-M-MH27354,446665.352,2563244.946,main,junction,36.98,E0028153,E0026612,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022776,P0-SM-MH22776,458511.319,2567340.681,sub main,junction,37.11,E0023805,E0022034,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001452,P0-L-MH1452,451575.103,2564569.268,lateral,chamber,37.3,E0001308,E0001309,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034660,P0-L-MH34660,451090.537,2572325.959,lateral,chamber,38.34,E0033917,E0033918,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025112,P0-SM-MH25112,450947.748,2563348.797,sub main,junction,39.29,E0026199,E0024370,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033571,P0-M-MH33571,468241.334,2576794.207,main,chamber,39.54,E0034407,E0032829,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001625,P0-M-MH1625,441838.084,2574070.275,main,chamber,40.1,E0006510,E0001471,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048641,P0-M-MH48641,445326.699,2568934.786,main,junction,40.13,E0048037,E0047899,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000289,P0-TM-MH0289,461544.132,2578832.301,trunk main,junction,40.34,E0005470,E0000272,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014686,P0-SM-MH14686,449445.992,2571566.042,sub main,junction,41.19,E0015730,E0013944,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023370,P0-M-MH23370,463933.759,2567400.43,main,junction,41.24,E0024491,E0022628,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039015,P0-M-MH39015,469280.833,2575238.107,main,junction,41.8,E0039447,E0038273,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013791,P0-M-MH13791,451136.007,2567493.613,main,chamber,42.07,E0014730,E0013049,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037191,P0-SM-MH37191,462554.056,2568986.6,sub main,junction,42.13,E0037664,E0036449,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011317,P0-L-MH11317,447481.837,2557435.324,lateral,chamber,42.37,E0010574,E0010575,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001771,P0-L-MH1771,471608.579,2563274.22,lateral,chamber,42.68,E0001610,E0001611,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020741,P0-L-MH20741,461232.986,2568750.812,lateral,chamber,42.74,E0021870,E0019999,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048118,P0-SM-MH48118,446094.663,2568594.644,sub main,junction,43.04,E0047453,E0047376,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032154,P0-SM-MH32154,460796.562,2577714.018,sub main,junction,43.79,E0033231,E0031412,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030049,P0-M-MH30049,461289.03,2581289.011,main,junction,44.2,E0030959,E0029307,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027941,P0-SM-MH27941,459624.6,2570764.079,sub main,chamber,44.64,E0027198,E0027199,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037849,P0-L-MH37849,447286.376,2565745.459,lateral,junction,44.76,E0038308,E0037107,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014666,P0-M-MH14666,456043.614,2567003.338,main,junction,45.0,E0015698,E0013924,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015658,P0-M-MH15658,449524.669,2569718.088,main,junction,46.11,E0016428,E0014916,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031368,P0-L-MH31368,452905.197,2574790.695,lateral,chamber,46.11,E0030625,E0030626,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029429,P0-SM-MH29429,458622.331,2570862.714,sub main,junction,46.45,E0030437,E0028687,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009571,P0-M-MH9571,452827.722,2573523.85,main,junction,46.92,E0010613,E0008829,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000460,P0-TM-MH0460,449912.466,2568736.816,trunk main,junction,47.48,E0005367,E0000426,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008793,P0-L-MH8793,454091.626,2574203.685,lateral,junction,47.67,E0009977,E0008051,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042137,P0-L-MH42137,460280.739,2578958.546,lateral,junction,47.77,E0042145,E0041395,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045940,P0-M-MH45940,463147.898,2570301.201,main,chamber,48.15,E0045197,E0045198,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001197,P0-L-MH1197,451045.055,2564319.223,lateral,chamber,48.16,E0001091,E0001092,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032568,P0-SM-MH32568,454518.413,2571456.256,sub main,junction,48.21,E0033421,E0031826,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034160,P0-M-MH34160,454328.464,2571376.291,main,junction,48.24,E0034880,E0033418,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003305,P0-L-MH3305,459004.369,2568198.192,lateral,chamber,49.07,E0002934,E0002935,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017191,P0-SM-MH17191,445201.185,2566933.056,sub main,junction,49.31,E0018404,E0016449,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035960,P0-SM-MH35960,453344.232,2575440.942,sub main,junction,51.12,E0036716,E0035218,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031694,P0-L-MH31694,461334.165,2581198.423,lateral,junction,51.26,E0032586,E0030952,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011327,P0-SM-MH11327,447003.659,2558318.683,sub main,junction,51.33,E0012368,E0010585,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026869,P0-SM-MH26869,460425.784,2579786.916,sub main,junction,51.55,E0027772,E0026127,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040252,P0-L-MH40252,460521.751,2578945.844,lateral,chamber,51.78,E0039509,E0039510,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011525,P0-M-MH11525,470122.516,2564410.379,main,junction,51.83,E0012533,E0010783,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006109,P0-SM-MH6109,449912.1,2568732.673,sub main,junction,52.06,E0008050,E0005367,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011583,P0-M-MH11583,471490.777,2562396.768,main,junction,52.09,E0012643,E0010841,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016238,P0-SM-MH16238,457314.998,2567311.659,sub main,junction,52.27,E0017119,E0015496,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005871,P0-TM-MH5871,441518.603,2569460.258,trunk main,junction,52.4,E0007935,E0005129,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027895,P0-SM-MH27895,460072.658,2570582.082,sub main,chamber,52.43,E0027152,E0027153,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010306,P0-L-MH10306,473927.962,2571807.916,lateral,junction,52.54,E0011243,E0009564,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039301,P0-L-MH39301,448777.569,2564370.385,lateral,junction,52.95,E0039699,E0038559,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038405,P0-SM-MH38405,462457.057,2568955.22,sub main,junction,52.95,E0038857,E0037663,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013254,P0-M-MH13254,470208.031,2564278.213,main,junction,53.84,E0014354,E0012512,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043181,P0-L-MH43181,447387.875,2569768.578,lateral,junction,53.87,E0043103,E0042439,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000357,P0-TM-MH0357,454469.139,2575590.188,trunk main,junction,53.96,E0005408,E0000337,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022880,P0-SM-MH22880,452705.767,2574647.228,sub main,junction,54.07,E0023917,E0022138,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045126,P0-L-MH45126,453694.58,2574723.73,lateral,chamber,54.33,E0044383,E0044384,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039834,P0-SM-MH39834,453516.506,2575739.332,sub main,junction,54.34,E0040138,E0039092,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013875,P0-L-MH13875,450125.018,2568927.757,lateral,chamber,54.52,E0013132,E0013133,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007151,P0-SM-MH7151,469375.876,2564808.996,sub main,junction,54.59,E0009037,E0006409,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023222,P0-M-MH23222,459412.284,2578650.288,main,junction,54.67,E0024303,E0022480,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013403,P0-M-MH13403,450993.415,2565979.917,main,junction,54.7,E0014475,E0012661,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043379,P0-M-MH43379,454325.183,2576387.603,main,chamber,54.74,E0042636,E0042637,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043534,P0-L-MH43534,448433.949,2567067.722,lateral,junction,54.77,E0043478,E0042792,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023770,P0-L-MH23770,449268.602,2569732.079,lateral,chamber,54.8,E0023027,E0023028,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025286,P0-M-MH25286,453103.36,2573320.014,main,junction,54.86,E0026397,E0024544,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017813,P0-SM-MH17813,457998.839,2567550.379,sub main,junction,55.06,E0018636,E0017071,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000680,P0-M-MH0680,471161.037,2564365.078,main,junction,55.3,E0005783,E0000623,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006193,P0-L-MH6193,454458.881,2575588.698,lateral,chamber,55.3,E0005450,E0005451,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023020,P0-M-MH23020,450252.644,2571987.992,main,junction,55.62,E0024099,E0022278,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004960,P0-SM-MH4960,435980.814,2576102.763,sub main,junction,55.89,E0007641,E0004346,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030680,P0-M-MH30680,447110.643,2563273.589,main,chamber,56.36,E0029937,E0029938,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042724,P0-SM-MH42724,449287.915,2573391.595,sub main,chamber,56.43,E0042707,E0041982,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019807,P0-L-MH19807,447071.171,2558575.803,lateral,chamber,56.51,E0019064,E0019065,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013891,P0-SM-MH13891,449626.427,2569513.664,sub main,junction,56.68,E0014848,E0013149,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015589,P0-SM-MH15589,449664.257,2569372.579,sub main,junction,56.87,E0016404,E0014847,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038930,P0-L-MH38930,451441.289,2565388.389,lateral,junction,57.15,E0039402,E0038188,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044779,P0-SM-MH44779,460988.48,2580683.2,sub main,junction,57.22,E0044546,E0044037,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010336,P0-M-MH10336,450002.837,2570555.214,main,junction,57.63,E0011170,E0009594,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036488,P0-M-MH36488,460475.796,2578600.895,main,junction,57.69,E0037122,E0035746,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038006,P0-M-MH38006,447846.163,2563465.924,main,junction,58.02,E0038482,E0037264,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035159,P0-M-MH35159,447456.379,2563646.011,main,junction,58.21,E0035952,E0034417,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023274,P0-L-MH23274,457796.316,2577730.535,lateral,junction,58.3,E0024324,E0022532,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008705,P0-SM-MH8705,460942.815,2578665.516,sub main,junction,58.47,E0009602,E0007963,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008541,P0-TM-MH8541,451107.368,2567107.983,trunk main,junction,58.52,E0009541,E0007799,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022974,P0-SM-MH22974,467078.031,2565734.97,sub main,junction,58.56,E0024019,E0022232,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043846,P0-L-MH43846,447495.085,2569747.081,lateral,junction,58.88,E0043713,E0043104,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024786,P0-M-MH24786,450428.576,2571463.189,main,junction,59.03,E0025843,E0024044,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002382,P0-L-MH2382,451351.017,2566223.848,lateral,junction,59.1,E0006803,E0002138,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014578,P0-M-MH14578,452395.158,2573620.405,main,junction,59.57,E0015540,E0013836,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016616,P0-SM-MH16616,450891.23,2566177.179,sub main,junction,59.96,E0017386,E0015874,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003658,P0-L-MH3658,451609.01,2564680.811,lateral,junction,60.03,E0007138,E0003237,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
