NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0046766,P0-M-MH46766,447333.577,2567871.558,main,junction,60.12,E0046262,E0046024,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010144,P0-TM-MH10144,445483.256,2563195.934,trunk main,junction,60.21,E0011381,E0009402,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014246,P0-L-MH14246,451039.935,2570532.894,lateral,junction,60.24,E0015251,E0013504,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049991,P0-L-MH49991,438956.402,2572782.143,lateral,chamber,60.38,E0049248,E0049249,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049413,P0-L-MH49413,443211.336,2569248.771,lateral,junction,60.88,E0048761,E0048671,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010255,P0-TM-MH10255,462158.274,2578965.623,trunk main,junction,60.94,E0011133,E0009513,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007546,P0-L-MH7546,451369.177,2566225.2,lateral,junction,60.96,E0009224,E0006804,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011935,P0-M-MH11935,453442.737,2566674.119,main,junction,60.98,E0012941,E0011193,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035517,P0-L-MH35517,448223.659,2569608.579,lateral,chamber,61.25,E0034774,E0034775,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024680,P0-SM-MH24680,452320.406,2574923.711,sub main,junction,61.26,E0025748,E0023938,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034566,P0-L-MH34566,453169.999,2575328.16,lateral,chamber,61.32,E0033823,E0033824,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028142,P0-L-MH28142,452610.286,2573208.702,lateral,junction,61.38,E0028926,E0027400,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017673,P0-L-MH17673,461675.517,2577883.921,lateral,junction,61.53,E0018450,E0016931,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019651,P0-SM-MH19651,450197.4,2571599.784,sub main,junction,61.74,E0020407,E0018909,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013577,P0-L-MH13577,454103.613,2574564.743,lateral,junction,61.78,E0014685,E0012835,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010278,P0-TM-MH10278,450079.971,2569694.032,trunk main,chamber,61.89,E0011155,E0009536,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019838,P0-M-MH19838,465149.674,2567050.421,main,junction,61.99,E0020703,E0019096,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027313,P0-M-MH27313,473340.657,2573599.731,main,junction,62.1,E0028131,E0026571,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040374,P0-L-MH40374,450698.291,2568655.519,lateral,chamber,62.2,E0039631,E0039632,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019274,P0-M-MH19274,461543.301,2577636.108,main,junction,62.3,E0020058,E0018532,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004339,P0-L-MH4339,451659.812,2564655.237,lateral,chamber,62.49,E0003827,E0003828,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036725,P0-M-MH36725,448121.804,2564086.912,main,chamber,62.55,E0035982,E0035983,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006710,P0-SM-MH6710,450398.955,2565693.672,sub main,junction,62.81,E0008732,E0005968,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028772,P0-SM-MH28772,447115.399,2564049.754,sub main,junction,62.88,E0029692,E0028030,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013694,P0-M-MH13694,450152.102,2570578.108,main,junction,63.2,E0014741,E0012952,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032037,P0-L-MH32037,459403.173,2577741.427,lateral,chamber,63.27,E0031294,E0031295,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040722,P0-L-MH40722,460796.281,2571225.198,lateral,chamber,63.35,E0039979,E0039980,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026087,P0-L-MH26087,455447.776,2573587.319,lateral,chamber,63.53,E0025344,E0025345,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008943,P0-SM-MH8943,449745.611,2569954.655,sub main,junction,63.69,E0009851,E0008201,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008792,P0-SM-MH8792,449980.649,2568776.982,sub main,junction,63.75,E0009699,E0008050,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036526,P0-M-MH36526,460943.971,2578013.646,main,junction,63.87,E0037142,E0035784,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046742,P0-SM-MH46742,447595.246,2568162.486,sub main,junction,63.89,E0046236,E0046000,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036460,P0-M-MH36460,469024.398,2575323.73,main,junction,63.94,E0037069,E0035718,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011022,P0-SM-MH11022,451871.164,2573489.614,sub main,chamber,63.98,E0010279,E0010280,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020042,P0-M-MH20042,454247.961,2574987.089,main,junction,64.03,E0020876,E0019300,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039842,P0-L-MH39842,453580.204,2575510.479,lateral,chamber,64.19,E0039099,E0039100,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015675,P0-M-MH15675,450201.465,2568018.891,main,chamber,64.23,E0014932,E0014933,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002972,P0-L-MH2972,452993.692,2574098.486,lateral,chamber,64.29,E0002636,E0002637,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040403,P0-M-MH40403,467008.984,2577234.107,main,junction,64.31,E0040625,E0039661,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033600,P0-SM-MH33600,459600.99,2577106.547,sub main,junction,64.43,E0034587,E0032858,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019565,P0-SM-MH19565,466776.593,2565711.23,sub main,junction,64.47,E0020359,E0018823,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025030,P0-SM-MH25030,450308.733,2565919.282,sub main,chamber,64.48,E0024287,E0024288,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015509,P0-L-MH15509,446433.828,2567328.777,lateral,junction,64.49,E0016271,E0014767,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049307,P0-SM-MH49307,443174.931,2569213.308,sub main,junction,64.58,E0048671,E0048565,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021625,P0-L-MH21625,445931.961,2563159.144,lateral,chamber,64.59,E0020882,E0020883,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010218,P0-TM-MH10218,469810.205,2574862.1,trunk main,junction,64.74,E0011131,E0009476,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035177,P0-M-MH35177,448068.506,2564069.309,main,junction,64.79,E0035983,E0034435,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032123,P0-SM-MH32123,445379.949,2564810.113,sub main,junction,64.81,E0033043,E0031381,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017185,P0-SM-MH17185,449497.198,2570078.747,sub main,junction,64.95,E0018067,E0016443,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010504,P0-L-MH10504,454137.381,2574238.693,lateral,junction,65.01,E0011471,E0009762,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012208,P0-L-MH12208,454174.256,2574266.906,lateral,chamber,65.36,E0011465,E0011466,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047785,P0-M-MH47785,447185.011,2568696.852,main,junction,65.37,E0047159,E0047043,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006860,P0-L-MH6860,452774.946,2573309.787,lateral,junction,65.46,E0008828,E0006118,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035009,P0-TM-MH35009,447505.124,2566505.509,trunk main,junction,65.62,E0035715,E0034267,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012344,P0-M-MH12344,451894.523,2571881.21,main,junction,65.73,E0013432,E0011602,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027402,P0-M-MH27402,449325.326,2568904.549,main,junction,65.79,E0028336,E0026660,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039263,P0-M-MH39263,448035.484,2563663.286,main,chamber,65.92,E0038520,E0038521,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048785,P0-SM-MH48785,444381.19,2568495.457,sub main,junction,65.96,E0048141,E0048043,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006767,P0-SM-MH6767,454264.488,2565228.757,sub main,junction,66.02,E0008788,E0006025,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014614,P0-L-MH14614,465885.501,2566244.455,lateral,junction,66.29,E0015622,E0013872,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004653,P0-L-MH4653,451382.051,2564666.855,lateral,junction,66.43,E0007268,E0004087,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027519,P0-L-MH27519,455027.709,2568693.849,lateral,chamber,66.68,E0026776,E0026777,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004562,P0-L-MH4562,441967.737,2569130.466,lateral,chamber,66.79,E0004011,E0004012,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018371,P0-M-MH18371,457753.686,2575098.501,main,chamber,66.94,E0019232,E0017629,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017544,P0-L-MH17544,451465.402,2569940.485,lateral,junction,67.17,E0018299,E0016802,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033657,P0-L-MH33657,453479.92,2573537.624,lateral,chamber,67.2,E0032914,E0032915,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049000,P0-SM-MH49000,453795.717,2578175.401,sub main,junction,67.24,E0048319,E0048258,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038070,P0-L-MH38070,460039.586,2577253.307,lateral,junction,67.24,E0038579,E0037328,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037113,P0-M-MH37113,448726.415,2568109.293,main,junction,67.25,E0037568,E0036371,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043502,P0-L-MH43502,453783.573,2565691.898,lateral,junction,67.58,E0043436,E0042760,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021628,P0-L-MH21628,445845.55,2563002.827,lateral,chamber,67.59,E0020885,E0020886,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016919,P0-L-MH16919,464792.457,2577641.905,lateral,junction,67.59,E0017784,E0016177,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040192,P0-M-MH40192,468796.908,2575386.739,main,chamber,67.63,E0039449,E0039450,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011495,P0-L-MH11495,473487.781,2562074.571,lateral,junction,67.7,E0012504,E0010753,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014571,P0-M-MH14571,452291.749,2573245.734,main,junction,67.73,E0015528,E0013829,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047273,P0-M-MH47273,458156.833,2571459.347,main,junction,67.78,E0046744,E0046531,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007497,P0-M-MH7497,449733.726,2564879.742,main,junction,67.82,E0009174,E0006755,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034443,P0-M-MH34443,451818.67,2571361.466,main,junction,67.83,E0035098,E0033701,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031983,P0-SM-MH31983,459624.666,2577735.628,sub main,junction,67.9,E0032852,E0031241,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049057,P0-SM-MH49057,453758.717,2578164.401,sub main,junction,67.9,E0048377,E0048315,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035087,P0-M-MH35087,446839.525,2565793.667,main,junction,68.03,E0035808,E0034345,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016790,P0-L-MH16790,470334.541,2564401.759,lateral,junction,68.28,E0017605,E0016048,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023240,P0-M-MH23240,458812.533,2579012.622,main,junction,68.28,E0024309,E0022498,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028667,P0-TM-MH28667,446780.354,2565204.675,trunk main,junction,68.31,E0029545,E0027925,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017531,P0-M-MH17531,463751.38,2577261.795,main,chamber,68.34,E0016788,E0016789,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010585,P0-L-MH10585,453965.733,2574097.329,lateral,chamber,68.35,E0009842,E0009843,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015475,P0-M-MH15475,472568.287,2573877.243,main,junction,68.49,E0016262,E0014733,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027518,P0-L-MH27518,455072.97,2568717.548,lateral,chamber,68.62,E0026775,E0026776,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026950,P0-SM-MH26950,451064.481,2564380.271,sub main,junction,68.75,E0027866,E0026208,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000183,P0-TM-MH0183,444825.887,2567724.496,trunk main,junction,68.78,E0005403,E0000173,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049472,P0-L-MH49472,453539.717,2578210.401,lateral,junction,68.87,E0048842,E0048730,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033494,P0-TM-MH33494,460846.71,2578418.274,trunk main,junction,68.89,E0034330,E0032752,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020896,P0-M-MH20896,458139.705,2568087.188,main,junction,68.9,E0022117,E0020154,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021634,P0-M-MH21634,460679.715,2578860.652,main,junction,68.94,E0022776,E0020892,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032516,P0-SM-MH32516,451830.531,2571337.667,sub main,junction,68.96,E0033700,E0031774,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049985,P0-M-MH49985,442453.797,2570127.696,main,junction,68.98,E0049268,E0049243,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049132,P0-M-MH49132,444575.639,2569066.076,main,junction,69.03,E0048447,E0048390,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020432,P0-SM-MH20432,449264.445,2569901.668,sub main,chamber,69.05,E0019689,E0019690,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045756,P0-L-MH45756,449858.915,2572992.595,lateral,junction,69.07,E0045397,E0045014,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008600,P0-TM-MH8600,449921.398,2570572.331,trunk main,junction,69.08,E0009594,E0007858,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016877,P0-L-MH16877,450850.415,2565954.917,lateral,junction,69.18,E0017627,E0016135,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031373,P0-M-MH31373,453072.949,2574805.902,main,junction,69.25,E0032273,E0030631,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049493,P0-M-MH49493,444218.29,2569355.074,main,junction,69.31,E0048856,E0048751,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000574,P0-SM-MH0574,457514.195,2568629.243,sub main,chamber,69.33,E0000522,E0000523,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016093,P0-L-MH16093,458587.54,2569713.734,lateral,junction,69.34,E0016926,E0015351,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027892,P0-SM-MH27892,460200.473,2570669.692,sub main,junction,69.36,E0028676,E0027150,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015002,P0-M-MH15002,465114.674,2566866.421,main,junction,69.41,E0015957,E0014260,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036179,P0-M-MH36179,446122.646,2573036.493,main,junction,69.44,E0036836,E0035437,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040558,P0-M-MH40558,459696.586,2576568.307,main,junction,69.47,E0040718,E0039816,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025002,P0-M-MH25002,447874.605,2571035.013,main,junction,69.47,E0026050,E0024260,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011189,P0-M-MH11189,455504.371,2569354.648,main,junction,69.52,E0012265,E0010447,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036719,P0-M-MH36719,448294.656,2564099.458,main,junction,69.55,E0037287,E0035977,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015407,P0-SM-MH15407,464185.648,2577247.816,sub main,junction,69.57,E0016609,E0014665,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044761,P0-L-MH44761,449614.915,2572668.595,lateral,junction,69.6,E0044498,E0044019,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035017,P0-TM-MH35017,469018.777,2575316.822,trunk main,junction,69.6,E0035717,E0034275,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041319,P0-M-MH41319,445800.391,2565744.715,main,junction,69.62,E0041467,E0040577,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021788,P0-M-MH21788,465009.963,2578537.734,main,junction,69.64,E0023041,E0021046,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006141,P0-L-MH6141,444834.532,2567741.611,lateral,junction,69.69,E0008009,E0005399,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031517,P0-M-MH31517,446928.174,2572818.902,main,junction,69.72,E0032388,E0030775,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008564,P0-TM-MH8564,453887.262,2574467.316,trunk main,junction,69.77,E0009773,E0007822,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023081,P0-L-MH23081,447417.134,2572498.173,lateral,chamber,69.81,E0024132,E0022339,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048474,P0-SM-MH48474,454103.717,2578002.401,sub main,junction,69.81,E0047853,E0047732,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023461,P0-M-MH23461,474868.907,2574700.27,main,junction,69.81,E0024592,E0022719,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025164,P0-M-MH25164,462080.272,2579766.363,main,junction,69.85,E0026250,E0024422,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033078,P0-L-MH33078,468280.798,2565530.628,lateral,junction,69.87,E0033902,E0032336,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010404,P0-M-MH10404,476876.024,2575527.496,main,junction,69.89,E0011286,E0009662,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043342,P0-SM-MH43342,454422.961,2576698.288,sub main,junction,69.93,E0043247,E0042600,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049374,P0-L-MH49374,453951.717,2578314.401,lateral,junction,69.93,E0048729,E0048632,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040839,P0-L-MH40839,456658.183,2568518.263,lateral,junction,69.96,E0041008,E0040097,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031269,P0-M-MH31269,462172.935,2576182.365,main,junction,69.97,E0032153,E0030527,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038959,P0-M-MH38959,451693.253,2565329.03,main,junction,69.97,E0039409,E0038217,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040820,P0-M-MH40820,442155.598,2565368.395,main,junction,69.99,E0040969,E0040078,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044046,P0-L-MH44046,451829.203,2576643.227,lateral,junction,69.99,E0043882,E0043304,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032580,P0-L-MH32580,447985.549,2569775.851,lateral,chamber,70.0,E0031837,E0031838,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018718,P0-M-MH18718,449528.887,2569765.792,main,junction,70.01,E0019453,E0017976,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048179,P0-M-MH48179,447242.011,2568871.852,main,junction,70.01,E0047530,E0047437,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010644,P0-SM-MH10644,463167.831,2578196.711,sub main,chamber,70.07,E0009901,E0009902,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044600,P0-M-MH44600,453866.197,2574726.756,main,junction,70.14,E0044399,E0043858,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028062,P0-L-MH28062,460967.522,2577525.637,lateral,junction,70.16,E0028822,E0027320,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029994,P0-SM-MH29994,451376.436,2566657.253,sub main,junction,70.21,E0030908,E0029252,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046033,P0-M-MH46033,456683.183,2567781.263,main,junction,70.31,E0045699,E0045291,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044518,P0-M-MH44518,456704.183,2567936.263,main,junction,70.31,E0044332,E0043776,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047966,P0-L-MH47966,456590.183,2567951.263,lateral,junction,70.31,E0047338,E0047224,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024250,P0-M-MH24250,451406.509,2568568.779,main,chamber,70.34,E0023507,E0023508,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020883,P0-L-MH20883,457121.183,2568035.263,lateral,junction,70.34,E0022028,E0020141,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027704,P0-M-MH27704,447224.748,2562531.954,main,junction,70.39,E0028475,E0026962,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044472,P0-M-MH44472,441817.073,2565188.211,main,junction,70.41,E0044272,E0043730,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017239,P0-M-MH17239,449599.937,2570259.139,main,junction,70.51,E0018071,E0016497,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049659,P0-L-MH49659,444239.29,2569195.074,lateral,junction,70.52,E0048963,E0048917,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038762,P0-M-MH38762,449491.127,2572341.005,main,junction,70.52,E0039185,E0038020,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001290,P0-M-MH1290,470858.037,2564473.078,main,junction,70.54,E0006269,E0001172,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041781,P0-M-MH41781,459497.34,2567041.628,main,junction,70.54,E0041888,E0041039,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021363,P0-M-MH21363,455663.371,2569505.648,main,junction,70.55,E0022545,E0020621,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024968,P0-M-MH24968,447753.605,2570793.013,main,junction,70.55,E0026019,E0024226,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044603,P0-M-MH44603,453847.847,2574740.882,main,chamber,70.56,E0043860,E0043861,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021280,P0-SM-MH21280,450665.196,2566180.655,sub main,junction,70.56,E0022479,E0020538,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046405,P0-M-MH46405,447304.673,2567821.557,main,junction,70.56,E0046024,E0045663,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000241,P0-TM-MH0241,453641.089,2574110.795,trunk main,junction,70.6,E0005371,E0000227,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040059,P0-M-MH40059,446576.174,2572684.902,main,junction,70.65,E0040336,E0039317,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013129,P0-L-MH13129,465011.674,2566613.421,lateral,chamber,70.74,E0012386,E0012387,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016610,P0-SM-MH16610,448209.605,2571005.013,sub main,junction,70.76,E0017384,E0015868,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039477,P0-M-MH39477,454867.908,2570770.446,main,junction,70.78,E0039901,E0038735,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026787,P0-L-MH26787,447886.605,2571013.013,lateral,junction,70.85,E0027676,E0026045,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034516,P0-M-MH34516,457487.226,2568489.557,main,junction,70.88,E0035172,E0033774,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
