NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0015039,P0-L-MH15039,446741.883,2558581.149,lateral,junction,70.89,E0015997,E0014297,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018348,P0-L-MH18348,470001.741,2564719.676,lateral,junction,70.9,E0019149,E0017606,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041822,P0-M-MH41822,454034.931,2576540.729,main,junction,70.9,E0041908,E0041080,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038979,P0-M-MH38979,465545.674,2566805.421,main,junction,70.92,E0039411,E0038237,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005843,P0-TM-MH5843,445108.696,2563283.501,trunk main,junction,70.95,E0007971,E0005101,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019168,P0-L-MH19168,462151.235,2577524.169,lateral,junction,70.98,E0019989,E0018426,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034827,P0-L-MH34827,449959.447,2566820.656,lateral,junction,70.99,E0035569,E0034085,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0050021,P0-M-MH50021,442704.797,2570119.696,main,junction,71.02,E0049284,E0049279,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039372,P0-L-MH39372,460498.017,2569796.908,lateral,junction,71.12,E0039795,E0038630,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035493,P0-L-MH35493,460854.017,2569808.908,lateral,junction,71.12,E0036182,E0034751,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019384,P0-M-MH19384,457939.316,2567004.276,main,junction,71.13,E0020185,E0018642,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018565,P0-M-MH18565,460789.103,2578698.245,main,chamber,71.13,E0017822,E0017823,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024770,P0-M-MH24770,448963.967,2572301.89,main,junction,71.19,E0025835,E0024028,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029526,P0-L-MH29526,462403.235,2577357.169,lateral,junction,71.25,E0030517,E0028784,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016678,P0-SM-MH16678,447424.222,2558681.3,sub main,junction,71.25,E0017484,E0015936,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043660,P0-L-MH43660,459935.586,2576781.307,lateral,junction,71.29,E0043549,E0042918,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037320,P0-M-MH37320,462805.935,2575437.365,main,junction,71.29,E0037794,E0036578,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038606,P0-L-MH38606,457234.226,2568311.557,lateral,junction,71.29,E0039015,E0037864,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002452,P0-L-MH2452,460780.35,2577049.58,lateral,chamber,71.33,E0002199,E0002200,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042401,P0-SM-MH42401,448340.791,2567712.318,sub main,junction,71.34,E0042396,E0041659,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001090,P0-L-MH1090,463699.521,2566489.923,lateral,chamber,71.35,E0000996,E0000997,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024515,P0-SM-MH24515,457115.183,2568177.263,sub main,junction,71.45,E0025674,E0023773,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014917,P0-SM-MH14917,448254.605,2570923.013,sub main,junction,71.46,E0015871,E0014175,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002364,P0-L-MH2364,449634.507,2570811.164,lateral,chamber,71.46,E0002121,E0002122,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039203,P0-L-MH39203,450643.335,2568631.82,lateral,junction,71.48,E0039591,E0038461,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021488,P0-M-MH21488,460585.922,2567240.054,main,junction,71.48,E0022614,E0020746,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023868,P0-L-MH23868,449651.849,2569140.455,lateral,junction,71.5,E0025162,E0023126,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040966,P0-M-MH40966,453614.271,2574425.208,main,junction,71.54,E0041104,E0040224,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014742,P0-SM-MH14742,448842.833,2571894.566,sub main,chamber,71.55,E0013999,E0014000,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040397,P0-L-MH40397,465642.217,2578084.321,lateral,junction,71.56,E0040603,E0039655,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037627,P0-M-MH37627,448726.17,2572555.507,main,junction,71.56,E0038116,E0036885,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006457,P0-M-MH6457,463301.748,2566085.732,main,junction,71.56,E0008459,E0005715,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038949,P0-M-MH38949,451843.552,2563994.95,main,junction,71.56,E0039381,E0038207,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018138,P0-M-MH18138,455554.371,2569481.648,main,junction,71.56,E0019048,E0017396,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018778,P0-L-MH18778,470336.851,2574834.664,lateral,junction,71.56,E0019555,E0018036,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018014,P0-SM-MH18014,450173.843,2571558.405,sub main,junction,71.63,E0018908,E0017272,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039968,P0-L-MH39968,448693.329,2573745.057,lateral,junction,71.64,E0040262,E0039226,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033162,P0-M-MH33162,447411.549,2572916.71,main,junction,71.64,E0033982,E0032420,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020610,P0-SM-MH20610,459651.268,2569766.864,sub main,junction,71.68,E0021754,E0019868,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031821,P0-L-MH31821,462142.272,2580318.363,lateral,junction,71.7,E0032705,E0031079,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018513,P0-M-MH18513,474833.907,2574821.27,main,junction,71.7,E0019292,E0017771,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012916,P0-L-MH12916,448998.605,2570934.013,lateral,junction,71.7,E0014021,E0012174,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017921,P0-L-MH17921,452502.811,2574063.798,lateral,chamber,71.7,E0018706,E0017179,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041243,P0-L-MH41243,465799.026,2577574.228,lateral,junction,71.76,E0041415,E0040501,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026080,P0-M-MH26080,444374.453,2567619.963,main,junction,71.77,E0027117,E0025338,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048303,P0-M-MH48303,443885.695,2568323.318,main,junction,71.79,E0047681,E0047561,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006222,P0-M-MH6222,475689.024,2575149.496,main,junction,71.8,E0008071,E0005480,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008690,P0-M-MH8690,469265.595,2574957.958,main,junction,71.8,E0009886,E0007948,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029909,P0-L-MH29909,446165.174,2571620.902,lateral,junction,71.81,E0030864,E0029167,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021530,P0-L-MH21530,454586.022,2567057.503,lateral,chamber,71.81,E0020787,E0020788,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026780,P0-L-MH26780,448128.605,2571436.013,lateral,junction,71.81,E0027662,E0026038,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041157,P0-L-MH41157,469405.006,2575527.602,lateral,junction,71.9,E0041331,E0040415,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025375,P0-M-MH25375,460614.14,2579164.969,main,junction,71.9,E0026473,E0024633,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016473,P0-M-MH16473,449368.095,2571876.446,main,junction,71.9,E0017245,E0015731,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020511,P0-L-MH20511,449277.215,2570044.443,lateral,chamber,71.9,E0019768,E0019769,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020006,P0-M-MH20006,459345.803,2578466.36,main,junction,71.94,E0020842,E0019264,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009569,P0-L-MH9569,452827.734,2573348.349,lateral,junction,71.96,E0010602,E0008827,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028319,P0-M-MH28319,446994.174,2572828.902,main,junction,71.99,E0029122,E0027577,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008668,P0-M-MH8668,473651.066,2572122.209,main,junction,72.0,E0010152,E0007926,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014913,P0-M-MH14913,462577.267,2567512.776,main,chamber,72.01,E0014170,E0014171,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028387,P0-L-MH28387,447803.605,2570716.013,lateral,junction,72.01,E0029205,E0027645,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041969,P0-L-MH41969,446303.174,2572643.902,lateral,junction,72.02,E0042061,E0041227,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032274,P0-L-MH32274,465786.074,2578460.434,lateral,junction,72.02,E0033086,E0031532,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034793,P0-SM-MH34793,446725.174,2572660.902,sub main,junction,72.02,E0035530,E0034051,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012852,P0-SM-MH12852,449527.249,2571382.756,sub main,junction,72.07,E0013952,E0012110,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041203,P0-M-MH41203,469103.298,2575697.832,main,junction,72.07,E0041373,E0040461,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021441,P0-M-MH21441,465265.674,2567115.421,main,junction,72.13,E0022580,E0020699,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028123,P0-SM-MH28123,457068.183,2568314.263,sub main,junction,72.14,E0028893,E0027381,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000533,P0-SM-MH0533,443778.356,2568020.739,sub main,junction,72.16,E0005638,E0000482,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037348,P0-M-MH37348,456990.822,2571262.46,main,chamber,72.17,E0036605,E0036606,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040362,P0-L-MH40362,445789.769,2565390.388,lateral,junction,72.23,E0040573,E0039620,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042746,P0-L-MH42746,449846.915,2573471.595,lateral,junction,72.25,E0042715,E0042004,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028014,P0-L-MH28014,462349.235,2577212.169,lateral,junction,72.25,E0028780,E0027272,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012878,P0-M-MH12878,449147.618,2571270.249,main,junction,72.25,E0013979,E0012136,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032893,P0-M-MH32893,462115.935,2576157.365,main,junction,72.26,E0033698,E0032151,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035933,P0-M-MH35933,459065.34,2567258.628,main,junction,72.26,E0036697,E0035191,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026084,P0-L-MH26084,455326.398,2573498.822,lateral,junction,72.28,E0027122,E0025342,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014923,P0-SM-MH14923,450797.055,2565909.752,sub main,chamber,72.28,E0014180,E0014181,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049670,P0-M-MH49670,442801.797,2569481.696,main,junction,72.31,E0048965,E0048928,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049824,P0-M-MH49824,442745.797,2569705.696,main,junction,72.31,E0049124,E0049082,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013725,P0-L-MH13725,453364.4,2566674.2,lateral,chamber,72.36,E0012982,E0012983,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024861,P0-L-MH24861,448699.605,2570594.013,lateral,junction,72.38,E0025935,E0024119,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017132,P0-M-MH17132,454514.682,2573901.171,main,junction,72.44,E0017986,E0016390,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035659,P0-L-MH35659,458840.079,2576643.968,lateral,chamber,72.46,E0034916,E0034917,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030902,P0-L-MH30902,465655.885,2576303.449,lateral,junction,72.46,E0031716,E0030160,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035006,P0-L-MH35006,462596.272,2579637.363,lateral,junction,72.46,E0035707,E0034264,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038963,P0-L-MH38963,451698.552,2563606.95,lateral,junction,72.49,E0039387,E0038221,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010195,P0-TM-MH10195,474066.243,2571809.223,trunk main,junction,72.5,E0011661,E0009453,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048008,P0-SM-MH48008,446223.44,2568614.724,sub main,junction,72.55,E0047379,E0047266,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022089,P0-M-MH22089,450769.099,2569661.582,main,junction,72.56,E0023064,E0021347,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046435,P0-M-MH46435,458326.833,2571388.347,main,junction,72.59,E0046046,E0045693,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019093,P0-L-MH19093,450747.59,2568517.601,lateral,junction,72.59,E0019904,E0018351,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049710,P0-M-MH49710,442639.797,2569680.696,main,junction,72.59,E0049014,E0048968,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045620,P0-L-MH45620,453936.133,2574753.983,lateral,junction,72.62,E0045304,E0044878,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024341,P0-L-MH24341,462631.257,2578376.387,lateral,junction,72.63,E0025268,E0023599,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012359,P0-M-MH12359,443716.453,2567608.963,main,junction,72.66,E0013446,E0011617,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047182,P0-M-MH47182,461219.837,2576226.135,main,junction,72.66,E0046648,E0046440,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024176,P0-SM-MH24176,459045.079,2577218.968,sub main,junction,72.66,E0025079,E0023434,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048940,P0-L-MH48940,447723.011,2569054.852,lateral,junction,72.66,E0048277,E0048198,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047183,P0-L-MH47183,460355.522,2576593.637,lateral,junction,72.66,E0046652,E0046441,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045717,P0-M-MH45717,453661.717,2577791.401,main,junction,72.66,E0045346,E0044975,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032323,P0-L-MH32323,449118.5,2570065.373,lateral,junction,72.71,E0033156,E0031581,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045903,P0-L-MH45903,447944.401,2567896.442,lateral,junction,72.73,E0045616,E0045161,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005883,P0-TM-MH5883,473646.784,2572118.921,trunk main,junction,72.75,E0008314,E0005141,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033537,P0-L-MH33537,466294.174,2576485.652,lateral,junction,72.76,E0034341,E0032795,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006895,P0-L-MH6895,452113.933,2572580.926,lateral,junction,72.76,E0008866,E0006153,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023882,P0-SM-MH23882,453013.705,2571934.822,sub main,junction,72.77,E0024996,E0023140,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042394,P0-M-MH42394,455274.744,2570473.667,main,junction,72.78,E0042417,E0041652,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014019,P0-L-MH14019,453325.518,2566988.216,lateral,junction,72.83,E0015037,E0013277,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021181,P0-M-MH21181,447163.174,2572458.902,main,junction,72.84,E0022325,E0020439,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027598,P0-M-MH27598,460029.889,2569223.845,main,junction,72.84,E0028320,E0026856,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027398,P0-M-MH27398,464881.271,2578830.364,main,junction,72.86,E0028174,E0026656,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047195,P0-L-MH47195,461378.837,2576118.135,lateral,junction,72.87,E0046654,E0046453,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022433,P0-L-MH22433,463923.897,2576973.075,lateral,junction,72.88,E0023467,E0021691,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019181,P0-L-MH19181,461853.257,2578086.387,lateral,junction,72.89,E0019994,E0018439,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028583,P0-M-MH28583,451067.176,2563428.781,main,junction,72.89,E0029405,E0027841,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046995,P0-M-MH46995,461969.666,2568158.079,main,junction,72.9,E0046472,E0046253,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006085,P0-TM-MH6085,450066.122,2569314.203,trunk main,junction,72.96,E0008049,E0005343,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049595,P0-L-MH49595,453271.717,2577776.401,lateral,junction,73.0,E0048914,E0048853,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044220,P0-L-MH44220,448437.614,2567112.509,lateral,chamber,73.02,E0043477,E0043478,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019067,P0-L-MH19067,452336.906,2571950.432,lateral,chamber,73.02,E0018324,E0018325,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044139,P0-M-MH44139,449806.915,2573383.595,main,junction,73.04,E0044018,E0043397,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020681,P0-L-MH20681,463885.897,2576933.075,lateral,junction,73.06,E0021691,E0019939,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047080,P0-L-MH47080,453913.717,2577916.401,lateral,junction,73.07,E0046564,E0046338,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035352,P0-SM-MH35352,444747.934,2564910.447,sub main,junction,73.08,E0036118,E0034610,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043138,P0-M-MH43138,448342.533,2567729.306,main,junction,73.1,E0043037,E0042396,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029370,P0-M-MH29370,444133.453,2567609.963,main,junction,73.11,E0030265,E0028628,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000927,P0-L-MH0927,468990.821,2564416.561,lateral,junction,73.14,E0006024,E0000851,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049902,P0-M-MH49902,442868.797,2569863.696,main,junction,73.19,E0049214,E0049160,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036422,P0-M-MH36422,465679.672,2566770.502,main,junction,73.26,E0037031,E0035680,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032421,P0-L-MH32421,460699.017,2569702.908,lateral,junction,73.28,E0033198,E0031679,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008534,P0-TM-MH8534,469659.924,2574911.304,trunk main,junction,73.34,E0009584,E0007792,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027466,P0-L-MH27466,472832.657,2573369.731,lateral,junction,73.36,E0028209,E0026724,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032003,P0-M-MH32003,467865.422,2576770.465,main,junction,73.36,E0032931,E0031261,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047808,P0-L-MH47808,462014.242,2567450.458,lateral,junction,73.39,E0047165,E0047066,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021146,P0-SM-MH21146,450278.941,2571571.348,sub main,junction,73.42,E0022277,E0020404,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036729,P0-L-MH36729,447937.001,2564013.889,lateral,chamber,73.44,E0035986,E0035987,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016513,P0-M-MH16513,448851.605,2570867.013,main,junction,73.44,E0017312,E0015771,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039262,P0-M-MH39262,448031.478,2563641.726,main,chamber,73.49,E0038519,E0038520,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022655,P0-M-MH22655,458070.181,2577093.924,main,junction,73.57,E0023671,E0021913,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037971,P0-SM-MH37971,448145.731,2564235.122,sub main,chamber,73.61,E0037228,E0037229,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036391,P0-M-MH36391,451735.552,2563737.95,main,junction,73.63,E0037014,E0035649,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034201,P0-SM-MH34201,448629.29,2568141.925,sub main,junction,73.64,E0034931,E0033459,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022599,P0-M-MH22599,444416.453,2567528.963,main,junction,73.64,E0023621,E0021857,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024461,P0-M-MH24461,472799.969,2572468.427,main,junction,73.66,E0025624,E0023719,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009483,P0-SM-MH9483,457731.158,2578037.278,sub main,junction,73.66,E0010444,E0008741,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039235,P0-M-MH39235,464930.564,2577831.922,main,junction,73.66,E0039638,E0038493,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015845,P0-L-MH15845,443760.453,2567536.963,lateral,junction,73.66,E0016641,E0015103,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020165,P0-L-MH20165,472572.287,2573958.243,lateral,junction,73.7,E0021165,E0019423,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028239,P0-M-MH28239,449388.127,2572010.005,main,junction,73.72,E0029063,E0027497,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023771,P0-M-MH23771,464912.271,2578771.364,main,junction,73.75,E0024833,E0023029,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047321,P0-L-MH47321,448934.915,2573048.595,lateral,junction,73.77,E0046801,E0046579,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022129,P0-SM-MH22129,448888.693,2569809.969,sub main,junction,73.78,E0023485,E0021387,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040473,P0-SM-MH40473,459316.079,2576686.968,sub main,junction,73.79,E0040663,E0039731,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049183,P0-L-MH49183,444885.608,2569020.274,lateral,junction,73.79,E0048539,E0048441,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026142,P0-M-MH26142,463001.151,2576826.258,main,junction,73.79,E0027177,E0025400,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023681,P0-SM-MH23681,446217.448,2561904.772,sub main,junction,73.8,E0024751,E0022939,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031964,P0-M-MH31964,468019.815,2576205.812,main,chamber,73.88,E0031221,E0031222,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046740,P0-L-MH46740,448167.979,2568532.899,lateral,junction,73.88,E0046223,E0045998,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030630,P0-M-MH30630,464406.237,2576531.298,main,junction,73.92,E0031442,E0029888,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016708,P0-M-MH16708,461761.272,2579657.363,main,junction,73.96,E0017507,E0015966,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041295,P0-L-MH41295,450378.336,2568862.9,lateral,chamber,73.96,E0040552,E0040553,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010634,P0-SM-MH10634,463016.316,2577867.44,sub main,junction,73.97,E0011564,E0009892,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023154,P0-L-MH23154,448007.605,2570718.013,lateral,junction,73.99,E0024232,E0022412,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
