NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0049575,P0-L-MH49575,453699.717,2578394.401,lateral,junction,74.0,E0048904,E0048833,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032151,P0-L-MH32151,450326.827,2568877.657,lateral,junction,74.01,E0033009,E0031409,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027408,P0-M-MH27408,449107.594,2568428.614,main,junction,74.04,E0028469,E0026666,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033926,P0-L-MH33926,448740.358,2570263.075,lateral,chamber,74.05,E0033183,E0033184,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029636,P0-L-MH29636,457486.735,2567951.167,lateral,junction,74.05,E0030585,E0028894,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038003,P0-M-MH38003,465508.217,2578014.321,main,junction,74.05,E0038492,E0037261,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020699,P0-L-MH20699,462430.257,2578269.387,lateral,junction,74.07,E0021802,E0019957,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043514,P0-L-MH43514,451383.938,2566071.16,lateral,junction,74.07,E0043444,E0042772,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020020,P0-L-MH20020,445851.359,2563219.459,lateral,junction,74.08,E0020889,E0019278,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034868,P0-SM-MH34868,452921.068,2566543.038,sub main,junction,74.15,E0035625,E0034126,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028652,P0-M-MH28652,462313.272,2579648.363,main,junction,74.18,E0029520,E0027910,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047890,P0-L-MH47890,461643.369,2580606.994,lateral,junction,74.19,E0047245,E0047148,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043553,P0-L-MH43553,448041.144,2566427.724,lateral,junction,74.21,E0043483,E0042811,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023063,P0-L-MH23063,447139.174,2572484.902,lateral,junction,74.21,E0024125,E0022321,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045968,P0-SM-MH45968,447815.925,2568066.585,sub main,junction,74.25,E0045620,E0045226,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011578,P0-SM-MH11578,462977.267,2567803.776,sub main,junction,74.27,E0012603,E0010836,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045464,P0-SM-MH45464,447948.42,2568026.2,sub main,junction,74.28,E0045240,E0044722,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013899,P0-M-MH13899,463947.521,2566962.923,main,junction,74.39,E0014843,E0013157,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008867,P0-M-MH8867,464091.521,2566892.923,main,junction,74.39,E0009799,E0008125,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000740,P0-SM-MH0740,447738.964,2571278.479,sub main,junction,74.39,E0005860,E0000674,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024717,P0-L-MH24717,471423.037,2564865.078,lateral,junction,74.39,E0025794,E0023975,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039958,P0-L-MH39958,448464.942,2573499.886,lateral,junction,74.39,E0040255,E0039216,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021169,P0-L-MH21169,448701.605,2571102.013,lateral,junction,74.39,E0022320,E0020427,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040659,P0-L-MH40659,460104.364,2576598.304,lateral,junction,74.42,E0040805,E0039917,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032109,P0-L-MH32109,474391.922,2574506.696,lateral,junction,74.43,E0032995,E0031367,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036109,P0-L-MH36109,449097.967,2572459.89,lateral,junction,74.44,E0036792,E0035367,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041325,P0-L-MH41325,465755.217,2578022.321,lateral,junction,74.46,E0041447,E0040583,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023333,P0-SM-MH23333,461171.369,2580025.994,sub main,junction,74.46,E0024419,E0022591,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030946,P0-L-MH30946,447874.285,2562843.392,lateral,junction,74.47,E0031852,E0030204,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003432,P0-L-MH3432,441781.17,2567063.351,lateral,chamber,74.48,E0003042,E0003043,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046920,P0-L-MH46920,460363.777,2576079.499,lateral,junction,74.5,E0046452,E0046178,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037098,P0-L-MH37098,454849.285,2571721.459,lateral,chamber,74.54,E0036355,E0036356,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042602,P0-L-MH42602,456411.183,2568423.263,lateral,junction,74.58,E0042547,E0041860,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035574,P0-M-MH35574,459503.079,2577159.968,main,junction,74.59,E0036289,E0034832,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018325,P0-L-MH18325,471141.863,2564857.672,lateral,junction,74.59,E0019131,E0017583,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001359,P0-L-MH1359,451807.903,2575958.899,lateral,junction,74.6,E0006315,E0001231,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044056,P0-M-MH44056,453193.259,2577222.272,main,junction,74.65,E0043921,E0043314,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030522,P0-L-MH30522,465721.564,2577850.922,lateral,junction,74.67,E0031325,E0029780,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036080,P0-SM-MH36080,453367.791,2574366.681,sub main,junction,74.68,E0036760,E0035338,3,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016021,P0-SM-MH16021,450782.438,2568253.05,sub main,chamber,74.7,E0015278,E0015279,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040888,P0-L-MH40888,453611.12,2575475.161,lateral,chamber,74.73,E0040145,E0040146,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028110,P0-L-MH28110,457677.226,2568300.557,lateral,junction,74.74,E0028886,E0027368,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047882,P0-SM-MH47882,454471.717,2577675.401,sub main,junction,74.74,E0047235,E0047140,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033795,P0-M-MH33795,460211.586,2577436.307,main,junction,74.74,E0034508,E0033053,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024043,P0-M-MH24043,460032.889,2569076.845,main,junction,74.74,E0024978,E0023301,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046532,P0-L-MH46532,446533.174,2572326.902,lateral,junction,74.74,E0046133,E0045790,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034051,P0-L-MH34051,464630.457,2577414.905,lateral,junction,74.75,E0034778,E0033309,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021761,P0-SM-MH21761,445825.931,2562313.409,sub main,junction,74.78,E0022856,E0021019,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031913,P0-L-MH31913,466347.174,2576649.652,lateral,junction,74.82,E0032810,E0031171,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032846,P0-L-MH32846,458463.337,2570068.471,lateral,chamber,74.88,E0032103,E0032104,1,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041358,P0-M-MH41358,448519.031,2564816.844,main,junction,74.93,E0041470,E0040616,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021016,P0-M-MH21016,471421.037,2564695.078,main,junction,74.93,E0022216,E0020274,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001863,P0-SM-MH1863,462830.267,2567727.776,sub main,junction,74.93,E0006578,E0001687,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002622,P0-M-MH2622,446426.469,2558946.239,main,junction,74.93,E0006862,E0002343,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020615,P0-L-MH20615,476109.024,2575054.496,lateral,junction,74.96,E0021579,E0019873,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000510,P0-TM-MH0510,449147.758,2567800.172,trunk main,junction,74.99,E0005463,E0000463,2,"below 75 deg - REVIEW, the channel cannot be benched",purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032260,P0-L-MH32260,473384.657,2573439.731,lateral,chamber,75.0,E0031517,E0031518,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046626,P0-L-MH46626,460453.777,2576301.499,lateral,junction,75.01,E0046186,E0045884,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020266,P0-M-MH20266,455549.808,2568517.465,main,junction,75.05,E0021261,E0019524,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029698,P0-SM-MH29698,452916.432,2574784.118,sub main,junction,75.11,E0030638,E0028956,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040060,P0-M-MH40060,446535.174,2572623.902,main,junction,75.12,E0040339,E0039318,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018099,P0-M-MH18099,458805.775,2568641.947,main,junction,75.12,E0018979,E0017357,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017733,P0-M-MH17733,472950.969,2572323.427,main,junction,75.13,E0018552,E0016991,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019904,P0-L-MH19904,463205.08,2567486.65,lateral,chamber,75.15,E0020799,E0019162,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045237,P0-M-MH45237,449901.915,2572929.595,main,junction,75.17,E0045017,E0044495,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049243,P0-L-MH49243,442058.519,2569486.787,lateral,chamber,75.22,E0048500,E0048501,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025434,P0-L-MH25434,463935.672,2577570.423,lateral,junction,75.23,E0026560,E0024692,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026413,P0-L-MH26413,457091.183,2568152.263,lateral,junction,75.24,E0027375,E0025671,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043156,P0-M-MH43156,455328.4,2570412.283,main,junction,75.25,E0043082,E0042414,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030893,P0-M-MH30893,455622.788,2573220.125,main,junction,75.29,E0031773,E0030151,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006312,P0-L-MH6312,466672.312,2565268.832,lateral,junction,75.29,E0008199,E0005570,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044947,P0-L-MH44947,456191.869,2571019.69,lateral,junction,75.32,E0044717,E0044205,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024660,P0-M-MH24660,451864.178,2574384.665,main,junction,75.37,E0025716,E0023918,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036428,P0-L-MH36428,465657.674,2567339.421,lateral,junction,75.37,E0037026,E0035686,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049678,P0-L-MH49678,441772.347,2570577.07,lateral,chamber,75.37,E0048935,E0048936,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039380,P0-M-MH39380,459758.586,2576522.307,main,junction,75.4,E0039819,E0038638,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032330,P0-L-MH32330,464238.323,2577964.868,lateral,junction,75.41,E0033147,E0031588,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033175,P0-L-MH33175,447598.549,2572986.71,lateral,junction,75.45,E0033996,E0032433,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041532,P0-SM-MH41532,448503.801,2567841.997,sub main,junction,75.48,E0041643,E0040790,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049048,P0-L-MH49048,443424.652,2568868.791,lateral,chamber,75.48,E0048305,E0048306,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023422,P0-SM-MH23422,446651.842,2564047.387,sub main,junction,75.53,E0024608,E0022680,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030665,P0-M-MH30665,447374.233,2562849.611,main,junction,75.54,E0031634,E0029923,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016898,P0-TM-MH16898,454031.97,2574924.626,trunk main,junction,75.54,E0017793,E0016156,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008702,P0-M-MH8702,469461.811,2575010.313,main,junction,75.56,E0009945,E0007960,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045398,P0-M-MH45398,458520.079,2576337.968,main,junction,75.6,E0045160,E0044656,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005941,P0-TM-MH5941,469459.662,2575008.042,trunk main,junction,75.62,E0007959,E0005199,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031781,P0-L-MH31781,451621.558,2564205.31,lateral,chamber,75.62,E0031038,E0031039,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000041,P0-TM-MH0041,456165.266,2576687.804,trunk main,junction,75.64,E0005410,E0000039,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026736,P0-L-MH26736,446921.93,2571448.338,lateral,junction,75.67,E0027617,E0025994,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039318,P0-L-MH39318,460086.586,2577246.307,lateral,junction,75.67,E0039720,E0038576,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011401,P0-M-MH11401,446601.108,2558083.843,main,junction,75.68,E0012448,E0010659,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019417,P0-SM-MH19417,452565.363,2574538.057,sub main,junction,75.69,E0020272,E0018675,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027808,P0-SM-MH27808,458761.079,2577128.968,sub main,junction,75.73,E0028545,E0027066,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016532,P0-M-MH16532,447223.147,2571032.177,main,junction,75.73,E0017325,E0015790,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038309,P0-L-MH38309,448647.07,2568019.024,lateral,chamber,75.74,E0037566,E0037567,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013280,P0-M-MH13280,468403.126,2575204.799,main,junction,75.77,E0014364,E0012538,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011154,P0-M-MH11154,458322.775,2568592.947,main,junction,75.77,E0012219,E0010412,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018797,P0-M-MH18797,473350.722,2574152.98,main,chamber,75.77,E0018054,E0018055,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040881,P0-SM-MH40881,453543.257,2575771.701,sub main,junction,75.78,E0041055,E0040139,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031013,P0-M-MH31013,474556.158,2575535.509,main,junction,75.78,E0031957,E0030271,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048408,P0-SM-MH48408,443530.121,2568406.774,sub main,junction,75.8,E0047797,E0047666,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028482,P0-L-MH28482,458800.533,2578934.622,lateral,junction,75.81,E0029272,E0027740,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048131,P0-L-MH48131,445241.166,2568069.214,lateral,chamber,75.81,E0047388,E0047389,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048184,P0-M-MH48184,446026.273,2568605.339,main,junction,75.81,E0047545,E0047442,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029320,P0-L-MH29320,448380.903,2569204.899,lateral,junction,75.83,E0030193,E0028578,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039638,P0-L-MH39638,460429.334,2571322.953,lateral,junction,75.83,E0039997,E0038896,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047153,P0-M-MH47153,449473.767,2568015.836,main,junction,75.84,E0046641,E0046411,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029163,P0-M-MH29163,448695.912,2569421.187,main,chamber,75.91,E0028420,E0028421,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031644,P0-M-MH31644,450400.3,2566841.279,main,chamber,75.94,E0032516,E0030902,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037801,P0-TM-MH37801,447821.206,2567039.221,trunk main,junction,75.99,E0038263,E0037059,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032963,P0-L-MH32963,459072.806,2567856.987,lateral,chamber,76.0,E0032220,E0032221,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022010,P0-L-MH22010,455689.954,2568225.099,lateral,junction,76.01,E0022993,E0021268,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034182,P0-L-MH34182,463461.976,2576238.379,lateral,junction,76.06,E0034835,E0033440,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034028,P0-L-MH34028,448360.948,2569514.651,lateral,chamber,76.08,E0033285,E0033286,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007084,P0-L-MH7084,460956.522,2577157.637,lateral,junction,76.12,E0009009,E0006342,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043175,P0-M-MH43175,475357.207,2575802.05,main,junction,76.13,E0043062,E0042433,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042671,P0-M-MH42671,453388.259,2577311.272,main,junction,76.13,E0042665,E0041929,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001459,P0-L-MH1459,451642.942,2564454.413,lateral,chamber,76.15,E0001315,E0001316,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033260,P0-L-MH33260,450019.87,2566451.326,lateral,junction,76.16,E0034076,E0032518,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045028,P0-L-MH45028,459522.259,2576178.506,lateral,junction,76.2,E0044822,E0044286,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011912,P0-L-MH11912,449982.292,2570610.191,lateral,junction,76.29,E0012948,E0011170,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037229,P0-L-MH37229,448592.808,2568982.734,lateral,chamber,76.33,E0036486,E0036487,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002666,P0-L-MH2666,453363.555,2565882.978,lateral,chamber,76.33,E0006878,E0002382,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032748,P0-L-MH32748,458363.991,2570359.002,lateral,junction,76.34,E0033575,E0032006,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036667,P0-L-MH36667,450549.814,2568564.047,lateral,chamber,76.34,E0035924,E0035925,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028430,P0-L-MH28430,450669.737,2567340.659,lateral,junction,76.35,E0029232,E0027688,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034814,P0-M-MH34814,450495.011,2567247.85,main,junction,76.4,E0035562,E0034072,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037170,P0-L-MH37170,458136.079,2576680.968,lateral,junction,76.42,E0037650,E0036428,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024711,P0-SM-MH24711,450834.178,2574117.665,sub main,junction,76.42,E0025761,E0023969,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030292,P0-M-MH30292,460318.642,2578096.315,main,junction,76.42,E0031162,E0029550,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019675,P0-M-MH19675,447527.077,2572239.059,main,junction,76.46,E0020432,E0018933,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017973,P0-M-MH17973,456170.614,2567216.338,main,junction,76.46,E0018866,E0017231,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022659,P0-L-MH22659,461311.437,2577622.118,lateral,junction,76.53,E0023710,E0021917,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044829,P0-L-MH44829,448176.063,2566724.695,lateral,chamber,76.53,E0044086,E0044087,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041964,P0-M-MH41964,446472.174,2572573.902,main,junction,76.56,E0042062,E0041222,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028356,P0-M-MH28356,446606.313,2571299.367,main,junction,76.56,E0029174,E0027614,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009373,P0-M-MH9373,447499.964,2570710.479,main,junction,76.56,E0010390,E0008631,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021245,P0-M-MH21245,447796.605,2570908.013,main,junction,76.56,E0022440,E0020503,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009595,P0-M-MH9595,461495.226,2566765.541,main,junction,76.56,E0010633,E0008853,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018984,P0-SM-MH18984,459632.198,2569471.126,sub main,junction,76.57,E0019872,E0018242,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038745,P0-L-MH38745,453450.442,2574374.796,lateral,chamber,76.6,E0038002,E0038003,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032279,P0-L-MH32279,448798.947,2570297.794,lateral,junction,76.62,E0033137,E0031537,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041355,P0-L-MH41355,465454.217,2578238.321,lateral,junction,76.62,E0041463,E0040613,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002763,P0-L-MH2763,448789.111,2562413.568,lateral,junction,76.73,E0006919,E0002465,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043778,P0-L-MH43778,448224.572,2567706.289,lateral,chamber,76.75,E0043035,E0043036,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023860,P0-M-MH23860,464372.137,2576661.598,main,chamber,76.75,E0024884,E0023118,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020510,P0-L-MH20510,449258.131,2570063.967,lateral,chamber,76.79,E0019767,E0019768,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043273,P0-L-MH43273,442409.147,2558523.083,lateral,junction,76.79,E0043181,E0042531,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002601,P0-M-MH2601,450794.261,2563054.415,main,junction,76.9,E0006830,E0002325,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049751,P0-M-MH49751,442790.797,2569619.696,main,junction,76.92,E0049049,E0049009,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038899,P0-M-MH38899,450272.815,2567385.316,main,junction,76.96,E0039330,E0038157,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024434,P0-M-MH24434,444267.506,2560542.13,main,junction,76.97,E0025535,E0023692,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025295,P0-M-MH25295,466340.984,2576870.107,main,junction,76.99,E0026417,E0024553,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006740,P0-M-MH6740,455275.371,2569386.648,main,junction,76.99,E0008744,E0005998,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013359,P0-L-MH13359,472090.523,2562267.093,lateral,junction,76.99,E0014451,E0012617,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027762,P0-M-MH27762,465483.885,2576309.449,main,junction,76.99,E0028551,E0027020,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048821,P0-L-MH48821,453957.717,2577549.401,lateral,junction,76.99,E0048174,E0048079,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023384,P0-TM-MH23384,446431.49,2564503.787,trunk main,junction,77.04,E0024533,E0022642,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009107,P0-M-MH9107,458361.584,2569599.325,main,junction,77.06,E0010195,E0008365,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030955,P0-M-MH30955,458785.079,2576887.968,main,junction,77.08,E0031918,E0030213,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029015,P0-SM-MH29015,448927.982,2568810.172,sub main,junction,77.08,E0030068,E0028273,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037282,P0-L-MH37282,462170.935,2576056.365,lateral,junction,77.16,E0037762,E0036540,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039517,P0-M-MH39517,475231.829,2575869.331,main,junction,77.16,E0039940,E0038775,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011062,P0-SM-MH11062,466228.653,2566888.773,sub main,junction,77.21,E0012075,E0010320,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040344,P0-L-MH40344,447841.73,2563950.699,lateral,junction,77.26,E0040567,E0039602,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042888,P0-L-MH42888,448015.072,2566351.992,lateral,junction,77.28,E0042812,E0042146,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038746,P0-L-MH38746,453292.355,2576291.186,lateral,junction,77.29,E0039183,E0038004,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035212,P0-M-MH35212,465361.564,2578004.922,main,junction,77.29,E0035967,E0034470,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
