NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0039030,P0-M-MH39030,447897.157,2566990.566,main,junction,80.38,E0039459,E0038288,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036511,P0-SM-MH36511,447617.73,2566100.612,sub main,junction,80.38,E0037098,E0035769,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001013,P0-M-MH1013,474128.75,2572719.266,main,junction,80.44,E0006117,E0000928,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042934,P0-L-MH42934,450316.597,2569139.991,lateral,chamber,80.44,E0042842,E0042192,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042163,P0-M-MH42163,465939.026,2577598.228,main,junction,80.45,E0042179,E0041421,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010208,P0-TM-MH10208,455223.3,2567702.903,trunk main,junction,80.51,E0011121,E0009466,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023214,P0-L-MH23214,450450.827,2566394.435,lateral,junction,80.52,E0024275,E0022472,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040484,P0-L-MH40484,459916.586,2576983.307,lateral,chamber,80.53,E0039741,E0039742,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028671,P0-TM-MH28671,467528.274,2576050.662,trunk main,junction,80.54,E0029675,E0027929,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010329,P0-M-MH10329,462964.682,2578597.494,main,chamber,80.56,E0011141,E0009587,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033273,P0-SM-MH33273,451930.015,2566630.074,sub main,junction,80.57,E0034100,E0032531,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023660,P0-L-MH23660,449352.253,2569442.603,lateral,chamber,80.58,E0022917,E0022918,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013907,P0-L-MH13907,455064.206,2567847.602,lateral,chamber,80.61,E0013164,E0013165,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010513,P0-L-MH10513,453989.691,2574444.581,lateral,junction,80.63,E0011122,E0009771,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021208,P0-M-MH21208,446865.147,2571190.177,main,junction,80.64,E0022362,E0020466,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011908,P0-SM-MH11908,460908.876,2578681.07,sub main,junction,80.64,E0012995,E0011166,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038717,P0-M-MH38717,453494.301,2574277.702,main,junction,80.67,E0039166,E0037975,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037728,P0-L-MH37728,459191.826,2579738.636,lateral,junction,80.69,E0038175,E0036986,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015384,P0-L-MH15384,447078.027,2567308.027,lateral,junction,80.69,E0016248,E0014642,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022869,P0-L-MH22869,452207.679,2574301.464,lateral,junction,80.7,E0023881,E0022127,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010697,P0-L-MH10697,462304.257,2578428.387,lateral,junction,80.74,E0011485,E0009955,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040160,P0-L-MH40160,447712.706,2567382.895,lateral,junction,80.75,E0040409,E0039418,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026803,P0-SM-MH26803,450843.843,2567244.42,sub main,junction,80.76,E0027691,E0026061,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028253,P0-L-MH28253,449586.127,2571974.005,lateral,chamber,80.77,E0027510,E0027511,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028183,P0-L-MH28183,452362.076,2575231.419,lateral,junction,80.78,E0028983,E0027441,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024170,P0-M-MH24170,464469.326,2576305.61,main,junction,80.81,E0025280,E0023428,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032473,P0-M-MH32473,448322.991,2569306.096,main,chamber,80.82,E0031730,E0031731,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027300,P0-L-MH27300,446170.954,2563071.969,lateral,junction,80.84,E0028111,E0026558,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033799,P0-L-MH33799,453417.493,2572129.5,lateral,chamber,80.87,E0033056,E0033057,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049898,P0-L-MH49898,439280.493,2572143.859,lateral,chamber,80.91,E0049155,E0049156,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048976,P0-L-MH48976,442927.03,2569009.727,lateral,chamber,80.91,E0048233,E0048234,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046307,P0-M-MH46307,460448.777,2576185.499,main,junction,80.95,E0045886,E0045565,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024194,P0-SM-MH24194,459308.129,2570383.7,sub main,junction,80.95,E0025228,E0023452,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021646,P0-L-MH21646,460929.829,2578835.506,lateral,chamber,80.96,E0020903,E0020904,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037879,P0-M-MH37879,460948.796,2577986.6,main,junction,80.98,E0038335,E0037137,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023602,P0-M-MH23602,452404.1,2572365.502,main,junction,80.99,E0024715,E0022860,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031376,P0-M-MH31376,453062.112,2574730.424,main,chamber,81.0,E0030633,E0030634,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020091,P0-L-MH20091,454370.05,2574781.933,lateral,junction,81.04,E0020943,E0019349,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039124,P0-L-MH39124,447981.097,2566203.528,lateral,chamber,81.04,E0038381,E0038382,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016133,P0-L-MH16133,462065.126,2577633.447,lateral,chamber,81.09,E0015390,E0015391,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049848,P0-M-MH49848,439170.417,2572278.642,main,junction,81.11,E0049158,E0049106,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038992,P0-TM-MH38992,447964.626,2567282.196,trunk main,junction,81.12,E0039424,E0038250,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001411,P0-L-MH1411,451118.126,2565259.142,lateral,junction,81.16,E0006350,E0001275,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040190,P0-M-MH40190,468887.162,2575492.169,main,junction,81.19,E0040414,E0039448,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037988,P0-SM-MH37988,445925.987,2565391.22,sub main,junction,81.2,E0038532,E0037246,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014165,P0-L-MH14165,450593.463,2570039.947,lateral,chamber,81.23,E0013422,E0013423,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027319,P0-M-MH27319,450255.477,2568676.156,main,junction,81.32,E0028132,E0026577,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023726,P0-M-MH23726,455753.701,2568673.096,main,junction,81.35,E0024852,E0022984,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041152,P0-L-MH41152,447657.913,2567377.379,lateral,junction,81.4,E0041339,E0040410,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040701,P0-L-MH40701,448279.372,2567947.135,lateral,chamber,81.42,E0039958,E0039959,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028952,P0-L-MH28952,464419.237,2576810.298,lateral,junction,81.43,E0029952,E0028210,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045490,P0-L-MH45490,448041.735,2568127.03,lateral,chamber,81.46,E0044747,E0044748,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041434,P0-L-MH41434,444678.527,2565439.186,lateral,chamber,81.51,E0040691,E0040692,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040036,P0-M-MH40036,445767.174,2571859.902,main,junction,81.51,E0040327,E0039294,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031880,P0-SM-MH31880,446536.528,2565270.883,sub main,junction,81.53,E0032771,E0031138,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032484,P0-L-MH32484,453491.357,2571649.334,lateral,junction,81.55,E0033303,E0031742,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013895,P0-SM-MH13895,449790.285,2569534.502,sub main,chamber,81.57,E0013152,E0013153,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028355,P0-SM-MH28355,446190.174,2571590.902,sub main,junction,81.58,E0029170,E0027613,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035601,P0-M-MH35601,448573.54,2568397.886,main,junction,81.59,E0036312,E0034859,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034042,P0-L-MH34042,453521.949,2571750.795,lateral,junction,81.59,E0034772,E0033300,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017066,P0-M-MH17066,450296.753,2570563.744,main,junction,81.61,E0017906,E0016324,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008824,P0-M-MH8824,450678.292,2567404.602,main,junction,81.63,E0009660,E0008082,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046777,P0-M-MH46777,441833.598,2565085.395,main,chamber,81.63,E0046034,E0046035,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015249,P0-TM-MH15249,445708.04,2563163.745,trunk main,junction,81.64,E0016204,E0014507,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001226,P0-L-MH1226,447822.193,2564385.349,lateral,junction,81.65,E0006229,E0001118,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000713,P0-SM-MH0713,449531.348,2571017.838,sub main,junction,81.67,E0005831,E0000651,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025586,P0-M-MH25586,466834.984,2577405.107,main,junction,81.72,E0026698,E0024844,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036012,P0-L-MH36012,453319.535,2574938.582,lateral,chamber,81.74,E0035269,E0035270,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030415,P0-M-MH30415,467400.205,2576143.473,main,chamber,81.74,E0029672,E0029673,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020035,P0-L-MH20035,470643.234,2574473.88,lateral,junction,81.77,E0020963,E0019293,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027244,P0-M-MH27244,454495.299,2574843.128,main,junction,81.78,E0028022,E0026502,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038713,P0-L-MH38713,453473.241,2574404.222,lateral,junction,81.78,E0039164,E0037971,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020925,P0-L-MH20925,457965.316,2566979.276,lateral,junction,81.83,E0022083,E0020183,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040504,P0-M-MH40504,444749.047,2565226.282,main,junction,81.85,E0040676,E0039762,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014200,P0-L-MH14200,474190.395,2572016.665,lateral,junction,81.86,E0015166,E0013458,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048868,P0-L-MH48868,447484.011,2568957.852,lateral,junction,81.86,E0048195,E0048126,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043507,P0-L-MH43507,451442.6,2565673.017,lateral,chamber,81.88,E0042764,E0042765,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009002,P0-L-MH9002,456501.749,2568674.647,lateral,junction,81.91,E0010050,E0008260,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016271,P0-M-MH16271,452335.758,2573340.067,main,junction,81.98,E0017120,E0015529,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044227,P0-L-MH44227,448086.766,2566488.511,lateral,chamber,81.98,E0043484,E0043485,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036327,P0-M-MH36327,449943.909,2567268.721,main,junction,81.98,E0036966,E0035585,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013119,P0-M-MH13119,452818.18,2573672.683,main,junction,81.99,E0014257,E0012377,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045821,P0-L-MH45821,449113.279,2567029.496,lateral,chamber,82.02,E0045078,E0045079,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011357,P0-SM-MH11357,464984.674,2566828.421,sub main,junction,82.05,E0012401,E0010615,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016935,P0-M-MH16935,470402.946,2574692.195,main,chamber,82.05,E0016192,E0016193,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038926,P0-L-MH38926,451639.826,2565030.779,lateral,junction,82.08,E0039343,E0038184,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025714,P0-SM-MH25714,453242.703,2571908.261,sub main,junction,82.08,E0026881,E0024972,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026455,P0-L-MH26455,452517.788,2573299.93,lateral,chamber,82.09,E0025712,E0025713,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037690,P0-L-MH37690,450532.124,2567407.709,lateral,junction,82.1,E0038158,E0036948,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047794,P0-L-MH47794,446818.457,2568411.329,lateral,chamber,82.11,E0047051,E0047052,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022091,P0-L-MH22091,452851.485,2568024.337,lateral,junction,82.14,E0023086,E0021349,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021937,P0-M-MH21937,465709.607,2576516.554,main,chamber,82.15,E0021194,E0021195,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018600,P0-SM-MH18600,445700.811,2562724.067,sub main,junction,82.16,E0019444,E0017858,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028522,P0-M-MH28522,460862.739,2580882.737,main,junction,82.17,E0029324,E0027780,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014240,P0-L-MH14240,450673.283,2567982.829,lateral,chamber,82.19,E0013497,E0013498,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027632,P0-M-MH27632,473812.722,2574766.98,main,junction,82.21,E0028357,E0026890,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033271,P0-L-MH33271,449990.426,2566753.27,lateral,junction,82.25,E0034086,E0032529,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009727,P0-M-MH9727,464306.774,2566384.047,main,junction,82.26,E0010710,E0008985,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040447,P0-L-MH40447,448511.819,2564758.266,lateral,chamber,82.29,E0039704,E0039705,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037865,P0-M-MH37865,447592.065,2565649.447,main,junction,82.3,E0038343,E0037123,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027269,P0-M-MH27269,461003.264,2579159.365,main,chamber,82.3,E0026526,E0026527,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037403,P0-M-MH37403,457331.226,2568325.557,main,chamber,82.32,E0036660,E0036661,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025971,P0-SM-MH25971,459157.544,2570452.591,sub main,junction,82.33,E0027208,E0025229,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014739,P0-SM-MH14739,448674.69,2571903.213,sub main,chamber,82.34,E0013996,E0013997,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029701,P0-SM-MH29701,453024.742,2574887.426,sub main,chamber,82.37,E0028958,E0028959,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002101,P0-M-MH2101,456287.583,2569253.758,main,junction,82.4,E0006754,E0001898,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048877,P0-SM-MH48877,444519.477,2568697.945,sub main,junction,82.41,E0048215,E0048135,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028165,P0-L-MH28165,452710.659,2575130.897,lateral,junction,82.42,E0028953,E0027423,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023743,P0-L-MH23743,455415.122,2568627.39,lateral,chamber,82.44,E0023000,E0023001,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026352,P0-L-MH26352,442457.598,2565798.395,lateral,chamber,82.44,E0025609,E0025610,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044320,P0-M-MH44320,458481.079,2576412.968,main,junction,82.49,E0044172,E0043578,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025422,P0-L-MH25422,445939.181,2562392.19,lateral,junction,82.49,E0026555,E0024680,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041116,P0-L-MH41116,452193.552,2563984.95,lateral,junction,82.5,E0041271,E0040374,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006051,P0-TM-MH6051,446314.449,2567598.844,trunk main,junction,82.52,E0007915,E0005309,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021690,P0-L-MH21690,474740.922,2574592.696,lateral,junction,82.54,E0022838,E0020948,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020369,P0-M-MH20369,449258.037,2569536.148,main,junction,82.54,E0021410,E0019627,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039916,P0-L-MH39916,453513.304,2574266.535,lateral,chamber,82.55,E0039173,E0039174,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006224,P0-SM-MH6224,450044.165,2569987.445,sub main,junction,82.55,E0008244,E0005482,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029538,P0-L-MH29538,464699.326,2575767.61,lateral,chamber,82.56,E0028795,E0028796,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030906,P0-M-MH30906,453467.374,2571569.791,main,junction,82.63,E0031742,E0030164,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049046,P0-SM-MH49046,443642.679,2568852.789,sub main,junction,82.64,E0048348,E0048304,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043505,P0-L-MH43505,451395.727,2565803.321,lateral,chamber,82.66,E0042762,E0042763,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031337,P0-SM-MH31337,459045.732,2567734.011,sub main,junction,82.7,E0032241,E0030595,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042050,P0-L-MH42050,447079.989,2566736.337,lateral,junction,82.73,E0042128,E0041308,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032341,P0-L-MH32341,449316.082,2568570.924,lateral,junction,82.73,E0033235,E0031599,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020452,P0-L-MH20452,451067.511,2569815.884,lateral,junction,82.73,E0021483,E0019710,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009763,P0-L-MH9763,473449.781,2562045.571,lateral,junction,82.74,E0010755,E0009021,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008787,P0-M-MH8787,450257.571,2569270.394,main,junction,82.74,E0009658,E0008045,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020001,P0-TM-MH20001,454131.679,2575214.581,trunk main,junction,82.75,E0020825,E0019259,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036586,P0-M-MH36586,446783.65,2566133.463,main,chamber,82.76,E0035843,E0035844,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018758,P0-M-MH18758,449389.727,2569723.836,main,chamber,82.77,E0018015,E0018016,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038509,P0-L-MH38509,455582.247,2571789.262,lateral,chamber,82.78,E0037766,E0037767,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030502,P0-L-MH30502,446828.947,2563795.658,lateral,chamber,82.81,E0029759,E0029760,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000614,P0-SM-MH0614,456302.91,2567603.992,sub main,junction,82.83,E0005767,E0000560,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043543,P0-L-MH43543,448211.77,2566889.312,lateral,junction,82.85,E0043480,E0042801,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000988,P0-L-MH0988,448725.55,2568805.751,lateral,chamber,82.85,E0000905,E0000906,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009323,P0-SM-MH9323,466022.354,2566396.419,sub main,chamber,82.87,E0008580,E0008581,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007658,P0-L-MH7658,448910.899,2562645.55,lateral,chamber,82.89,E0006915,E0006916,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023588,P0-M-MH23588,446141.403,2562931.362,main,junction,82.89,E0024673,E0022846,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021284,P0-L-MH21284,451093.16,2566334.049,lateral,junction,82.9,E0022441,E0020542,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047801,P0-L-MH47801,446427.839,2568009.096,lateral,junction,82.91,E0047186,E0047059,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035829,P0-M-MH35829,462142.935,2576033.365,main,junction,82.94,E0036540,E0035087,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000001,P0-TM-MH0001,444891.064,2562863.05,trunk main,junction,82.95,E0005445,E0000001,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021278,P0-SM-MH21278,450861.26,2566497.146,sub main,junction,82.98,E0022446,E0020536,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038446,P0-L-MH38446,455292.995,2571939.151,lateral,chamber,83.01,E0037703,E0037704,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042871,P0-L-MH42871,448060.745,2567098.721,lateral,junction,83.05,E0042810,E0042129,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043530,P0-L-MH43530,448279.639,2567498.554,lateral,junction,83.07,E0043469,E0042788,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042619,P0-L-MH42619,456592.183,2568138.263,lateral,junction,83.08,E0042562,E0041877,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040703,P0-L-MH40703,448301.804,2568030.085,lateral,chamber,83.09,E0039960,E0039961,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026591,P0-M-MH26591,450796.125,2571736.911,main,junction,83.09,E0027537,E0025849,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002226,P0-L-MH2226,474114.395,2571570.665,lateral,junction,83.13,E0006787,E0002005,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026364,P0-L-MH26364,442118.598,2565768.395,lateral,junction,83.13,E0027357,E0025622,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023839,P0-M-MH23839,453787.891,2573391.981,main,junction,83.14,E0024866,E0023097,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048020,P0-L-MH48020,445566.454,2568176.448,lateral,junction,83.15,E0047384,E0047278,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023988,P0-L-MH23988,452743.931,2571965.865,lateral,chamber,83.16,E0023245,E0023246,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048616,P0-M-MH48616,447075.011,2568990.852,main,junction,83.17,E0048022,E0047874,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001829,P0-SM-MH1829,455452.099,2566606.324,sub main,junction,83.18,E0006539,E0001660,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015830,P0-SM-MH15830,459417.059,2569119.192,sub main,junction,83.2,E0016765,E0015088,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013923,P0-SM-MH13923,454122.403,2573846.516,sub main,junction,83.21,E0014863,E0013181,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044381,P0-L-MH44381,448112.576,2567724.049,lateral,chamber,83.22,E0043638,E0043639,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010958,P0-SM-MH10958,436637.317,2574979.101,sub main,junction,83.25,E0011959,E0010216,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031265,P0-L-MH31265,461062.522,2577327.637,lateral,junction,83.25,E0032131,E0030523,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047426,P0-L-MH47426,447290.018,2568197.011,lateral,junction,83.29,E0046897,E0046684,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037789,P0-SM-MH37789,460722.369,2579972.994,sub main,junction,83.32,E0038249,E0037047,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010787,P0-L-MH10787,456224.777,2568559.477,lateral,junction,83.34,E0011763,E0010045,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034018,P0-L-MH34018,448518.934,2570029.494,lateral,chamber,83.37,E0033275,E0033276,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048423,P0-M-MH48423,443851.548,2568331.333,main,chamber,83.37,E0047680,E0047681,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049503,P0-L-MH49503,443157.054,2569264.989,lateral,chamber,83.38,E0048760,E0048761,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020072,P0-L-MH20072,460789.156,2578799.87,lateral,chamber,83.39,E0019329,E0019330,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015592,P0-L-MH15592,450136.988,2569364.021,lateral,junction,83.4,E0016361,E0014850,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
