NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0019852,P0-M-MH19852,464407.521,2566603.923,main,junction,83.41,E0020735,E0019110,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037887,P0-L-MH37887,460039.367,2578594.931,lateral,junction,83.41,E0038347,E0037145,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034192,P0-M-MH34192,448667.625,2568370.746,main,junction,83.42,E0034864,E0033450,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021621,P0-M-MH21621,454287.586,2574890.263,main,junction,83.43,E0022798,E0020879,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026763,P0-M-MH26763,448282.605,2571315.013,main,junction,83.46,E0027650,E0026021,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045481,P0-L-MH45481,456014.973,2571588.017,lateral,chamber,83.46,E0044738,E0044739,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011101,P0-M-MH11101,446061.822,2564376.331,main,chamber,83.48,E0010358,E0010359,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043139,P0-M-MH43139,475330.207,2576031.05,main,junction,83.58,E0043014,E0042397,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039022,P0-L-MH39022,447452.754,2566593.212,lateral,chamber,83.63,E0038279,E0038280,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025777,P0-L-MH25777,448915.066,2569324.612,lateral,junction,83.64,E0026888,E0025035,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040105,P0-L-MH40105,451653.427,2564972.787,lateral,chamber,83.65,E0039362,E0039363,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044211,P0-L-MH44211,448198.756,2567478.503,lateral,junction,83.65,E0044052,E0043469,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002067,P0-M-MH2067,450942.415,2565657.917,main,junction,83.65,E0006717,E0001873,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010410,P0-L-MH10410,445504.803,2567665.309,lateral,chamber,83.65,E0009667,E0009668,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043399,P0-L-MH43399,453783.366,2574560.695,lateral,junction,83.66,E0043279,E0042657,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020685,P0-M-MH20685,451286.605,2568110.506,main,junction,83.68,E0021863,E0019943,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034580,P0-M-MH34580,453205.414,2575648.592,main,junction,83.69,E0035228,E0033838,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017413,P0-L-MH17413,454687.764,2568464.012,lateral,chamber,83.72,E0016670,E0016671,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040392,P0-M-MH40392,465780.217,2577999.321,main,junction,83.72,E0040585,E0039650,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020322,P0-L-MH20322,449414.016,2569546.747,lateral,chamber,83.72,E0019579,E0019580,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028768,P0-SM-MH28768,446949.589,2563855.437,sub main,junction,83.73,E0029693,E0028026,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028735,P0-L-MH28735,453178.403,2573131.567,lateral,junction,83.74,E0029618,E0027993,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014322,P0-SM-MH14322,462179.242,2577654.273,sub main,junction,83.74,E0015380,E0013580,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003369,P0-L-MH3369,446924.278,2558503.03,lateral,junction,83.75,E0007026,E0002990,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007266,P0-L-MH7266,451409.699,2566131.945,lateral,chamber,83.76,E0006523,E0006524,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005178,P0-L-MH5178,450399.253,2568210.737,lateral,chamber,83.76,E0004549,E0004550,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022108,P0-M-MH22108,453731.136,2573338.273,main,junction,83.76,E0023327,E0021366,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027684,P0-SM-MH27684,455360.009,2572990.657,sub main,junction,83.77,E0028555,E0026942,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049293,P0-L-MH49293,444453.639,2569014.076,lateral,junction,83.77,E0048665,E0048551,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032588,P0-L-MH32588,447707.329,2562667.383,lateral,chamber,83.81,E0031845,E0031846,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021643,P0-L-MH21643,460979.191,2578876.651,lateral,junction,83.83,E0022832,E0020901,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047114,P0-L-MH47114,449129.915,2573156.595,lateral,chamber,83.88,E0046371,E0046372,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037688,P0-L-MH37688,450385.265,2567335.844,lateral,chamber,83.9,E0036945,E0036946,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000861,P0-M-MH0861,462393.686,2567336.871,main,junction,83.9,E0005958,E0000792,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023409,P0-TM-MH23409,460013.268,2578190.034,trunk main,junction,83.91,E0024573,E0022667,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046288,P0-L-MH46288,448824.499,2566050.698,lateral,chamber,83.91,E0045545,E0045546,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027162,P0-M-MH27162,446564.162,2564368.69,main,junction,83.92,E0027975,E0026420,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035393,P0-L-MH35393,448698.917,2569366.696,lateral,chamber,83.95,E0036116,E0034651,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017893,P0-SM-MH17893,452242.331,2574251.223,sub main,junction,83.95,E0018696,E0017151,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031293,P0-L-MH31293,448380.081,2568872.553,lateral,junction,83.97,E0032188,E0030551,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032573,P0-L-MH32573,459132.079,2577021.968,lateral,junction,83.99,E0033367,E0031831,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033637,P0-L-MH33637,468368.957,2576234.721,lateral,chamber,84.0,E0032894,E0032895,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020196,P0-M-MH20196,474357.395,2571938.665,main,junction,84.01,E0021067,E0019454,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008741,P0-SM-MH8741,451006.687,2567295.784,sub main,junction,84.01,E0009609,E0007999,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015429,P0-M-MH15429,472808.657,2573626.731,main,junction,84.03,E0016356,E0014687,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048803,P0-L-MH48803,442996.719,2568883.565,lateral,junction,84.03,E0048150,E0048061,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022000,P0-M-MH22000,455667.566,2568607.349,main,junction,84.03,E0022983,E0021258,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025431,P0-M-MH25431,463848.672,2577585.423,main,junction,84.07,E0026609,E0024689,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033515,P0-M-MH33515,447106.479,2565802.751,main,junction,84.07,E0034325,E0032773,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008879,P0-M-MH8879,450278.892,2569855.13,main,junction,84.08,E0009803,E0008137,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009010,P0-M-MH9010,450371.657,2570129.929,main,junction,84.09,E0010080,E0008268,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048396,P0-M-MH48396,445729.625,2568361.408,main,junction,84.09,E0047785,E0047654,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043477,P0-L-MH43477,445515.174,2572272.902,lateral,junction,84.09,E0043426,E0042735,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013879,P0-L-MH13879,461848.257,2578708.387,lateral,junction,84.09,E0014787,E0013137,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017011,P0-L-MH17011,450160.057,2569779.829,lateral,junction,84.1,E0017880,E0016269,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016918,P0-L-MH16918,455563.618,2576373.347,lateral,chamber,84.11,E0016175,E0016176,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010449,P0-M-MH10449,450533.111,2567843.222,main,junction,84.11,E0011641,E0009707,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025764,P0-M-MH25764,448915.553,2570336.663,main,junction,84.13,E0026899,E0025022,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032923,P0-L-MH32923,448486.544,2568848.277,lateral,chamber,84.14,E0033746,E0032181,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036662,P0-L-MH36662,459397.075,2577733.3,lateral,chamber,84.14,E0035919,E0035920,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021975,P0-M-MH21975,454816.697,2574089.003,main,junction,84.14,E0023063,E0021233,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041296,P0-L-MH41296,450403.412,2568855.482,lateral,chamber,84.15,E0040553,E0040554,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048893,P0-L-MH48893,443040.746,2568950.185,lateral,junction,84.17,E0048236,E0048151,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029424,P0-SM-MH29424,458545.652,2570527.541,sub main,junction,84.18,E0030455,E0028682,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010874,P0-M-MH10874,450973.62,2570434.634,main,junction,84.19,E0011781,E0010132,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031356,P0-M-MH31356,452767.109,2575157.889,main,junction,84.21,E0032250,E0030614,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046054,P0-L-MH46054,453676.287,2574855.513,lateral,chamber,84.21,E0045311,E0045312,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022453,P0-L-MH22453,451338.605,2568049.506,lateral,junction,84.22,E0023432,E0021711,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008587,P0-TM-MH8587,446381.484,2567594.218,trunk main,junction,84.22,E0009542,E0007845,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025003,P0-SM-MH25003,450645.181,2566918.442,sub main,junction,84.25,E0026051,E0024261,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034484,P0-M-MH34484,448107.312,2568865.156,main,junction,84.25,E0035162,E0033742,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039839,P0-L-MH39839,453293.772,2575656.304,lateral,chamber,84.25,E0039096,E0039097,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010259,P0-TM-MH10259,446929.876,2567534.74,trunk main,junction,84.26,E0011135,E0009517,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010328,P0-L-MH10328,462076.257,2578936.387,lateral,junction,84.26,E0011143,E0009586,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043809,P0-L-MH43809,475429.207,2575761.05,lateral,junction,84.28,E0043673,E0043067,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046458,P0-SM-MH46458,454585.717,2577773.401,sub main,junction,84.28,E0046073,E0045716,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028742,P0-L-MH28742,446719.29,2564315.492,lateral,junction,84.28,E0029626,E0028000,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029891,P0-L-MH29891,447307.549,2573019.71,lateral,junction,84.28,E0030815,E0029149,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032502,P0-L-MH32502,447956.857,2569959.278,lateral,junction,84.29,E0033336,E0031760,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041492,P0-L-MH41492,459296.557,2576065.559,lateral,junction,84.3,E0041602,E0040750,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036374,P0-M-MH36374,458342.533,2578731.622,main,junction,84.32,E0036995,E0035632,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032986,P0-SM-MH32986,453163.914,2575263.488,sub main,junction,84.34,E0033829,E0032244,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049154,P0-SM-MH49154,442259.775,2569417.806,sub main,junction,84.34,E0048505,E0048412,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017360,P0-SM-MH17360,450764.356,2569891.635,sub main,junction,84.35,E0018168,E0016618,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015446,P0-L-MH15446,450280.719,2569431.608,lateral,junction,84.35,E0016252,E0014704,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041224,P0-L-MH41224,447683.814,2566425.631,lateral,chamber,84.42,E0040481,E0040482,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015674,P0-M-MH15674,450190.64,2568045.08,main,chamber,84.45,E0014931,E0014932,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017076,P0-SM-MH17076,464110.729,2576907.799,sub main,junction,84.45,E0018179,E0016334,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033262,P0-L-MH33262,449739.08,2566503.796,lateral,junction,84.47,E0034080,E0032520,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011456,P0-L-MH11456,464294.521,2566412.923,lateral,chamber,84.47,E0010713,E0010714,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025386,P0-M-MH25386,454468.047,2574883.146,main,junction,84.47,E0026501,E0024644,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014081,P0-L-MH14081,449625.994,2569973.888,lateral,chamber,84.48,E0013338,E0013339,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008895,P0-L-MH8895,450107.896,2568964.443,lateral,chamber,84.48,E0008152,E0008153,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017712,P0-L-MH17712,458109.662,2569057.365,lateral,chamber,84.48,E0016969,E0016970,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019388,P0-M-MH19388,452536.007,2573428.838,main,junction,84.52,E0020194,E0018646,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035852,P0-L-MH35852,457255.014,2571023.673,lateral,chamber,84.52,E0035109,E0035110,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000052,P0-TM-MH0052,472022.067,2573905.279,trunk main,junction,84.54,E0005437,E0000049,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011970,P0-L-MH11970,445355.903,2563149.468,lateral,chamber,84.55,E0011227,E0011228,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047730,P0-L-MH47730,454792.717,2577787.401,lateral,chamber,84.58,E0046987,E0046988,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017481,P0-SM-MH17481,459262.32,2577429.705,sub main,junction,84.59,E0018256,E0016739,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042949,P0-L-MH42949,448314.449,2565353.475,lateral,junction,84.6,E0042863,E0042207,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014608,P0-L-MH14608,450009.25,2574054.305,lateral,junction,84.62,E0015595,E0013866,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023309,P0-SM-MH23309,450750.45,2563270.737,sub main,junction,84.62,E0024368,E0022567,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049612,P0-L-MH49612,441698.621,2570728.405,lateral,chamber,84.65,E0048869,E0048870,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033484,P0-TM-MH33484,447268.073,2566106.128,trunk main,junction,84.65,E0034300,E0032742,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037811,P0-M-MH37811,468988.647,2575332.041,main,junction,84.67,E0038260,E0037069,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042661,P0-L-MH42661,453519.514,2574218.016,lateral,junction,84.67,E0042663,E0041919,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044021,P0-L-MH44021,453753.374,2574579.321,lateral,chamber,84.68,E0043278,E0043279,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010450,P0-M-MH10450,450282.19,2569832.071,main,junction,84.7,E0011348,E0009708,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047241,P0-L-MH47241,447137.391,2568027.846,lateral,chamber,84.7,E0046498,E0046499,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046972,P0-L-MH46972,447762.989,2568401.478,lateral,chamber,84.72,E0046229,E0046230,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039174,P0-L-MH39174,446883.801,2566242.141,lateral,chamber,84.73,E0038431,E0038432,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032763,P0-L-MH32763,459790.032,2571353.943,lateral,chamber,84.73,E0032020,E0032021,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005986,P0-TM-MH5986,451017.683,2567197.871,trunk main,junction,84.74,E0008135,E0005244,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034826,P0-L-MH34826,449740.884,2566570.981,lateral,chamber,84.74,E0034083,E0034084,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014113,P0-M-MH14113,469912.738,2575329.358,main,junction,84.76,E0015246,E0013371,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010481,P0-M-MH10481,452480.983,2566817.479,main,junction,84.76,E0011342,E0009739,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013679,P0-M-MH13679,453561.317,2566923.436,main,junction,84.77,E0014752,E0012937,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006176,P0-M-MH6176,472028.48,2573910.112,main,junction,84.78,E0008336,E0005434,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016662,P0-L-MH16662,453766.24,2565515.014,lateral,junction,84.79,E0017406,E0015920,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045980,P0-L-MH45980,448014.965,2568098.104,lateral,chamber,84.79,E0045237,E0045238,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010471,P0-SM-MH10471,452902.487,2567153.89,sub main,junction,84.81,E0011537,E0009729,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008928,P0-L-MH8928,441512.174,2569426.515,lateral,junction,84.81,E0009889,E0008186,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045463,P0-L-MH45463,448009.497,2567859.333,lateral,junction,84.81,E0045169,E0044721,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016974,P0-M-MH16974,454167.738,2574673.604,main,junction,84.84,E0017864,E0016232,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024848,P0-L-MH24848,450221.707,2571490.841,lateral,chamber,84.85,E0024105,E0024106,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010033,P0-M-MH10033,454056.657,2567011.287,main,junction,84.85,E0010969,E0009291,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010719,P0-L-MH10719,454027.06,2574154.284,lateral,chamber,84.86,E0009976,E0009977,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018839,P0-L-MH18839,449685.355,2570243.402,lateral,junction,84.87,E0019621,E0018097,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025443,P0-M-MH25443,450435.346,2568433.214,main,junction,84.87,E0026611,E0024701,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025372,P0-L-MH25372,446636.286,2564134.116,lateral,chamber,84.88,E0024629,E0024630,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037080,P0-L-MH37080,455214.325,2571989.747,lateral,junction,84.9,E0037576,E0036338,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006263,P0-M-MH6263,450275.076,2569881.881,main,junction,84.91,E0008181,E0005521,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043856,P0-L-MH43856,444350.732,2559041.821,lateral,chamber,84.92,E0043721,E0043114,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045187,P0-L-MH45187,453233.305,2573955.839,lateral,junction,84.94,E0044938,E0044445,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019760,P0-SM-MH19760,458600.669,2578194.011,sub main,junction,84.94,E0020564,E0019018,2,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029899,P0-SM-MH29899,448611.423,2573404.884,sub main,junction,84.95,E0030844,E0029157,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042558,P0-L-MH42558,461988.935,2575769.365,lateral,chamber,84.95,E0041815,E0041816,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045654,P0-L-MH45654,453880.804,2574776.219,lateral,chamber,84.96,E0044911,E0044912,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040885,P0-L-MH40885,453680.09,2575498.139,lateral,chamber,84.97,E0040142,E0040143,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012547,P0-L-MH12547,454450.335,2567547.742,lateral,chamber,84.98,E0011804,E0011805,1,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043053,P0-M-MH43053,443911.933,2565006.786,main,junction,84.99,E0042932,E0042311,3,below the project's stated 85 deg deviation,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012046,P0-L-MH12046,450773.439,2567396.058,lateral,chamber,85.02,E0011303,E0011304,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048664,P0-L-MH48664,445602.092,2568851.432,lateral,chamber,85.04,E0047921,E0047922,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041923,P0-L-MH41923,448961.329,2573587.057,lateral,junction,85.06,E0041994,E0041181,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047933,P0-L-MH47933,445968.207,2568007.92,lateral,chamber,85.07,E0047190,E0047191,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032791,P0-M-MH32791,460735.263,2570992.184,main,junction,85.09,E0033653,E0032049,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025790,P0-M-MH25790,448773.089,2569516.027,main,junction,85.11,E0026925,E0025048,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049233,P0-SM-MH49233,441342.911,2569624.17,sub main,junction,85.11,E0048605,E0048491,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010343,P0-M-MH10343,450140.035,2569543.733,main,junction,85.11,E0011163,E0009601,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046226,P0-L-MH46226,448620.189,2567694.135,lateral,junction,85.13,E0045821,E0045484,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009730,P0-M-MH9730,462573.316,2567191.037,main,junction,85.16,E0010716,E0008988,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018453,P0-TM-MH18453,445936.779,2563631.076,trunk main,junction,85.16,E0019263,E0017711,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013865,P0-M-MH13865,446636.236,2567314.624,main,junction,85.17,E0014779,E0013123,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038615,P0-L-MH38615,459022.313,2567567.484,lateral,junction,85.23,E0039023,E0037873,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016995,P0-L-MH16995,447426.383,2567402.709,lateral,junction,85.23,E0017890,E0016253,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044388,P0-SM-MH44388,447815.193,2567605.949,sub main,junction,85.26,E0044221,E0043646,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020009,P0-M-MH20009,445898.808,2563656.696,main,junction,85.26,E0020839,E0019267,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045194,P0-M-MH45194,452138.203,2576602.227,main,junction,85.26,E0044974,E0044452,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041204,P0-M-MH41204,469074.359,2575725.524,main,chamber,85.27,E0040461,E0040462,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006139,P0-M-MH6139,450454.643,2567592.897,main,junction,85.27,E0008002,E0005397,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049683,P0-SM-MH49683,439973.861,2571191.224,sub main,junction,85.27,E0048995,E0048941,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030492,P0-SM-MH30492,447423.129,2564084.887,sub main,junction,85.29,E0031290,E0029750,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010373,P0-M-MH10373,450197.298,2569078.231,main,junction,85.3,E0011226,E0009631,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043628,P0-L-MH43628,448321.507,2565445.642,lateral,chamber,85.31,E0042885,E0042886,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043597,P0-L-MH43597,448266.812,2565614.956,lateral,chamber,85.32,E0042854,E0042855,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016018,P0-L-MH16018,451188.865,2570141.701,lateral,chamber,85.32,E0015275,E0015276,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049368,P0-M-MH49368,453807.717,2578360.401,main,junction,85.33,E0048724,E0048626,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010443,P0-L-MH10443,450064.661,2568989.62,lateral,junction,85.33,E0011762,E0009701,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024101,P0-M-MH24101,448904.947,2569356.552,main,junction,85.34,E0025047,E0023359,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029375,P0-L-MH29375,462707.908,2577639.503,lateral,junction,85.36,E0030264,E0028633,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023675,P0-L-MH23675,474282.395,2571981.665,lateral,chamber,85.36,E0022932,E0022933,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014181,P0-L-MH14181,443558.015,2567650.691,lateral,chamber,85.36,E0013438,E0013439,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
