NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0025111,P0-SM-MH25111,450683.815,2563699.115,sub main,junction,85.36,E0026190,E0024369,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041141,P0-SM-MH41141,460646.195,2580034.524,sub main,junction,85.37,E0041295,E0040399,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013780,P0-L-MH13780,451016.703,2567458.426,lateral,chamber,85.4,E0013037,E0013038,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025797,P0-SM-MH25797,474292.207,2575327.05,sub main,junction,85.4,E0027077,E0025055,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032145,P0-L-MH32145,465042.71,2578739.313,lateral,junction,85.42,E0032996,E0031403,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011998,P0-M-MH11998,450282.72,2569319.091,main,junction,85.43,E0012999,E0011256,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028678,P0-L-MH28678,446487.634,2565066.069,lateral,junction,85.44,E0029623,E0027936,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040649,P0-L-MH40649,455083.702,2571089.617,lateral,chamber,85.45,E0039906,E0039907,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011834,P0-TM-MH11834,451185.169,2567029.252,trunk main,junction,85.46,E0012833,E0011092,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029071,P0-L-MH29071,449407.787,2569090.434,lateral,chamber,85.48,E0028328,E0028329,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030822,P0-L-MH30822,448718.035,2569312.082,lateral,junction,85.49,E0031683,E0030080,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018617,P0-L-MH18617,447425.55,2567314.965,lateral,junction,85.49,E0019355,E0017875,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036505,P0-M-MH36505,447264.483,2566352.931,main,junction,85.5,E0037091,E0035763,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009347,P0-SM-MH9347,449509.225,2571251.052,sub main,junction,85.5,E0010368,E0008605,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028867,P0-M-MH28867,473385.033,2573580.143,main,junction,85.51,E0029949,E0028125,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035042,P0-SM-MH35042,447239.854,2566120.071,sub main,junction,85.52,E0035768,E0034300,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000657,P0-M-MH0657,458932.307,2569333.441,main,junction,85.53,E0005780,E0000602,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048155,P0-M-MH48155,455062.717,2577830.401,main,junction,85.54,E0047487,E0047413,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036632,P0-L-MH36632,446250.827,2565372.004,lateral,chamber,85.54,E0035889,E0035890,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038471,P0-L-MH38471,448174.554,2568144.488,lateral,chamber,85.55,E0037728,E0037729,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039051,P0-SM-MH39051,447722.898,2566257.69,sub main,junction,85.55,E0039533,E0038309,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039820,P0-L-MH39820,453545.922,2575289.642,lateral,junction,85.57,E0040132,E0039078,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027665,P0-M-MH27665,448691.637,2569438.282,main,junction,85.57,E0028401,E0026923,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010464,P0-M-MH10464,450500.954,2567924.406,main,junction,85.58,E0011296,E0009722,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010980,P0-SM-MH10980,456493.069,2567439.635,sub main,junction,85.59,E0011966,E0010238,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041177,P0-L-MH41177,447535.432,2567079.199,lateral,chamber,85.6,E0040434,E0040435,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043240,P0-L-MH43240,442187.198,2564943.195,lateral,junction,85.6,E0043139,E0042498,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041448,P0-L-MH41448,444467.364,2564851.488,lateral,junction,85.62,E0041586,E0040706,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000390,P0-TM-MH0390,446187.786,2567607.586,trunk main,junction,85.64,E0005502,E0000367,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032872,P0-L-MH32872,461057.102,2577311.229,lateral,chamber,85.65,E0033697,E0032130,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038675,P0-SM-MH38675,453464.617,2575529.817,sub main,junction,85.66,E0039104,E0037933,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033263,P0-M-MH33263,449508.428,2566554.698,main,junction,85.68,E0034095,E0032521,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009105,P0-L-MH9105,458366.162,2569447.996,lateral,junction,85.69,E0010189,E0008363,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029063,P0-M-MH29063,450464.264,2569650.214,main,junction,85.7,E0029996,E0028321,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047733,P0-SM-MH47733,454522.717,2577983.401,sub main,junction,85.71,E0047146,E0046991,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044023,P0-L-MH44023,453836.48,2574453.679,lateral,chamber,85.71,E0043280,E0043281,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012034,P0-L-MH12034,450043.215,2568715.502,lateral,chamber,85.75,E0011291,E0011292,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038683,P0-SM-MH38683,453312.243,2575635.021,sub main,junction,85.75,E0039097,E0037941,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038092,P0-M-MH38092,448270.454,2570140.827,main,junction,85.75,E0038604,E0037350,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040464,P0-L-MH40464,448599.194,2570299.67,lateral,chamber,85.75,E0039721,E0039722,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009573,P0-M-MH9573,452837.936,2573453.297,main,chamber,85.76,E0008830,E0008831,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046037,P0-L-MH46037,456859.183,2567866.263,lateral,junction,85.78,E0045703,E0045295,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033735,P0-L-MH33735,450647.1,2568471.492,lateral,chamber,85.79,E0032992,E0032993,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001261,P0-L-MH1261,473843.078,2572705.95,lateral,chamber,85.8,E0001147,E0001148,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040311,P0-L-MH40311,447783.075,2565714.01,lateral,chamber,85.81,E0039568,E0039569,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017988,P0-M-MH17988,449743.398,2572070.123,main,junction,85.81,E0018874,E0017246,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013922,P0-SM-MH13922,454092.94,2573798.17,sub main,junction,85.83,E0014798,E0013180,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049874,P0-L-MH49874,440164.591,2571769.533,lateral,junction,85.83,E0049184,E0049132,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019803,P0-L-MH19803,447100.512,2558701.118,lateral,chamber,85.85,E0019060,E0019061,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009471,P0-SM-MH9471,450394.976,2565704.413,sub main,junction,85.85,E0010434,E0008729,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010955,P0-L-MH10955,472966.863,2573017.35,lateral,junction,85.85,E0011905,E0010213,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025627,P0-M-MH25627,454880.225,2573291.517,main,junction,85.89,E0026728,E0024885,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045655,P0-L-MH45655,453908.796,2574771.12,lateral,chamber,85.91,E0044912,E0044913,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006125,P0-M-MH6125,456535.382,2568544.496,main,junction,85.93,E0008261,E0005383,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010525,P0-SM-MH10525,446196.205,2567162.434,sub main,junction,85.93,E0011425,E0009783,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032268,P0-L-MH32268,450370.833,2568628.89,lateral,chamber,85.94,E0031525,E0031526,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015514,P0-L-MH15514,450157.123,2569802.966,lateral,junction,85.94,E0016269,E0014772,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016978,P0-L-MH16978,450257.738,2569449.6,lateral,chamber,85.94,E0016235,E0016236,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039407,P0-L-MH39407,459580.079,2577284.968,lateral,junction,85.95,E0039839,E0038665,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039141,P0-L-MH39141,447225.714,2565820.859,lateral,chamber,85.96,E0038398,E0038399,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028397,P0-M-MH28397,447921.605,2571380.013,main,junction,85.97,E0029210,E0027655,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012039,P0-M-MH12039,450500.298,2567959.08,main,junction,85.98,E0013274,E0011297,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027631,P0-L-MH27631,448893.838,2569333.921,lateral,junction,85.98,E0028346,E0026889,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035503,P0-L-MH35503,448238.446,2569299.074,lateral,junction,85.99,E0036220,E0034761,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043059,P0-L-MH43059,444017.242,2564966.776,lateral,chamber,86.0,E0042316,E0042317,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013696,P0-L-MH13696,450108.199,2568854.683,lateral,junction,86.0,E0014657,E0012954,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024535,P0-SM-MH24535,458605.609,2567623.472,sub main,junction,86.06,E0025688,E0023793,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028154,P0-SM-MH28154,452890.271,2574885.394,sub main,junction,86.07,E0028969,E0027412,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037497,P0-L-MH37497,453244.526,2574843.385,lateral,chamber,86.08,E0036754,E0036755,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018724,P0-M-MH18724,454544.394,2573922.172,main,junction,86.09,E0019588,E0017982,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041276,P0-M-MH41276,450422.057,2569115.103,main,junction,86.1,E0041435,E0040534,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019094,P0-L-MH19094,450741.177,2568508.529,lateral,chamber,86.1,E0018351,E0018352,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029582,P0-M-MH29582,462230.23,2576451.993,main,chamber,86.17,E0028839,E0028840,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019975,P0-TM-MH19975,445991.223,2563727.965,trunk main,junction,86.17,E0020931,E0019233,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042453,P0-L-MH42453,462268.935,2575781.365,lateral,junction,86.17,E0042457,E0041711,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015951,P0-SM-MH15951,459240.762,2577468.899,sub main,junction,86.18,E0016740,E0015209,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031334,P0-L-MH31334,457331.735,2568041.167,lateral,junction,86.18,E0032214,E0030592,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006915,P0-M-MH6915,457509.207,2576722.524,main,junction,86.19,E0008880,E0006173,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011948,P0-L-MH11948,450990.164,2567415.545,lateral,junction,86.19,E0013038,E0011206,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037841,P0-SM-MH37841,447705.99,2566232.9,sub main,junction,86.19,E0038388,E0037099,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031256,P0-M-MH31256,446537.586,2560700.895,main,junction,86.2,E0032161,E0030514,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019031,P0-L-MH19031,450595.821,2568135.134,lateral,chamber,86.23,E0018288,E0018289,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008881,P0-L-MH8881,450134.914,2568987.334,lateral,chamber,86.23,E0008138,E0008139,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042299,P0-M-MH42299,444276.825,2564949.163,main,junction,86.23,E0042320,E0041557,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045962,P0-M-MH45962,448195.395,2568437.898,main,chamber,86.24,E0045219,E0045220,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049249,P0-L-MH49249,441687.882,2569629.187,lateral,chamber,86.24,E0048506,E0048507,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037837,P0-M-MH37837,460792.642,2578288.315,main,chamber,86.24,E0037094,E0037095,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039014,P0-L-MH39014,447555.959,2566665.408,lateral,chamber,86.24,E0038271,E0038272,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036517,P0-L-MH36517,447396.155,2566278.923,lateral,junction,86.24,E0037083,E0035775,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035106,P0-L-MH35106,446917.427,2565101.616,lateral,chamber,86.25,E0034363,E0034364,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043777,P0-L-MH43777,448225.613,2567733.313,lateral,junction,86.26,E0043641,E0043035,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048495,P0-M-MH48495,447239.011,2568991.852,main,junction,86.26,E0047871,E0047753,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035975,P0-M-MH35975,450824.885,2574421.668,main,junction,86.27,E0036737,E0035233,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010283,P0-L-MH10283,451124.696,2567125.566,lateral,junction,86.27,E0011152,E0009541,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006947,P0-L-MH6947,451195.787,2562800.286,lateral,junction,86.27,E0008922,E0006205,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048383,P0-M-MH48383,445575.776,2568686.852,main,junction,86.28,E0047779,E0047641,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046418,P0-L-MH46418,447538.859,2567906.711,lateral,chamber,86.29,E0045675,E0045676,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026810,P0-SM-MH26810,449870.572,2566009.777,sub main,junction,86.29,E0027727,E0026068,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048055,P0-L-MH48055,445077.928,2568043.478,lateral,chamber,86.29,E0047312,E0047313,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045292,P0-TM-MH45292,448422.841,2567651.621,trunk main,junction,86.3,E0045065,E0044550,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007517,P0-M-MH7517,455143.352,2574758.743,main,junction,86.3,E0009202,E0006775,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000474,P0-TM-MH0474,466009.074,2565800.391,trunk main,junction,86.31,E0005579,E0000438,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049134,P0-SM-MH49134,443673.156,2568999.797,sub main,junction,86.31,E0048448,E0048392,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014232,P0-M-MH14232,451911.338,2571840.926,main,junction,86.32,E0015172,E0013490,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047834,P0-L-MH47834,445874.382,2567944.232,lateral,chamber,86.34,E0047091,E0047092,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018618,P0-SM-MH18618,450055.202,2568469.83,sub main,junction,86.35,E0019445,E0017876,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049328,P0-L-MH49328,442062.749,2569758.194,lateral,junction,86.36,E0048696,E0048586,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041441,P0-SM-MH41441,444276.875,2564974.724,sub main,junction,86.36,E0041557,E0040699,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024798,P0-M-MH24798,448548.512,2572480.747,main,junction,86.36,E0025848,E0024056,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049250,P0-L-MH49250,441615.888,2569672.06,lateral,chamber,86.37,E0048507,E0048508,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014064,P0-SM-MH14064,451008.496,2567554.55,sub main,chamber,86.39,E0013321,E0013322,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036999,P0-L-MH36999,448506.562,2568432.297,lateral,junction,86.39,E0037480,E0036257,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042348,P0-L-MH42348,454313.687,2570955.859,lateral,chamber,86.4,E0041605,E0041606,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015392,P0-L-MH15392,450248.434,2569784.116,lateral,chamber,86.4,E0014649,E0014650,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023397,P0-TM-MH23397,466698.357,2576550.989,trunk main,junction,86.43,E0024540,E0022655,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025503,P0-M-MH25503,452508.787,2572076.636,main,junction,86.44,E0026631,E0024761,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035627,P0-M-MH35627,454971.142,2572178.451,main,junction,86.45,E0036346,E0034885,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008857,P0-M-MH8857,450497.28,2567848.958,main,junction,86.45,E0009707,E0008115,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022663,P0-M-MH22663,461029.178,2577792.629,main,junction,86.45,E0023691,E0021921,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049885,P0-L-MH49885,439957.885,2571693.872,lateral,junction,86.46,E0049196,E0049143,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042901,P0-L-MH42901,447785.675,2566573.988,lateral,chamber,86.47,E0042158,E0042159,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026822,P0-SM-MH26822,450263.852,2566157.059,sub main,chamber,86.48,E0026079,E0026080,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017879,P0-L-MH17879,452799.03,2573986.927,lateral,junction,86.48,E0018653,E0017137,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016985,P0-M-MH16985,458780.166,2578017.996,main,junction,86.48,E0017937,E0016243,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025115,P0-SM-MH25115,450901.46,2563209.909,sub main,chamber,86.49,E0024372,E0024373,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045061,P0-L-MH45061,442638.502,2558020.499,lateral,chamber,86.5,E0044318,E0044319,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008744,P0-L-MH8744,450492.16,2567581.395,lateral,junction,86.51,E0009681,E0008002,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041193,P0-L-MH41193,460181.331,2578681.143,lateral,chamber,86.52,E0040450,E0040451,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042345,P0-L-MH42345,454147.463,2570894.147,lateral,junction,86.52,E0042375,E0041603,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001340,P0-L-MH1340,450807.681,2566588.122,lateral,junction,86.52,E0006298,E0001216,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017913,P0-SM-MH17913,451909.98,2573892.484,sub main,junction,86.53,E0018668,E0017171,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043797,P0-L-MH43797,455418.131,2570335.635,lateral,junction,86.54,E0043686,E0043055,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017864,P0-M-MH17864,452454.926,2573511.921,main,chamber,86.57,E0017121,E0017122,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039322,P0-M-MH39322,448471.086,2570174.054,main,junction,86.57,E0039730,E0038580,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029857,P0-L-MH29857,448682.732,2572058.222,lateral,chamber,86.58,E0029114,E0029115,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034038,P0-L-MH34038,449210.793,2568455.688,lateral,chamber,86.58,E0033295,E0033296,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043329,P0-L-MH43329,453696.522,2575377.848,lateral,chamber,86.58,E0042586,E0042587,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043214,P0-SM-MH43214,457846.605,2571987.31,sub main,junction,86.58,E0043174,E0042472,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013792,P0-M-MH13792,451115.417,2567504.491,main,chamber,86.58,E0013049,E0013050,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012720,P0-M-MH12720,452251.647,2573139.99,main,junction,86.59,E0013843,E0011978,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027863,P0-L-MH27863,455285.936,2573469.321,lateral,junction,86.59,E0028619,E0027121,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013748,P0-L-MH13748,450064.69,2568795.548,lateral,chamber,86.6,E0013005,E0013006,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042861,P0-M-MH42861,448400.54,2567095.659,main,junction,86.62,E0042808,E0042119,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045855,P0-M-MH45855,448423.347,2565797.781,main,chamber,86.62,E0045112,E0045113,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015017,P0-M-MH15017,457069.717,2576931.294,main,junction,86.64,E0015984,E0014275,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042126,P0-L-MH42126,460339.895,2578956.799,lateral,chamber,86.64,E0041383,E0041384,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016015,P0-L-MH16015,451271.053,2570064.566,lateral,chamber,86.65,E0015272,E0015273,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011640,P0-L-MH11640,449629.927,2564736.101,lateral,junction,86.65,E0012668,E0010898,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015496,P0-M-MH15496,450501.06,2568071.727,main,junction,86.66,E0016272,E0014754,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027804,P0-M-MH27804,464888.13,2577427.555,main,junction,86.68,E0028529,E0027062,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043157,P0-L-MH43157,455333.737,2570569.447,lateral,junction,86.69,E0043053,E0042415,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035058,P0-SM-MH35058,447353.454,2566249.555,sub main,chamber,86.69,E0034315,E0034316,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032549,P0-SM-MH32549,453639.255,2570917.418,sub main,chamber,86.71,E0031806,E0031807,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041692,P0-L-MH41692,451513.72,2571336.55,lateral,junction,86.72,E0041766,E0040950,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030518,P0-L-MH30518,446587.126,2563734.577,lateral,junction,86.73,E0031317,E0029776,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034581,P0-M-MH34581,453230.6,2575619.313,main,chamber,86.73,E0033838,E0033839,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022892,P0-SM-MH22892,450862.572,2574066.379,sub main,junction,86.74,E0023972,E0022150,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028480,P0-M-MH28480,458640.533,2578939.622,main,junction,86.74,E0029270,E0027738,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009914,P0-L-MH9914,449677.329,2564801.698,lateral,junction,86.75,E0010903,E0009172,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032386,P0-M-MH32386,448650.059,2568737.811,main,junction,86.75,E0033237,E0031644,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015416,P0-SM-MH15416,464058.833,2577718.766,sub main,junction,86.75,E0016368,E0014674,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039628,P0-SM-MH39628,444194.982,2559374.877,sub main,junction,86.75,E0040061,E0038886,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034449,P0-M-MH34449,457883.773,2570481.642,main,chamber,86.76,E0033706,E0033707,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030287,P0-SM-MH30287,446744.913,2565220.384,sub main,junction,86.77,E0031143,E0029545,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013442,P0-TM-MH13442,445663.574,2563170.112,trunk main,junction,86.78,E0014570,E0012700,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040343,P0-L-MH40343,450621.428,2568644.117,lateral,chamber,86.78,E0039600,E0039601,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040202,P0-SM-MH40202,447791.273,2566366.303,sub main,junction,86.79,E0040483,E0039460,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034656,P0-M-MH34656,451009.551,2572110.838,main,junction,86.79,E0035378,E0033914,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044055,P0-L-MH44055,453538.632,2574069.611,lateral,junction,86.81,E0043879,E0043313,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035151,P0-L-MH35151,450619.906,2568499.962,lateral,chamber,86.82,E0034408,E0034409,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033457,P0-SM-MH33457,460813.369,2580080.994,sub main,junction,86.82,E0034253,E0032715,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012016,P0-L-MH12016,450052.031,2568875.358,lateral,junction,86.82,E0013136,E0011274,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025595,P0-L-MH25595,450616.141,2569644.254,lateral,junction,86.82,E0026769,E0024853,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034678,P0-L-MH34678,446938.174,2572999.902,lateral,junction,86.83,E0035400,E0033936,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040876,P0-M-MH40876,453625.163,2575406.588,main,junction,86.83,E0041052,E0040134,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029093,P0-M-MH29093,448880.689,2570329.174,main,junction,86.83,E0030010,E0028351,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037810,P0-M-MH37810,447573.821,2566698.51,main,junction,86.84,E0038272,E0037068,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040644,P0-M-MH40644,454924.726,2570786.979,main,junction,86.85,E0040789,E0039902,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018916,P0-M-MH18916,464334.232,2576888.358,main,chamber,86.86,E0018173,E0018174,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043673,P0-M-MH43673,443884.414,2565009.197,main,junction,86.87,E0043555,E0042931,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020255,P0-L-MH20255,474566.946,2572434.917,lateral,junction,86.87,E0021333,E0019513,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007705,P0-L-MH7705,446568.514,2566265.677,lateral,junction,86.87,E0009382,E0006963,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044384,P0-SM-MH44384,448098.428,2567849.852,sub main,junction,86.88,E0044183,E0043642,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
