NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0025063,P0-SM-MH25063,460237.6,2579329.35,sub main,junction,86.88,E0026126,E0024321,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040107,P0-L-MH40107,452023.806,2564638.597,lateral,chamber,86.89,E0039364,E0039365,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010598,P0-L-MH10598,454526.842,2567305.639,lateral,junction,86.89,E0011400,E0009856,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038738,P0-L-MH38738,453618.547,2574335.332,lateral,junction,86.9,E0039175,E0037996,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036734,P0-M-MH36734,466820.984,2577155.107,main,junction,86.9,E0037306,E0035992,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044629,P0-L-MH44629,454166.362,2575661.024,lateral,junction,86.91,E0044419,E0043887,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013954,P0-L-MH13954,449646.63,2569651.466,lateral,chamber,86.91,E0013211,E0013212,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020188,P0-M-MH20188,473101.657,2573497.731,main,junction,86.93,E0021249,E0019446,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010688,P0-M-MH10688,476405.024,2575380.496,main,junction,86.93,E0011491,E0009946,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010374,P0-L-MH10374,454647.495,2567593.138,lateral,junction,86.93,E0011627,E0009632,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048389,P0-L-MH48389,446317.963,2568466.538,lateral,junction,86.95,E0047772,E0047647,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019411,P0-SM-MH19411,451732.873,2573983.749,sub main,junction,86.96,E0020214,E0018669,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020489,P0-SM-MH20489,474253.207,2575233.05,sub main,junction,86.96,E0021598,E0019747,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039223,P0-M-MH39223,445875.412,2565460.328,main,junction,86.96,E0039622,E0038481,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000534,P0-SM-MH0534,442237.63,2568966.226,sub main,junction,86.97,E0005561,E0000483,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033195,P0-L-MH33195,446877.172,2573187.019,lateral,chamber,86.97,E0032452,E0032453,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006891,P0-L-MH6891,461197.226,2566925.541,lateral,junction,86.98,E0008852,E0006149,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007197,P0-M-MH7197,449469.213,2565814.62,main,junction,86.98,E0009047,E0006455,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033152,P0-M-MH33152,445954.646,2573088.493,main,junction,86.98,E0033966,E0032410,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041778,P0-L-MH41778,456267.183,2568167.263,lateral,junction,86.98,E0041886,E0041036,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035751,P0-M-MH35751,461317.437,2577124.118,main,junction,86.98,E0036477,E0035009,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024962,P0-M-MH24962,448214.605,2570620.013,main,junction,86.98,E0026018,E0024220,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041364,P0-L-MH41364,448309.569,2564942.845,lateral,junction,86.98,E0041489,E0040622,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037576,P0-L-MH37576,446094.646,2573018.493,lateral,junction,86.98,E0038061,E0036834,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038812,P0-L-MH38812,445326.174,2572766.902,lateral,junction,86.98,E0039197,E0038070,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037620,P0-M-MH37620,448969.915,2573337.595,main,junction,86.98,E0038110,E0036878,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033170,P0-M-MH33170,445523.174,2572854.902,main,junction,86.98,E0033993,E0032428,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021833,P0-M-MH21833,446776.52,2567325.934,main,junction,86.98,E0022913,E0021091,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046125,P0-M-MH46125,449210.915,2573186.595,main,junction,86.98,E0045772,E0045383,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047913,P0-L-MH47913,446583.358,2568596.472,lateral,junction,86.99,E0047273,E0047171,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038689,P0-L-MH38689,453101.396,2575826.179,lateral,chamber,87.0,E0037946,E0037947,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046841,P0-L-MH46841,449809.672,2573601.441,lateral,junction,87.0,E0046349,E0046099,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011846,P0-TM-MH11846,453938.383,2574625.445,trunk main,junction,87.0,E0012838,E0011104,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006054,P0-TM-MH6054,461171.088,2567323.936,trunk main,junction,87.02,E0007947,E0005312,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000559,P0-M-MH0559,450270.525,2569915.028,main,junction,87.06,E0005562,E0000508,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041995,P0-M-MH41995,451690.56,2565569.172,main,junction,87.08,E0042112,E0041253,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040130,P0-L-MH40130,451203.38,2565475.703,lateral,junction,87.08,E0040389,E0039388,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043370,P0-M-MH43370,453616.276,2574627.437,main,junction,87.08,E0043265,E0042628,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021679,P0-L-MH21679,450186.069,2568398.511,lateral,chamber,87.09,E0020936,E0020937,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049139,P0-M-MH49139,444354.29,2569293.074,main,junction,87.09,E0048462,E0048397,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012017,P0-L-MH12017,450011.852,2568919.267,lateral,junction,87.1,E0013045,E0011275,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043170,P0-M-MH43170,455791.844,2570886.238,main,junction,87.1,E0043057,E0042428,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033268,P0-L-MH33268,450139.972,2566697.589,lateral,junction,87.1,E0034090,E0032526,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038670,P0-M-MH38670,453493.171,2575364.191,main,junction,87.1,E0039091,E0037928,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016120,P0-SM-MH16120,462172.106,2577573.405,sub main,junction,87.1,E0016966,E0015378,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043563,P0-M-MH43563,448392.88,2566446.059,main,junction,87.12,E0043487,E0042821,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012087,P0-M-MH12087,453699.116,2573861.06,main,junction,87.13,E0013238,E0011345,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036666,P0-L-MH36666,450582.933,2568626.885,lateral,chamber,87.14,E0035923,E0035924,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015379,P0-L-MH15379,446976.557,2567503.54,lateral,chamber,87.14,E0014636,E0014637,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030592,P0-L-MH30592,453330.991,2572413.093,lateral,junction,87.14,E0031501,E0029850,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022314,P0-L-MH22314,459559.547,2569878.693,lateral,chamber,87.14,E0021571,E0021572,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011947,P0-M-MH11947,450051.506,2568819.525,main,junction,87.14,E0013006,E0011205,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012493,P0-L-MH12493,450644.122,2567835.946,lateral,junction,87.15,E0013567,E0011751,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029683,P0-SM-MH29683,452932.806,2575075.178,sub main,junction,87.15,E0030621,E0028941,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043503,P0-M-MH43503,451538.513,2565733.434,main,junction,87.15,E0043440,E0042761,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021781,P0-L-MH21781,446981.165,2566777.53,lateral,chamber,87.16,E0021038,E0021039,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031381,P0-SM-MH31381,452432.138,2575732.874,sub main,junction,87.16,E0032306,E0030639,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040442,P0-L-MH40442,448899.004,2564377.676,lateral,junction,87.17,E0040652,E0039700,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044246,P0-L-MH44246,448051.263,2566037.706,lateral,chamber,87.18,E0043503,E0043504,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036665,P0-L-MH36665,450555.184,2568639.786,lateral,chamber,87.2,E0035922,E0035923,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039341,P0-L-MH39341,444650.001,2565113.698,lateral,junction,87.2,E0039767,E0038599,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014001,P0-SM-MH14001,453090.159,2567484.057,sub main,junction,87.2,E0015006,E0013259,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016968,P0-L-MH16968,447268.231,2567467.614,lateral,junction,87.21,E0017827,E0016226,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045908,P0-L-MH45908,448002.156,2567703.722,lateral,chamber,87.21,E0045165,E0045166,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043555,P0-SM-MH43555,448232.496,2566049.08,sub main,junction,87.21,E0043507,E0042813,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039346,P0-L-MH39346,448271.946,2570161.62,lateral,junction,87.21,E0039738,E0038604,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040458,P0-L-MH40458,448555.118,2570245.747,lateral,chamber,87.21,E0039715,E0039716,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037006,P0-M-MH37006,448744.55,2568947.345,main,chamber,87.21,E0036263,E0036264,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032508,P0-L-MH32508,455658.078,2573027.086,lateral,junction,87.22,E0033331,E0031766,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038393,P0-M-MH38393,460914.387,2571117.359,main,junction,87.22,E0038774,E0037651,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037699,P0-L-MH37699,450096.254,2567381.433,lateral,chamber,87.22,E0036956,E0036957,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024078,P0-M-MH24078,449073.553,2570357.346,main,chamber,87.23,E0023335,E0023336,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016009,P0-L-MH16009,458879.492,2569160.442,lateral,junction,87.24,E0016800,E0015267,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027099,P0-TM-MH27099,467393.037,2576138.608,trunk main,junction,87.26,E0027946,E0026357,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011708,P0-L-MH11708,454088.49,2566970.744,lateral,junction,87.26,E0012676,E0010966,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033251,P0-M-MH33251,450321.49,2567186.849,main,junction,87.27,E0034071,E0032509,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040980,P0-M-MH40980,449558.127,2572415.005,main,junction,87.27,E0041133,E0040238,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011444,P0-M-MH11444,471001.037,2564224.078,main,junction,87.27,E0012471,E0010702,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014065,P0-SM-MH14065,450992.17,2567526.533,sub main,chamber,87.27,E0013322,E0013323,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024493,P0-L-MH24493,440442.601,2565431.119,lateral,chamber,87.28,E0023750,E0023751,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010854,P0-L-MH10854,441810.353,2568952.657,lateral,chamber,87.28,E0010111,E0010112,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012854,P0-SM-MH12854,449672.714,2571523.269,sub main,junction,87.29,E0013975,E0012112,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025316,P0-SM-MH25316,445869.314,2564092.485,sub main,junction,87.29,E0026431,E0024574,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013794,P0-M-MH13794,450245.203,2569807.843,main,junction,87.3,E0014650,E0013052,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028459,P0-L-MH28459,450417.282,2567049.115,lateral,junction,87.3,E0029251,E0027717,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011146,P0-SM-MH11146,439044.855,2568779.488,sub main,junction,87.3,E0012202,E0010404,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044964,P0-SM-MH44964,447722.293,2567592.489,sub main,junction,87.31,E0044758,E0044222,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007542,P0-L-MH7542,445955.47,2566475.049,lateral,junction,87.32,E0009220,E0006800,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047586,P0-L-MH47586,449545.744,2568201.793,lateral,chamber,87.32,E0046843,E0046844,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044018,P0-L-MH44018,453849.753,2574609.531,lateral,chamber,87.32,E0043275,E0043276,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011737,P0-TM-MH11737,445579.517,2563182.149,trunk main,junction,87.32,E0012845,E0010995,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028148,P0-L-MH28148,451823.178,2574570.665,lateral,junction,87.33,E0028940,E0027406,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049162,P0-L-MH49162,441663.112,2569542.33,lateral,junction,87.33,E0048494,E0048420,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011337,P0-M-MH11337,474121.695,2572568.742,main,junction,87.34,E0012369,E0010595,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043405,P0-L-MH43405,453541.57,2574203.056,lateral,chamber,87.34,E0042662,E0042663,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023554,P0-SM-MH23554,450396.314,2568410.896,sub main,junction,87.34,E0024703,E0022812,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039478,P0-M-MH39478,454839.814,2570759.433,main,chamber,87.35,E0038735,E0038736,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010879,P0-M-MH10879,450783.305,2570491.559,main,chamber,87.35,E0010136,E0010137,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024769,P0-M-MH24769,449448.127,2572046.005,main,junction,87.36,E0025833,E0024027,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010205,P0-TM-MH10205,451732.471,2572620.942,trunk main,junction,87.38,E0011359,E0009463,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021151,P0-SM-MH21151,448478.929,2572298.649,sub main,junction,87.38,E0022308,E0020409,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047732,P0-L-MH47732,454857.749,2577397.193,lateral,junction,87.39,E0047124,E0046990,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041555,P0-M-MH41555,455590.392,2570958.163,main,junction,87.39,E0041685,E0040813,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039910,P0-L-MH39910,453310.763,2574222.199,lateral,junction,87.39,E0040228,E0039168,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027724,P0-L-MH27724,451379.211,2568383.392,lateral,chamber,87.4,E0026981,E0026982,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040469,P0-L-MH40469,448419.571,2570174.1,lateral,junction,87.4,E0040658,E0039727,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022311,P0-L-MH22311,459554.786,2569974.057,lateral,junction,87.42,E0023316,E0021569,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006226,P0-M-MH6226,473264.683,2572433.194,main,junction,87.44,E0008362,E0005484,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042809,P0-L-MH42809,449917.311,2567514.617,lateral,junction,87.44,E0042751,E0042067,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000203,P0-TM-MH0203,469313.685,2575163.579,trunk main,junction,87.44,E0005442,E0000193,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040178,P0-L-MH40178,447413.75,2566796.615,lateral,chamber,87.45,E0039435,E0039436,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046741,P0-L-MH46741,448117.465,2568563.827,lateral,chamber,87.45,E0045998,E0045999,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025407,P0-L-MH25407,450488.28,2570581.906,lateral,chamber,87.45,E0024664,E0024665,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017054,P0-L-MH17054,450885.104,2567758.919,lateral,chamber,87.46,E0016311,E0016312,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028491,P0-L-MH28491,458705.057,2578497.243,lateral,chamber,87.46,E0027748,E0027749,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030751,P0-L-MH30751,448842.061,2570318.535,lateral,junction,87.47,E0031538,E0030009,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017420,P0-L-MH17420,452066.947,2571897.117,lateral,junction,87.47,E0018240,E0016678,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040751,P0-M-MH40751,461999.908,2575837.527,main,junction,87.47,E0040892,E0040009,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038657,P0-L-MH38657,456929.183,2568572.263,lateral,junction,87.48,E0039076,E0037915,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037461,P0-L-MH37461,453120.932,2575804.483,lateral,junction,87.48,E0037945,E0036719,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017563,P0-M-MH17563,450739.89,2568429.505,main,junction,87.48,E0018340,E0016821,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031866,P0-SM-MH31866,446996.405,2565711.178,sub main,junction,87.48,E0032782,E0031124,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012628,P0-L-MH12628,473425.17,2572785.155,lateral,junction,87.49,E0013685,E0011886,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030942,P0-L-MH30942,448262.716,2569218.038,lateral,chamber,87.5,E0030199,E0030200,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008815,P0-L-MH8815,453777.143,2574139.389,lateral,junction,87.51,E0009846,E0008073,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013676,P0-L-MH13676,450172.203,2569735.372,lateral,junction,87.53,E0014663,E0012934,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049793,P0-M-MH49793,442576.797,2569749.696,main,junction,87.53,E0049090,E0049051,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025783,P0-L-MH25783,454047.168,2567871.896,lateral,chamber,87.55,E0025040,E0025041,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044653,P0-L-MH44653,454881.719,2576293.552,lateral,chamber,87.56,E0043910,E0043911,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034576,P0-L-MH34576,453027.288,2574889.926,lateral,chamber,87.56,E0033833,E0033834,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006140,P0-SM-MH6140,450972.496,2567241.163,sub main,junction,87.57,E0008000,E0005398,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020075,P0-M-MH20075,460884.687,2578900.503,main,junction,87.57,E0020895,E0019333,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008421,P0-TM-MH8421,456470.26,2576870.453,trunk main,junction,87.57,E0009563,E0007679,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001592,P0-L-MH1592,447301.797,2566125.676,lateral,chamber,87.57,E0001441,E0001442,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025661,P0-L-MH25661,455401.123,2568887.338,lateral,chamber,87.58,E0024918,E0024919,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042938,P0-L-MH42938,450553.146,2569563.229,lateral,junction,87.58,E0042849,E0042196,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018925,P0-M-MH18925,453709.816,2573456.85,main,junction,87.58,E0019704,E0018183,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015394,P0-L-MH15394,450318.569,2569550.779,lateral,chamber,87.59,E0014651,E0014652,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027199,P0-M-MH27199,446659.89,2563861.581,main,junction,87.59,E0028070,E0026457,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045747,P0-M-MH45747,449641.915,2573247.595,main,junction,87.59,E0045387,E0045005,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049882,P0-L-MH49882,439872.726,2572035.279,lateral,chamber,87.6,E0049139,E0049140,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037828,P0-L-MH37828,447227.284,2566293.056,lateral,junction,87.6,E0038352,E0037086,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044152,P0-M-MH44152,449578.915,2572734.595,main,junction,87.6,E0044025,E0043410,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033930,P0-L-MH33930,448635.737,2569370.729,lateral,junction,87.62,E0034644,E0033188,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031520,P0-L-MH31520,446991.174,2572654.902,lateral,chamber,87.63,E0032393,E0030778,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034805,P0-L-MH34805,447790.686,2571432.207,lateral,junction,87.64,E0035551,E0034063,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048530,P0-SM-MH48530,443529.349,2568451.777,sub main,junction,87.65,E0047938,E0047788,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030554,P0-M-MH30554,445049.22,2564065.435,main,junction,87.67,E0031453,E0029812,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009964,P0-L-MH9964,445903.339,2566637.117,lateral,junction,87.67,E0010941,E0009222,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048288,P0-L-MH48288,446284.655,2568484.72,lateral,junction,87.67,E0047653,E0047546,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030288,P0-SM-MH30288,446904.834,2564974.176,sub main,junction,87.68,E0031193,E0029546,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013822,P0-L-MH13822,450752.108,2567578.513,lateral,junction,87.68,E0014743,E0013080,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020327,P0-L-MH20327,454624.964,2573789.883,lateral,chamber,87.69,E0019584,E0019585,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032108,P0-L-MH32108,453294.395,2572463.147,lateral,junction,87.69,E0032983,E0031366,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028960,P0-L-MH28960,464516.237,2576622.298,lateral,junction,87.7,E0029916,E0028218,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034737,P0-M-MH34737,448544.772,2573627.675,main,junction,87.7,E0035457,E0033995,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000765,P0-M-MH0765,438528.225,2569193.801,main,junction,87.71,E0005908,E0000698,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012024,P0-M-MH12024,450284.858,2569811.352,main,junction,87.72,E0013052,E0011282,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041794,P0-M-MH41794,453652.666,2575435.247,main,junction,87.72,E0041889,E0041052,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049318,P0-L-MH49318,444415.29,2569417.074,lateral,chamber,87.73,E0048575,E0048576,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040696,P0-L-MH40696,461177.863,2571064.42,lateral,junction,87.74,E0040849,E0039954,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000995,P0-SM-MH0995,447183.668,2557176.55,sub main,junction,87.75,E0006112,E0000911,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038335,P0-L-MH38335,448320.042,2568119.552,lateral,chamber,87.75,E0037592,E0037593,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035704,P0-L-MH35704,454017.799,2571194.917,lateral,chamber,87.76,E0034961,E0034962,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044275,P0-L-MH44275,448661.4,2565225.192,lateral,chamber,87.76,E0043532,E0043533,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037355,P0-L-MH37355,457522.57,2570128.1,lateral,junction,87.77,E0037830,E0036613,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035057,P0-SM-MH35057,447370.677,2566237.908,sub main,junction,87.77,E0035775,E0034315,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011111,P0-SM-MH11111,449513.09,2571286.882,sub main,junction,87.77,E0012123,E0010369,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046229,P0-L-MH46229,449148.518,2567705.155,lateral,junction,87.78,E0045829,E0045487,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041710,P0-L-MH41710,442128.598,2565401.395,lateral,chamber,87.78,E0040967,E0040968,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042598,P0-L-MH42598,443421.215,2558834.275,lateral,chamber,87.78,E0041855,E0041856,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042632,P0-M-MH42632,453632.372,2575688.059,main,junction,87.78,E0042578,E0041890,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004487,P0-L-MH4487,448566.25,2565517.78,lateral,junction,87.78,E0007207,E0003948,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044922,P0-L-MH44922,448199.307,2567806.835,lateral,chamber,87.8,E0044179,E0044180,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043223,P0-L-MH43223,444544.587,2559692.283,lateral,chamber,87.8,E0042480,E0042481,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047946,P0-L-MH47946,445595.856,2567934.659,lateral,chamber,87.8,E0047203,E0047204,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024097,P0-L-MH24097,459545.64,2570157.279,lateral,chamber,87.8,E0023354,E0023355,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007445,P0-M-MH7445,454924.767,2574708.908,main,junction,87.8,E0009158,E0006703,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042660,P0-M-MH42660,453448.634,2574138.161,main,junction,87.8,E0042664,E0041918,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010597,P0-L-MH10597,454490.588,2567136.067,lateral,chamber,87.81,E0011794,E0009855,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039035,P0-M-MH39035,460306.316,2578647.036,main,junction,87.82,E0039456,E0038293,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027609,P0-M-MH27609,450492.276,2569651.474,main,junction,87.82,E0028321,E0026867,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002348,P0-L-MH2348,445884.76,2566430.575,lateral,junction,87.82,E0006800,E0002108,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038062,P0-M-MH38062,448710.284,2570199.605,main,junction,87.82,E0038583,E0037320,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
