NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0030562,P0-L-MH30562,450244.386,2568744.616,lateral,junction,87.83,E0031318,E0029820,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014709,P0-SM-MH14709,449944.304,2571425.256,sub main,junction,87.83,E0015751,E0013967,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010448,P0-L-MH10448,450160.195,2569011.16,lateral,chamber,87.85,E0009705,E0009706,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037071,P0-M-MH37071,460126.043,2576948.356,main,junction,87.85,E0037529,E0036329,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034519,P0-SM-MH34519,456774.183,2568368.263,sub main,junction,87.85,E0035185,E0033777,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027178,P0-L-MH27178,454530.115,2575191.794,lateral,junction,87.85,E0028008,E0026436,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013576,P0-L-MH13576,447020.695,2567501.087,lateral,junction,87.86,E0014637,E0012834,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011913,P0-L-MH11913,450028.735,2567695.347,lateral,junction,87.87,E0012980,E0011171,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040883,P0-L-MH40883,453658.943,2575520.886,lateral,chamber,87.87,E0040140,E0040141,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042484,P0-L-MH42484,444357.666,2559487.226,lateral,junction,87.9,E0042471,E0041742,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029845,P0-L-MH29845,448072.067,2572239.142,lateral,chamber,87.91,E0029102,E0029103,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027916,P0-L-MH27916,463067.151,2576826.258,lateral,junction,87.91,E0028678,E0027174,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010296,P0-L-MH10296,453883.936,2574468.524,lateral,chamber,87.92,E0011134,E0009554,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042664,P0-L-MH42664,453517.619,2574263.909,lateral,chamber,87.93,E0041921,E0041922,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032899,P0-L-MH32899,446411.4,2560446.217,lateral,chamber,87.93,E0032156,E0032157,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032195,P0-L-MH32195,444995.632,2564123.156,lateral,junction,87.93,E0033017,E0031453,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034921,P0-L-MH34921,451188.038,2565064.622,lateral,chamber,87.93,E0034178,E0034179,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035476,P0-M-MH35476,454504.163,2569536.139,main,chamber,87.93,E0034733,E0034734,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017754,P0-M-MH17754,434206.249,2575647.414,main,junction,87.93,E0018593,E0017012,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016993,P0-M-MH16993,472567.287,2573884.243,main,junction,87.94,E0017831,E0016251,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034652,P0-L-MH34652,448078.541,2572738.844,lateral,junction,87.96,E0035376,E0033910,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042141,P0-L-MH42141,447735.571,2566501.013,lateral,junction,87.96,E0042156,E0041399,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031498,P0-L-MH31498,447932.103,2572393.543,lateral,chamber,87.96,E0030755,E0030756,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016052,P0-L-MH16052,459062.406,2569089.089,lateral,chamber,87.96,E0015309,E0015310,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006933,P0-L-MH6933,474122.795,2572907.018,lateral,chamber,87.98,E0006190,E0006191,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018751,P0-M-MH18751,455364.616,2568159.18,main,junction,87.98,E0019619,E0018009,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012013,P0-L-MH12013,460938.13,2578800.906,lateral,chamber,87.99,E0011270,E0011271,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040645,P0-SM-MH40645,448520.4,2567925.796,sub main,junction,88.0,E0040793,E0039903,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027001,P0-L-MH27001,464289.592,2566629.728,lateral,chamber,88.0,E0027924,E0026259,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032715,P0-L-MH32715,458982.33,2571035.445,lateral,junction,88.01,E0033635,E0031973,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022332,P0-M-MH22332,449325.453,2569293.06,main,chamber,88.02,E0021589,E0021590,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025350,P0-SM-MH25350,446653.813,2564001.864,sub main,junction,88.02,E0026464,E0024608,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004317,P0-L-MH4317,460290.952,2568171.285,lateral,junction,88.02,E0007178,E0003810,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015561,P0-M-MH15561,454218.351,2573952.65,main,junction,88.03,E0016408,E0014819,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001204,P0-L-MH1204,465194.103,2566211.498,lateral,junction,88.03,E0006219,E0001099,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039239,P0-L-MH39239,448148.843,2564617.681,lateral,chamber,88.04,E0038496,E0038497,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015309,P0-L-MH15309,451204.284,2567011.182,lateral,junction,88.04,E0016179,E0014567,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042349,P0-L-MH42349,454339.903,2570868.871,lateral,chamber,88.04,E0041606,E0041607,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003472,P0-L-MH3472,436579.059,2574466.182,lateral,junction,88.05,E0007082,E0003079,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015313,P0-L-MH15313,452035.087,2572771.764,lateral,junction,88.05,E0016230,E0014571,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037692,P0-L-MH37692,450469.012,2567425.205,lateral,chamber,88.06,E0036949,E0036950,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024231,P0-L-MH24231,459203.991,2570034.649,lateral,junction,88.06,E0025213,E0023489,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040726,P0-M-MH40726,461609.567,2570976.189,main,junction,88.06,E0040859,E0039984,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021091,P0-SM-MH21091,466806.211,2565703.668,sub main,junction,88.08,E0022254,E0020349,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000653,P0-SM-MH0653,451237.812,2572500.981,sub main,junction,88.08,E0005776,E0000599,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011398,P0-L-MH11398,446233.969,2558244.152,lateral,chamber,88.08,E0010655,E0010656,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020625,P0-SM-MH20625,459502.974,2569878.693,sub main,junction,88.08,E0021572,E0019883,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005993,P0-TM-MH5993,460967.543,2578620.664,trunk main,junction,88.09,E0007965,E0005251,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040327,P0-L-MH40327,450422.715,2568956.031,lateral,junction,88.09,E0040555,E0039585,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040045,P0-M-MH40045,445859.174,2572007.902,main,junction,88.09,E0040330,E0039303,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044393,P0-M-MH44393,456271.775,2571215.314,main,junction,88.09,E0044204,E0043651,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048082,P0-M-MH48082,455032.717,2577938.401,main,junction,88.1,E0047410,E0047340,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013928,P0-SM-MH13928,446061.298,2567082.306,sub main,junction,88.1,E0014886,E0013186,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039912,P0-L-MH39912,453225.266,2574238.181,lateral,junction,88.1,E0040235,E0039170,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045681,P0-L-MH45681,453203.548,2573974.011,lateral,junction,88.11,E0045339,E0044939,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045846,P0-M-MH45846,448380.934,2565674.365,main,junction,88.11,E0045525,E0045104,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026684,P0-M-MH26684,447098.174,2572693.902,main,junction,88.11,E0027582,E0025942,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046338,P0-M-MH46338,461543.837,2576213.135,main,junction,88.12,E0045914,E0045596,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040269,P0-L-MH40269,461005.971,2577858.57,lateral,chamber,88.12,E0039526,E0039527,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025487,P0-SM-MH25487,445986.266,2561699.002,sub main,junction,88.12,E0026655,E0024745,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026454,P0-L-MH26454,452542.747,2573275.313,lateral,junction,88.13,E0027403,E0025712,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030514,P0-SM-MH30514,446947.312,2563793.505,sub main,chamber,88.13,E0029771,E0029772,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002029,P0-M-MH2029,454888.352,2574627.974,main,junction,88.14,E0006705,E0001838,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013869,P0-M-MH13869,446607.01,2567471.679,main,chamber,88.15,E0013126,E0013127,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019765,P0-SM-MH19765,459240.61,2578956.195,sub main,junction,88.16,E0020615,E0019023,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007051,P0-L-MH7051,452029.352,2576042.365,lateral,chamber,88.16,E0006308,E0006309,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035855,P0-L-MH35855,457402.301,2570987.696,lateral,chamber,88.16,E0035112,E0035113,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011903,P0-M-MH11903,450157.167,2569542.805,main,junction,88.17,E0012930,E0011161,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049730,P0-SM-MH49730,439939.863,2571240.329,sub main,junction,88.17,E0049043,E0048988,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014998,P0-L-MH14998,452832.707,2573691.917,lateral,junction,88.18,E0015953,E0014256,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010434,P0-L-MH10434,450006.297,2568888.606,lateral,junction,88.19,E0011275,E0009692,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018864,P0-SM-MH18864,464077.388,2576748.01,sub main,junction,88.19,E0019650,E0018122,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019243,P0-L-MH19243,462288.529,2577526.598,lateral,chamber,88.2,E0018500,E0018501,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020446,P0-M-MH20446,453658.418,2573400.039,main,junction,88.2,E0021368,E0019704,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036968,P0-L-MH36968,451634.199,2569407.756,lateral,chamber,88.2,E0036225,E0036226,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020295,P0-L-MH20295,454487.255,2573415.07,lateral,junction,88.2,E0021232,E0019553,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027296,P0-L-MH27296,445906.372,2562435.404,lateral,chamber,88.2,E0026553,E0026554,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031444,P0-L-MH31444,468599.638,2564785.738,lateral,junction,88.21,E0032349,E0030702,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013821,P0-M-MH13821,449945.001,2568037.588,main,junction,88.21,E0014938,E0013079,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019136,P0-M-MH19136,462657.257,2578054.387,main,junction,88.21,E0019956,E0018394,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006001,P0-TM-MH6001,476876.628,2575623.641,trunk main,junction,88.21,E0008012,E0005259,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032851,P0-L-MH32851,458705.979,2570273.513,lateral,chamber,88.21,E0032108,E0032109,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049728,P0-L-MH49728,440217.103,2571210.853,lateral,chamber,88.22,E0048985,E0048986,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043824,P0-L-MH43824,455371.07,2570475.299,lateral,chamber,88.22,E0043081,E0043082,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010889,P0-M-MH10889,450516.964,2570393.636,main,chamber,88.23,E0010146,E0010147,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039179,P0-L-MH39179,446414.507,2566106.722,lateral,chamber,88.23,E0038436,E0038437,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022003,P0-M-MH22003,455598.83,2568447.969,main,junction,88.24,E0022979,E0021261,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027692,P0-SM-MH27692,455042.058,2573301.063,sub main,chamber,88.24,E0026949,E0026950,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048518,P0-L-MH48518,445658.404,2568816.6,lateral,junction,88.24,E0047898,E0047776,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025387,P0-M-MH25387,454448.149,2574912.365,main,chamber,88.25,E0024644,E0024645,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020594,P0-M-MH20594,463720.631,2577775.894,main,chamber,88.25,E0019851,E0019852,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046559,P0-L-MH46559,448662.701,2567532.61,lateral,junction,88.26,E0046157,E0045817,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031192,P0-L-MH31192,458650.459,2570335.213,lateral,junction,88.26,E0031999,E0030450,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013394,P0-L-MH13394,455619.645,2574363.739,lateral,junction,88.26,E0014469,E0012652,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030900,P0-L-MH30900,451253.039,2568437.878,lateral,junction,88.26,E0031839,E0030158,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020632,P0-SM-MH20632,460653.642,2568518.029,sub main,junction,88.26,E0021769,E0019890,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036610,P0-L-MH36610,447598.316,2565439.342,lateral,chamber,88.26,E0035867,E0035868,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044912,P0-M-MH44912,462736.894,2570255.323,main,junction,88.26,E0044655,E0044170,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031851,P0-TM-MH31851,467881.418,2575826.333,trunk main,junction,88.27,E0032762,E0031109,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023471,P0-M-MH23471,454317.406,2575034.907,main,junction,88.27,E0024613,E0022729,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040376,P0-L-MH40376,450664.675,2568673.873,lateral,chamber,88.27,E0039633,E0039634,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017122,P0-L-MH17122,450052.584,2568252.084,lateral,junction,88.27,E0018023,E0016380,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047675,P0-L-MH47675,446949.726,2568115.645,lateral,chamber,88.27,E0046932,E0046933,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040025,P0-L-MH40025,448897.915,2572970.595,lateral,chamber,88.27,E0039282,E0039283,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025594,P0-L-MH25594,455719.801,2568705.836,lateral,chamber,88.27,E0024851,E0024852,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028886,P0-L-MH28886,450428.37,2568545.882,lateral,chamber,88.28,E0028143,E0028144,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004344,P0-L-MH4344,456940.523,2571925.274,lateral,junction,88.28,E0007180,E0003831,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039611,P0-M-MH39611,461498.749,2571058.721,main,junction,88.28,E0039986,E0038869,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034658,P0-L-MH34658,447946.163,2572426.961,lateral,chamber,88.29,E0033915,E0033916,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018630,P0-L-MH18630,447581.346,2567414.151,lateral,chamber,88.29,E0017887,E0017888,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048528,P0-SM-MH48528,444233.139,2568241.249,sub main,junction,88.29,E0047937,E0047786,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042678,P0-M-MH42678,453694.717,2577605.401,main,junction,88.3,E0042683,E0041936,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012383,P0-L-MH12383,450535.441,2567884.79,lateral,chamber,88.3,E0011640,E0011641,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022694,P0-L-MH22694,442377.598,2565888.395,lateral,chamber,88.31,E0023713,E0021952,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010867,P0-L-MH10867,441964.84,2568449.269,lateral,junction,88.31,E0011795,E0010125,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044933,P0-L-MH44933,448146.629,2568024.484,lateral,chamber,88.31,E0044190,E0044191,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041380,P0-L-MH41380,445731.915,2565343.143,lateral,chamber,88.31,E0040637,E0040638,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000539,P0-SM-MH0539,450093.838,2569981.249,sub main,junction,88.31,E0005569,E0000488,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028695,P0-M-MH28695,460152.975,2578536.222,main,junction,88.32,E0029584,E0027953,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041148,P0-L-MH41148,447303.43,2566607.466,lateral,junction,88.33,E0041305,E0040406,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025344,P0-L-MH25344,450172.688,2568446.713,lateral,chamber,88.33,E0024601,E0024602,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015745,P0-SM-MH15745,453135.24,2567566.817,sub main,junction,88.33,E0016519,E0015003,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037827,P0-L-MH37827,447410.043,2566301.28,lateral,chamber,88.33,E0037084,E0037085,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045803,P0-L-MH45803,448282.546,2567633.498,lateral,chamber,88.34,E0045060,E0045061,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044395,P0-L-MH44395,456128.869,2571134.84,lateral,junction,88.35,E0044196,E0043653,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034186,P0-SM-MH34186,461815.013,2569405.084,sub main,junction,88.35,E0034870,E0033444,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009960,P0-L-MH9960,457781.059,2577034.18,lateral,chamber,88.35,E0009217,E0009218,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012844,P0-L-MH12844,446217.077,2564409.971,lateral,junction,88.36,E0013929,E0012102,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020543,P0-L-MH20543,445734.368,2566598.81,lateral,junction,88.36,E0021616,E0019801,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044944,P0-L-MH44944,456262.378,2571313.46,lateral,junction,88.36,E0044727,E0044202,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018625,P0-L-MH18625,447361.197,2567234.87,lateral,chamber,88.37,E0017882,E0017883,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039915,P0-L-MH39915,453533.046,2574313.048,lateral,chamber,88.38,E0039172,E0039173,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043322,P0-L-MH43322,453770.192,2575553.212,lateral,junction,88.39,E0043217,E0042580,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007622,P0-L-MH7622,446467.183,2564765.822,lateral,junction,88.4,E0009324,E0006880,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030891,P0-SM-MH30891,448186.019,2570048.215,sub main,junction,88.4,E0031759,E0030149,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023607,P0-L-MH23607,474364.395,2571915.665,lateral,chamber,88.41,E0024667,E0022865,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012168,P0-SM-MH12168,452997.798,2567302.896,sub main,junction,88.41,E0013402,E0011426,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045542,P0-M-MH45542,441757.598,2565560.395,main,junction,88.42,E0045277,E0044800,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021661,P0-L-MH21661,460954.143,2578910.394,lateral,chamber,88.43,E0020918,E0020919,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043264,P0-L-MH43264,458051.61,2571845.049,lateral,chamber,88.43,E0042521,E0042522,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035862,P0-L-MH35862,456960.803,2571629.185,lateral,chamber,88.43,E0035119,E0035120,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037331,P0-L-MH37331,456851.064,2571873.275,lateral,chamber,88.43,E0036588,E0036589,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044573,P0-L-MH44573,454338.664,2576224.779,lateral,junction,88.44,E0044355,E0043831,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037885,P0-L-MH37885,446689.974,2565742.633,lateral,junction,88.44,E0038370,E0037143,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047196,P0-L-MH47196,461372.837,2576147.135,lateral,chamber,88.44,E0046453,E0046454,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040072,P0-L-MH40072,450317.764,2567376.282,lateral,chamber,88.44,E0039329,E0039330,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034305,P0-M-MH34305,456069.094,2572284.296,main,junction,88.44,E0034988,E0033563,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019658,P0-SM-MH19658,448467.062,2572270.758,sub main,junction,88.44,E0020411,E0018916,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010520,P0-L-MH10520,446265.923,2567365.373,lateral,chamber,88.44,E0009777,E0009778,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022475,P0-SM-MH22475,459803.463,2570268.711,sub main,junction,88.45,E0023544,E0021733,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038019,P0-L-MH38019,447933.381,2563735.653,lateral,chamber,88.45,E0037276,E0037277,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006300,P0-M-MH6300,442128.489,2568807.492,main,junction,88.45,E0008214,E0005558,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020143,P0-L-MH20143,458712.037,2577980.965,lateral,junction,88.46,E0021033,E0019401,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024045,P0-L-MH24045,454129.209,2567821.595,lateral,junction,88.46,E0025043,E0023303,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028878,P0-M-MH28878,474383.922,2574357.696,main,junction,88.47,E0029849,E0028136,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030934,P0-L-MH30934,461445.528,2568770.467,lateral,chamber,88.47,E0030191,E0030192,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015393,P0-L-MH15393,450319.811,2569501.312,lateral,junction,88.47,E0016227,E0014651,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008596,P0-TM-MH8596,450078.56,2569547.601,trunk main,junction,88.47,E0009601,E0007854,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013795,P0-L-MH13795,450293.574,2569746.464,lateral,junction,88.48,E0014731,E0013053,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009617,P0-M-MH9617,456986.452,2576471.963,main,chamber,88.48,E0008874,E0008875,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023528,P0-L-MH23528,453488.056,2567239.103,lateral,junction,88.48,E0024643,E0022786,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022616,P0-L-MH22616,461923.257,2578259.387,lateral,chamber,88.49,E0021873,E0021874,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009468,P0-SM-MH9468,448580.605,2570774.013,sub main,chamber,88.49,E0008725,E0008726,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016006,P0-L-MH16006,450601.278,2569953.754,lateral,chamber,88.5,E0015263,E0015264,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030966,P0-SM-MH30966,461459.342,2569223.381,sub main,chamber,88.5,E0030223,E0030224,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022228,P0-M-MH22228,449072.563,2570284.785,main,junction,88.51,E0023338,E0021486,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018473,P0-TM-MH18473,459382.109,2578313.373,trunk main,junction,88.51,E0019266,E0017731,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045841,P0-L-MH45841,448443.589,2566199.684,lateral,chamber,88.52,E0045098,E0045099,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045298,P0-L-MH45298,448417.028,2566087.336,lateral,junction,88.52,E0045100,E0044556,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044228,P0-SM-MH44228,448308.227,2566025.779,sub main,junction,88.52,E0044091,E0043486,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021175,P0-L-MH21175,447408.039,2572336.612,lateral,chamber,88.52,E0022348,E0020433,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038113,P0-M-MH38113,454430.458,2569951.097,main,junction,88.52,E0038627,E0037371,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015055,P0-M-MH15055,464383.521,2566453.923,main,junction,88.52,E0016010,E0014313,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047250,P0-L-MH47250,446700.644,2567908.463,lateral,chamber,88.52,E0046507,E0046508,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036677,P0-SM-MH36677,447873.588,2564352.211,sub main,junction,88.52,E0037233,E0035935,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041703,P0-M-MH41703,442190.668,2564992.357,main,junction,88.52,E0041777,E0040961,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010825,P0-L-MH10825,454755.6,2567485.182,lateral,chamber,88.52,E0010082,E0010083,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024061,P0-L-MH24061,453882.537,2573139.588,lateral,chamber,88.53,E0023318,E0023319,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022809,P0-L-MH22809,458411.208,2568157.318,lateral,chamber,88.53,E0022066,E0022067,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045492,P0-SM-MH45492,447474.575,2567570.392,sub main,junction,88.53,E0045260,E0044750,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006432,P0-L-MH6432,457243.809,2569135.638,lateral,junction,88.55,E0008300,E0005690,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028464,P0-SM-MH28464,449901.14,2566349.754,sub main,junction,88.55,E0029254,E0027722,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043134,P0-M-MH43134,455755.713,2571212.542,main,junction,88.56,E0043033,E0042392,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
