NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0034623,P0-SM-MH34623,453230.031,2574439.264,sub main,junction,88.56,E0035344,E0033881,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041660,P0-M-MH41660,444207.886,2559323.891,main,junction,88.56,E0041747,E0040918,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034463,P0-L-MH34463,457094.465,2571523.411,lateral,chamber,88.56,E0033720,E0033721,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014116,P0-M-MH14116,469943.451,2575276.979,main,chamber,88.57,E0013373,E0013374,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002386,P0-L-MH2386,448719.076,2565810.469,lateral,junction,88.57,E0006807,E0002141,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034477,P0-L-MH34477,457640.367,2570844.487,lateral,chamber,88.57,E0033734,E0033735,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007700,P0-L-MH7700,447476.952,2567359.903,lateral,junction,88.58,E0009377,E0006958,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049289,P0-M-MH49289,444306.29,2569397.074,main,junction,88.58,E0048669,E0048547,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032827,P0-L-MH32827,459513.287,2571512.994,lateral,chamber,88.58,E0032084,E0032085,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030378,P0-L-MH30378,446786.721,2564593.919,lateral,chamber,88.59,E0029635,E0029636,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046396,P0-L-MH46396,447784.072,2568431.618,lateral,chamber,88.59,E0045653,E0045654,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033534,P0-L-MH33534,446953.086,2565213.618,lateral,junction,88.59,E0034348,E0032792,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033417,P0-L-MH33417,451225.082,2562617.143,lateral,chamber,88.59,E0032674,E0032675,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016077,P0-M-MH16077,442978.009,2568013.384,main,junction,88.59,E0016862,E0015335,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020677,P0-M-MH20677,445318.864,2566643.023,main,junction,88.6,E0021762,E0019935,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008658,P0-L-MH8658,453769.586,2574283.254,lateral,junction,88.6,E0009588,E0007916,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025394,P0-L-MH25394,452815.775,2572565.513,lateral,junction,88.6,E0026509,E0024652,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047011,P0-L-MH47011,446690.425,2567826.886,lateral,junction,88.6,E0046508,E0046269,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046900,P0-L-MH46900,449046.442,2568078.196,lateral,junction,88.6,E0046422,E0046158,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023041,P0-M-MH23041,448495.415,2572337.394,main,junction,88.61,E0024055,E0022299,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017153,P0-SM-MH17153,455298.811,2568216.852,sub main,junction,88.62,E0018011,E0016411,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032236,P0-L-MH32236,453549.153,2572202.912,lateral,junction,88.62,E0033068,E0031494,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025789,P0-L-MH25789,448920.363,2569387.74,lateral,junction,88.62,E0026915,E0025047,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042294,P0-L-MH42294,454413.005,2570466.905,lateral,junction,88.62,E0042264,E0041552,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020703,P0-L-MH20703,451687.665,2569536.837,lateral,junction,88.63,E0021855,E0019961,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011941,P0-SM-MH11941,449893.536,2569557.079,sub main,junction,88.63,E0013220,E0011199,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034651,P0-M-MH34651,447992.383,2572682.903,main,junction,88.63,E0035372,E0033909,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036642,P0-M-MH36642,450626.3,2568546.778,main,junction,88.63,E0037213,E0035900,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040310,P0-L-MH40310,447797.134,2565762.336,lateral,chamber,88.64,E0039567,E0039568,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023532,P0-M-MH23532,464855.457,2577491.905,main,junction,88.66,E0024771,E0022790,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035749,P0-M-MH35749,460144.501,2571247.488,main,chamber,88.66,E0035006,E0035007,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036609,P0-L-MH36609,447582.05,2565490.325,lateral,junction,88.66,E0037180,E0035867,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021706,P0-L-MH21706,450422.415,2570560.545,lateral,junction,88.66,E0022839,E0020964,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026774,P0-M-MH26774,447931.605,2571326.013,main,junction,88.66,E0027656,E0026032,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015500,P0-SM-MH15500,474608.174,2571895.643,sub main,junction,88.67,E0016309,E0014758,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006954,P0-L-MH6954,446394.717,2557830.498,lateral,chamber,88.67,E0006211,E0006212,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049348,P0-SM-MH49348,440559.699,2570416.492,sub main,junction,88.67,E0048719,E0048606,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034955,P0-L-MH34955,451612.67,2562583.252,lateral,junction,88.67,E0035673,E0034213,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020181,P0-SM-MH20181,445369.056,2562703.984,sub main,junction,88.68,E0021071,E0019439,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028986,P0-L-MH28986,453869.859,2573289.556,lateral,chamber,88.68,E0028243,E0028244,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030307,P0-M-MH30307,446857.285,2565366.599,main,chamber,88.68,E0029564,E0029565,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038333,P0-L-MH38333,448354.29,2568106.602,lateral,chamber,88.68,E0037590,E0037591,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037213,P0-M-MH37213,460276.632,2571279.27,main,junction,88.69,E0037696,E0036471,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021803,P0-M-MH21803,452500.934,2572493.59,main,chamber,88.69,E0021060,E0021061,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030867,P0-SM-MH30867,454369.2,2571526.335,sub main,junction,88.7,E0031825,E0030125,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037817,P0-M-MH37817,447420.995,2566542.413,main,junction,88.7,E0038280,E0037075,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008961,P0-M-MH8961,471931.695,2573669.339,main,junction,88.7,E0009961,E0008219,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029341,P0-L-MH29341,461301.312,2569287.419,lateral,junction,88.7,E0030184,E0028599,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041618,P0-L-MH41618,460506.56,2571601.692,lateral,chamber,88.7,E0040875,E0040876,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000691,P0-M-MH0691,455893.838,2566828.075,main,junction,88.71,E0005821,E0000631,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000220,P0-TM-MH0220,450966.475,2567231.543,trunk main,junction,88.71,E0005398,E0000207,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043116,P0-L-MH43116,454121.453,2570979.773,lateral,chamber,88.71,E0042373,E0042374,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019073,P0-SM-MH19073,445390.503,2566684.989,sub main,junction,88.71,E0019972,E0018331,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029153,P0-M-MH29153,451244.977,2569158.996,main,chamber,88.71,E0028410,E0028411,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006246,P0-M-MH6246,450150.751,2569085.66,main,junction,88.72,E0008289,E0005504,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036538,P0-M-MH36538,447298.745,2565675.257,main,junction,88.72,E0037108,E0035796,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013976,P0-M-MH13976,453820.072,2573757.225,main,junction,88.72,E0014941,E0013234,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025013,P0-SM-MH25013,450790.438,2566933.126,sub main,chamber,88.73,E0024270,E0024271,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001365,P0-M-MH1365,464394.521,2566343.923,main,junction,88.73,E0006318,E0001236,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033490,P0-TM-MH33490,468045.347,2575728.278,trunk main,junction,88.73,E0034305,E0032748,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037835,P0-M-MH37835,460402.085,2578620.95,main,junction,88.73,E0038313,E0037093,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047443,P0-SM-MH47443,446621.121,2568800.992,sub main,chamber,88.73,E0046700,E0046701,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032361,P0-SM-MH32361,454349.616,2569496.216,sub main,junction,88.73,E0033274,E0031619,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030142,P0-M-MH30142,451095.391,2562959.932,main,junction,88.74,E0030991,E0029400,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047442,P0-SM-MH47442,446603.299,2568773.649,sub main,junction,88.74,E0046952,E0046700,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039270,P0-SM-MH39270,445661.786,2565208.469,sub main,junction,88.74,E0039684,E0038528,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031734,P0-M-MH31734,451127.373,2562875.399,main,junction,88.74,E0032649,E0030992,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031342,P0-L-MH31342,458932.118,2567920.335,lateral,junction,88.75,E0032224,E0030600,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043522,P0-SM-MH43522,460632.673,2580260.139,sub main,junction,88.75,E0043454,E0042780,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038342,P0-SM-MH38342,444469.912,2559672.706,sub main,junction,88.75,E0038988,E0037600,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028920,P0-SM-MH28920,445878.005,2561525.815,sub main,junction,88.76,E0029881,E0028178,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010349,P0-M-MH10349,450032.08,2568807.546,main,junction,88.77,E0011230,E0009607,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045120,P0-L-MH45120,454317.318,2576377.389,lateral,chamber,88.77,E0044377,E0044378,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017562,P0-L-MH17562,458888.982,2569245.361,lateral,chamber,88.77,E0016819,E0016820,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040459,P0-L-MH40459,448555.118,2570215.306,lateral,chamber,88.77,E0039716,E0039717,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028599,P0-SM-MH28599,451058.727,2563056.839,sub main,junction,88.77,E0029399,E0027857,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035096,P0-L-MH35096,460384.642,2578009.315,lateral,junction,88.78,E0035879,E0034354,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040756,P0-L-MH40756,456740.099,2571649.531,lateral,junction,88.78,E0040910,E0040014,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030253,P0-M-MH30253,462288.272,2579769.363,main,junction,88.78,E0031096,E0029511,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036596,P0-M-MH36596,447445.981,2564969.805,main,junction,88.78,E0037168,E0035854,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029516,P0-SM-MH29516,446604.84,2560696.428,sub main,junction,88.78,E0030514,E0028774,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012014,P0-L-MH12014,460956.226,2578812.745,lateral,chamber,88.78,E0011271,E0011272,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039132,P0-M-MH39132,446634.243,2566240.633,main,junction,88.79,E0039599,E0038390,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018621,P0-L-MH18621,450514.267,2568215.705,lateral,junction,88.79,E0019399,E0017879,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020973,P0-L-MH20973,452127.292,2574153.365,lateral,chamber,88.79,E0020230,E0020231,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036119,P0-L-MH36119,450947.254,2572164.626,lateral,junction,88.79,E0036794,E0035377,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040428,P0-L-MH40428,448381.405,2563626.528,lateral,junction,88.79,E0040641,E0039686,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029152,P0-M-MH29152,451280.252,2569158.201,main,junction,88.81,E0030079,E0028410,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042226,P0-L-MH42226,448098.92,2565066.903,lateral,chamber,88.81,E0041483,E0041484,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011115,P0-L-MH11115,451122.415,2566097.917,lateral,junction,88.81,E0012145,E0010373,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023925,P0-L-MH23925,453041.847,2572083.443,lateral,chamber,88.81,E0023182,E0023183,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031726,P0-M-MH31726,451419.823,2563090.897,main,junction,88.81,E0032659,E0030984,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014302,P0-L-MH14302,458967.095,2569099.591,lateral,junction,88.82,E0015312,E0013560,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034010,P0-L-MH34010,454114.254,2569643.417,lateral,chamber,88.82,E0033267,E0033268,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046359,P0-SM-MH46359,447679.991,2568158.716,sub main,junction,88.82,E0046003,E0045617,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041542,P0-SM-MH41542,455476.89,2571224.275,sub main,junction,88.82,E0041658,E0040800,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025982,P0-L-MH25982,444984.951,2566517.684,lateral,junction,88.83,E0027081,E0025240,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016651,P0-L-MH16651,458087.572,2578034.393,lateral,chamber,88.83,E0015908,E0015909,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035073,P0-L-MH35073,447024.488,2565907.993,lateral,chamber,88.84,E0035830,E0034331,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029194,P0-M-MH29194,453604.785,2569287.524,main,chamber,88.84,E0028451,E0028452,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041671,P0-SM-MH41671,443384.403,2558964.661,sub main,junction,88.85,E0041858,E0040929,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045118,P0-L-MH45118,454563.809,2576683.794,lateral,junction,88.85,E0044853,E0044376,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017234,P0-SM-MH17234,474205.776,2574739.964,sub main,junction,88.85,E0018045,E0016492,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023616,P0-L-MH23616,472766.287,2573927.243,lateral,junction,88.85,E0024722,E0022874,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032980,P0-M-MH32980,459061.309,2567803.002,main,chamber,88.85,E0032237,E0032238,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017638,P0-L-MH17638,442998.332,2567842.136,lateral,junction,88.85,E0018435,E0016896,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013728,P0-L-MH13728,460914.212,2578771.946,lateral,junction,88.86,E0014664,E0012986,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044252,P0-L-MH44252,450389.542,2569228.175,lateral,chamber,88.87,E0043509,E0043510,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035515,P0-L-MH35515,448157.332,2569541.765,lateral,junction,88.87,E0036233,E0034773,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019691,P0-SM-MH19691,446755.936,2571320.512,sub main,junction,88.87,E0020462,E0018949,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005853,P0-TM-MH5853,462964.16,2578588.393,trunk main,junction,88.87,E0007975,E0005111,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047807,P0-L-MH47807,446631.099,2568664.25,lateral,junction,88.87,E0047171,E0047065,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013349,P0-L-MH13349,471373.964,2562163.417,lateral,junction,88.87,E0014450,E0012607,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027832,P0-SM-MH27832,461309.707,2568824.47,sub main,junction,88.87,E0028577,E0027090,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025625,P0-M-MH25625,464391.237,2576670.298,main,junction,88.87,E0026716,E0024883,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026934,P0-SM-MH26934,451020.291,2563158.432,sub main,junction,88.87,E0027856,E0026192,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044005,P0-M-MH44005,453568.632,2574735.065,main,junction,88.88,E0043850,E0043263,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025357,P0-M-MH25357,460883.222,2579009.18,main,junction,88.88,E0026440,E0024615,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040684,P0-L-MH40684,461430.142,2569917.393,lateral,chamber,88.88,E0039941,E0039942,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044809,P0-M-MH44809,448862.904,2567074.913,main,junction,88.88,E0044552,E0044067,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022170,P0-M-MH22170,450945.359,2569588.879,main,junction,88.88,E0023189,E0021428,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048061,P0-L-MH48061,445224.865,2567965.301,lateral,chamber,88.88,E0047318,E0047319,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017645,P0-L-MH17645,451372.717,2569608.141,lateral,chamber,88.88,E0016902,E0016903,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034860,P0-L-MH34860,449299.213,2565776.62,lateral,chamber,88.89,E0034117,E0034118,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037908,P0-L-MH37908,447525.111,2564993.595,lateral,junction,88.89,E0038440,E0037166,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036874,P0-L-MH36874,451299.552,2569505.722,lateral,junction,88.89,E0037375,E0036132,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009519,P0-SM-MH9519,454001.845,2565095.249,sub main,chamber,88.9,E0008776,E0008777,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040170,P0-M-MH40170,447551.903,2566773.616,main,junction,88.91,E0040433,E0039428,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026587,P0-M-MH26587,448208.543,2572339.305,main,junction,88.91,E0027531,E0025845,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013789,P0-L-MH13789,450913.877,2567377.119,lateral,chamber,88.91,E0013046,E0013047,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042662,P0-L-MH42662,453492.212,2574168.402,lateral,chamber,88.91,E0041919,E0041920,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043917,P0-SM-MH43917,457966.286,2571944.074,sub main,junction,88.91,E0043728,E0043175,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049765,P0-SM-MH49765,439436.597,2571900.179,sub main,junction,88.91,E0049068,E0049023,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019125,P0-L-MH19125,460129.227,2568744.049,lateral,chamber,88.91,E0018382,E0018383,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049053,P0-SM-MH49053,441904.943,2569274.933,sub main,junction,88.92,E0048366,E0048311,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033100,P0-M-MH33100,449001.967,2572513.89,main,junction,88.92,E0033907,E0032358,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021567,P0-L-MH21567,454128.286,2575215.742,lateral,chamber,88.92,E0022696,E0020825,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034731,P0-L-MH34731,445326.174,2572910.902,lateral,junction,88.92,E0035455,E0033989,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046833,P0-M-MH46833,449918.971,2573769.082,main,junction,88.92,E0046348,E0046091,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017352,P0-L-MH17352,473068.722,2573992.98,lateral,junction,88.92,E0018150,E0016610,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031564,P0-M-MH31564,446137.53,2572921.598,main,junction,88.92,E0032417,E0030822,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015009,P0-M-MH15009,461558.272,2579609.363,main,junction,88.92,E0015978,E0014267,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049274,P0-L-MH49274,444782.107,2568791.129,lateral,junction,88.92,E0048681,E0048532,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049761,P0-L-MH49761,441758.964,2570058.413,lateral,junction,88.92,E0049057,E0049019,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000545,P0-L-MH0545,462386.257,2578862.387,lateral,junction,88.92,E0005475,E0000494,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010952,P0-M-MH10952,473222.985,2572968.339,main,junction,88.93,E0011885,E0010210,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011914,P0-L-MH11914,451192.634,2567212.991,lateral,junction,88.93,E0012935,E0011172,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039484,P0-L-MH39484,448462.618,2568070.854,lateral,chamber,88.93,E0038741,E0038742,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010365,P0-L-MH10365,461026.02,2578809.418,lateral,junction,88.93,E0011231,E0009623,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023449,P0-L-MH23449,445880.999,2563721.632,lateral,junction,88.93,E0024560,E0022707,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046424,P0-M-MH46424,441865.598,2565141.395,main,chamber,88.93,E0045681,E0045682,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014991,P0-L-MH14991,447293.408,2558403.645,lateral,junction,88.94,E0015934,E0014249,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010817,P0-SM-MH10817,459206.213,2568584.785,sub main,junction,88.94,E0011568,E0010075,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009265,P0-L-MH9265,465438.614,2566316.325,lateral,junction,88.94,E0010302,E0008523,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006864,P0-M-MH6864,452810.007,2573450.743,main,junction,88.94,E0008836,E0006122,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002675,P0-L-MH2675,446282.479,2564771.508,lateral,chamber,88.94,E0002389,E0002390,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002508,P0-L-MH2508,447206.249,2564897.076,lateral,junction,88.94,E0006819,E0002250,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017014,P0-L-MH17014,450531.212,2568069.751,lateral,junction,88.94,E0017874,E0016272,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023987,P0-L-MH23987,452725.011,2571967.661,lateral,chamber,88.94,E0023244,E0023245,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011613,P0-L-MH11613,454881.051,2574482.923,lateral,junction,88.94,E0012644,E0010871,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039726,P0-L-MH39726,444362.92,2559776.722,lateral,chamber,88.94,E0038983,E0038984,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030837,P0-M-MH30837,460654.017,2569753.908,main,junction,88.95,E0031681,E0030095,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030617,P0-L-MH30617,450326.79,2568751.413,lateral,chamber,88.95,E0029874,E0029875,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030908,P0-M-MH30908,453429.922,2571651.266,main,chamber,88.95,E0030165,E0030166,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018869,P0-L-MH18869,445955.439,2566729.388,lateral,chamber,88.96,E0018126,E0018127,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041856,P0-M-MH41856,453471.284,2574180.442,main,junction,88.96,E0041924,E0041114,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033354,P0-M-MH33354,451619.519,2564058.43,main,junction,88.96,E0034188,E0032612,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042910,P0-L-MH42910,465965.026,2577625.228,lateral,junction,88.96,E0042839,E0042168,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048406,P0-SM-MH48406,444207.786,2568168.086,sub main,junction,88.97,E0047787,E0047664,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029396,P0-L-MH29396,445194.642,2566166.183,lateral,chamber,88.97,E0028653,E0028654,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045958,P0-L-MH45958,456688.413,2571245.456,lateral,chamber,88.98,E0045215,E0045216,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034467,P0-L-MH34467,457247.498,2571399.351,lateral,chamber,88.98,E0033724,E0033725,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049687,P0-M-MH49687,440266.58,2571147.74,main,junction,88.98,E0048982,E0048945,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042585,P0-SM-MH42585,443041.335,2558860.501,sub main,junction,88.99,E0042530,E0041843,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042121,P0-L-MH42121,447930.718,2566559.785,lateral,junction,88.99,E0042140,E0041379,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049226,P0-L-MH49226,441873.285,2569475.888,lateral,junction,88.99,E0048585,E0048484,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018926,P0-M-MH18926,463872.891,2578834.462,main,junction,88.99,E0019709,E0018184,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009110,P0-SM-MH9110,436986.426,2574590.075,sub main,junction,88.99,E0010230,E0008368,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001247,P0-L-MH1247,448490.546,2565538.056,lateral,junction,88.99,E0006245,E0001136,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019711,P0-L-MH19711,446978.255,2571782.847,lateral,chamber,88.99,E0018968,E0018969,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028939,P0-M-MH28939,466714.984,2577408.107,main,junction,88.99,E0029909,E0028197,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005990,P0-TM-MH5990,453776.9,2574278.579,trunk main,junction,89.0,E0007916,E0005248,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020674,P0-L-MH20674,460369.298,2568645.068,lateral,chamber,89.0,E0019931,E0019932,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
