NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0020673,P0-L-MH20673,460447.789,2568612.706,lateral,chamber,89.0,E0019930,E0019931,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044035,P0-L-MH44035,454670.183,2576316.544,lateral,chamber,89.01,E0043292,E0043293,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035387,P0-L-MH35387,451575.002,2569405.129,lateral,junction,89.01,E0036168,E0034645,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048279,P0-L-MH48279,446120.962,2568525.137,lateral,junction,89.01,E0047640,E0047537,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025596,P0-L-MH25596,450616.028,2569666.566,lateral,chamber,89.02,E0024853,E0024854,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032624,P0-SM-MH32624,461680.417,2569133.794,sub main,chamber,89.02,E0031881,E0031882,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027138,P0-L-MH27138,454307.472,2575279.631,lateral,chamber,89.02,E0026395,E0026396,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012942,P0-M-MH12942,439060.03,2568672.705,main,junction,89.02,E0014138,E0012200,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017600,P0-M-MH17600,442814.939,2567769.787,main,junction,89.02,E0018514,E0016858,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042474,P0-M-MH42474,444284.26,2559250.239,main,junction,89.02,E0042489,E0041732,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038326,P0-L-MH38326,444749.699,2564745.45,lateral,chamber,89.03,E0037583,E0037584,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014206,P0-L-MH14206,470055.395,2563291.302,lateral,junction,89.03,E0015148,E0013464,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013849,P0-L-MH13849,450808.909,2567498.475,lateral,chamber,89.03,E0013106,E0013107,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012726,P0-M-MH12726,452372.133,2573599.278,main,junction,89.03,E0013835,E0011984,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048660,P0-L-MH48660,445625.417,2568826.713,lateral,chamber,89.04,E0047917,E0047918,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029616,P0-SM-MH29616,442500.598,2565418.395,sub main,chamber,89.04,E0028873,E0028874,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018680,P0-L-MH18680,458746.719,2577999.816,lateral,junction,89.04,E0019400,E0017938,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043209,P0-L-MH43209,457231.915,2571873.109,lateral,chamber,89.05,E0042466,E0042467,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032295,P0-L-MH32295,460733.358,2568863.645,lateral,chamber,89.05,E0031552,E0031553,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039383,P0-M-MH39383,454124.612,2570319.962,main,junction,89.05,E0039820,E0038641,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042473,P0-L-MH42473,457282.729,2571938.907,lateral,junction,89.05,E0042462,E0041731,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030896,P0-L-MH30896,455596.955,2573081.818,lateral,junction,89.05,E0031768,E0030154,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041816,P0-L-MH41816,453602.74,2575630.155,lateral,chamber,89.06,E0041073,E0041074,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007261,P0-L-MH7261,440717.681,2570605.462,lateral,junction,89.06,E0009074,E0006519,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045946,P0-M-MH45946,463032.581,2570380.333,main,chamber,89.06,E0045203,E0045204,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014128,P0-L-MH14128,459205.813,2568776.286,lateral,chamber,89.07,E0013385,E0013386,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007684,P0-L-MH7684,443412.348,2568179.063,lateral,chamber,89.07,E0006941,E0006942,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034340,P0-L-MH34340,460014.588,2571460.24,lateral,junction,89.07,E0035022,E0033598,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010038,P0-L-MH10038,450946.768,2563143.585,lateral,junction,89.08,E0010970,E0009296,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035725,P0-M-MH35725,456009.838,2572202.535,main,junction,89.08,E0036514,E0034983,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019141,P0-M-MH19141,445030.785,2566990.009,main,junction,89.08,E0019975,E0018399,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015733,P0-L-MH15733,445104.007,2562935.141,lateral,chamber,89.08,E0014990,E0014991,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042846,P0-M-MH42846,451538.843,2565703.236,main,junction,89.08,E0042761,E0042104,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045139,P0-M-MH45139,454816.657,2576511.579,main,junction,89.08,E0044877,E0044397,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048673,P0-SM-MH48673,444326.563,2568414.347,sub main,junction,89.08,E0048053,E0047931,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031773,P0-SM-MH31773,451165.744,2564859.781,sub main,junction,89.08,E0032637,E0031031,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020597,P0-L-MH20597,459459.694,2569649.094,lateral,chamber,89.09,E0019854,E0019855,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035120,P0-M-MH35120,447251.855,2564911.441,main,chamber,89.09,E0034377,E0034378,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036663,P0-L-MH36663,450593.526,2568712.719,lateral,junction,89.09,E0037212,E0035921,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036276,P0-L-MH36276,446910.174,2572498.902,lateral,chamber,89.09,E0035533,E0035534,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028609,P0-SM-MH28609,451334.823,2563782.022,sub main,junction,89.09,E0029409,E0027867,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019032,P0-L-MH19032,450559.387,2568138.916,lateral,chamber,89.1,E0018289,E0018290,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028235,P0-M-MH28235,468097.737,2565463.335,main,junction,89.11,E0029054,E0027493,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045035,P0-L-MH45035,458866.833,2571745.175,lateral,chamber,89.11,E0044292,E0044293,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027720,P0-M-MH27720,451333.672,2568399.623,main,junction,89.11,E0028514,E0026978,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035904,P0-L-MH35904,448124.636,2568790.493,lateral,chamber,89.11,E0035161,E0035162,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023648,P0-L-MH23648,446364.57,2562445.829,lateral,junction,89.11,E0024714,E0022906,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029822,P0-M-MH29822,450935.992,2571900.791,main,junction,89.11,E0030737,E0029080,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032196,P0-M-MH32196,445774.534,2561455.503,main,junction,89.12,E0033066,E0031454,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035865,P0-L-MH35865,457036.11,2571726.857,lateral,chamber,89.12,E0035122,E0035123,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022609,P0-L-MH22609,451661.308,2569506.47,lateral,chamber,89.12,E0021866,E0021867,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046619,P0-M-MH46619,460407.777,2576125.499,main,junction,89.12,E0046177,E0045877,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038461,P0-M-MH38461,456603.911,2571899.263,main,junction,89.13,E0038901,E0037719,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038383,P0-L-MH38383,455115.93,2572361.691,lateral,chamber,89.13,E0037640,E0037641,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014675,P0-L-MH14675,445842.582,2564314.757,lateral,junction,89.13,E0015722,E0013933,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048973,P0-L-MH48973,442997.023,2569103.545,lateral,chamber,89.13,E0048230,E0048231,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036351,P0-M-MH36351,453172.515,2565970.267,main,junction,89.14,E0036975,E0035609,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027703,P0-L-MH27703,451065.276,2569160.545,lateral,chamber,89.14,E0026960,E0026961,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033392,P0-L-MH33392,451580.315,2562668.422,lateral,junction,89.14,E0034226,E0032650,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043739,P0-L-MH43739,462779.026,2570015.372,lateral,chamber,89.15,E0042996,E0042997,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037686,P0-M-MH37686,450275.303,2567299.994,main,junction,89.15,E0038156,E0036944,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034189,P0-L-MH34189,461847.223,2569250.493,lateral,junction,89.15,E0034867,E0033447,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049945,P0-L-MH49945,439318.632,2572443.99,lateral,chamber,89.15,E0049202,E0049203,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049404,P0-L-MH49404,443874.247,2569256.743,lateral,chamber,89.16,E0048661,E0048662,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044936,P0-L-MH44936,456061.537,2571135.692,lateral,junction,89.16,E0044714,E0044194,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041223,P0-L-MH41223,447692.367,2566438.088,lateral,junction,89.16,E0041403,E0040481,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030771,P0-M-MH30771,460238.484,2570099.072,main,junction,89.16,E0031650,E0030029,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043795,P0-L-MH43795,455402.361,2570521.511,lateral,chamber,89.16,E0043052,E0043053,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033285,P0-L-MH33285,451387.376,2566436.038,lateral,junction,89.16,E0034115,E0032543,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020789,P0-M-MH20789,461310.749,2577716.048,main,junction,89.16,E0021920,E0020047,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027452,P0-L-MH27452,456054.035,2568883.158,lateral,chamber,89.16,E0026709,E0026710,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017214,P0-L-MH17214,461472.426,2579199.814,lateral,chamber,89.16,E0016471,E0016472,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030148,P0-SM-MH30148,451276.749,2563919.562,sub main,junction,89.16,E0031004,E0029406,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034407,P0-L-MH34407,446244.963,2560717.44,lateral,junction,89.17,E0035073,E0033665,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034009,P0-L-MH34009,454161.212,2569715.184,lateral,junction,89.17,E0034716,E0033267,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049085,P0-SM-MH49085,443695.304,2568991.36,sub main,junction,89.17,E0048396,E0048343,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035722,P0-L-MH35722,461130.862,2570236.475,lateral,chamber,89.17,E0034979,E0034980,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044584,P0-L-MH44584,454629.856,2576635.451,lateral,junction,89.18,E0044376,E0043842,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0005895,P0-TM-MH5895,454972.238,2567503.985,trunk main,junction,89.18,E0007914,E0005153,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042367,P0-M-MH42367,447045.0,2569992.808,main,chamber,89.18,E0041624,E0041625,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034386,P0-L-MH34386,459077.738,2571014.132,lateral,chamber,89.18,E0033643,E0033644,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010399,P0-L-MH10399,450185.228,2569120.468,lateral,junction,89.18,E0011281,E0009657,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007812,P0-L-MH7812,436299.372,2574140.176,lateral,chamber,89.19,E0007069,E0007070,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046395,P0-L-MH46395,447799.18,2568452.439,lateral,junction,89.19,E0046004,E0045653,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025660,P0-L-MH25660,455364.363,2568915.134,lateral,junction,89.19,E0026797,E0024918,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034270,P0-M-MH34270,460198.499,2571210.221,main,junction,89.19,E0035007,E0033528,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000208,P0-TM-MH0208,470124.395,2564103.752,trunk main,junction,89.19,E0005465,E0000197,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043036,P0-M-MH43036,459899.586,2576739.307,main,junction,89.2,E0042926,E0042294,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008965,P0-M-MH8965,470024.132,2564065.385,main,chamber,89.2,E0009974,E0008223,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000683,P0-SM-MH0683,449789.272,2573898.958,sub main,junction,89.2,E0005787,E0000625,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045299,P0-M-MH45299,448450.931,2565882.99,main,junction,89.2,E0045096,E0044557,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038482,P0-SM-MH38482,456937.979,2572306.596,sub main,junction,89.2,E0038912,E0037740,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036033,P0-L-MH36033,452976.811,2574347.798,lateral,junction,89.21,E0036746,E0035291,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006039,P0-TM-MH6039,467201.535,2565096.897,trunk main,junction,89.21,E0008003,E0005297,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040478,P0-L-MH40478,461064.929,2569383.21,lateral,chamber,89.21,E0039735,E0039736,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037820,P0-M-MH37820,447717.524,2566864.42,main,chamber,89.21,E0037077,E0037078,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023283,P0-L-MH23283,455493.371,2569538.648,lateral,junction,89.21,E0024341,E0022541,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014092,P0-M-MH14092,463117.908,2577787.503,main,junction,89.21,E0015102,E0013350,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013841,P0-M-MH13841,450500.539,2568000.024,main,junction,89.22,E0014753,E0013099,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043629,P0-M-MH43629,445303.171,2565243.977,main,junction,89.22,E0043518,E0042887,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040097,P0-L-MH40097,451887.417,2565055.857,lateral,chamber,89.22,E0039354,E0039355,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046758,P0-L-MH46758,447843.758,2568513.875,lateral,chamber,89.22,E0046015,E0046016,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009959,P0-L-MH9959,457797.596,2577003.091,lateral,chamber,89.22,E0009216,E0009217,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030161,P0-L-MH30161,451367.691,2563704.18,lateral,chamber,89.22,E0029418,E0029419,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020704,P0-L-MH20704,451775.271,2569522.957,lateral,junction,89.22,E0021805,E0019962,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018663,P0-M-MH18663,446966.259,2566875.129,main,junction,89.23,E0019375,E0017921,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007447,P0-M-MH7447,454941.34,2574602.036,main,junction,89.23,E0009151,E0006705,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014930,P0-L-MH14930,450539.632,2565350.064,lateral,junction,89.23,E0015904,E0014188,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006464,P0-SM-MH6464,456343.634,2567587.873,sub main,junction,89.23,E0008473,E0005722,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009895,P0-M-MH9895,455268.799,2574538.016,main,junction,89.23,E0010874,E0009153,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018871,P0-SM-MH18871,453372.149,2567954.527,sub main,junction,89.24,E0019670,E0018129,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040322,P0-L-MH40322,446194.828,2566200.765,lateral,junction,89.24,E0040558,E0039580,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015299,P0-TM-MH15299,455571.579,2576359.691,trunk main,junction,89.24,E0016162,E0014557,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016061,P0-L-MH16061,451315.361,2569973.681,lateral,chamber,89.24,E0015318,E0015319,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010345,P0-SM-MH10345,451053.784,2567381.787,sub main,junction,89.24,E0011206,E0009603,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002830,P0-L-MH2830,453721.358,2574266.398,lateral,junction,89.24,E0006961,E0002520,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040616,P0-L-MH40616,453855.841,2570301.114,lateral,junction,89.25,E0040812,E0039874,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016971,P0-L-MH16971,450134.696,2568804.432,lateral,chamber,89.25,E0016228,E0016229,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037315,P0-L-MH37315,456889.638,2572240.776,lateral,chamber,89.25,E0036572,E0036573,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003001,P0-L-MH3001,449768.939,2571029.269,lateral,junction,89.25,E0006974,E0002662,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013741,P0-L-MH13741,450282.825,2569366.865,lateral,junction,89.26,E0014703,E0012999,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015040,P0-L-MH15040,446667.656,2558586.332,lateral,junction,89.26,E0015998,E0014298,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030819,P0-M-MH30819,451342.95,2569339.482,main,junction,89.26,E0031669,E0030077,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035334,P0-L-MH35334,445750.188,2561832.235,lateral,chamber,89.26,E0034591,E0034592,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031659,P0-L-MH31659,450059.089,2566391.491,lateral,chamber,89.27,E0030916,E0030917,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024215,P0-M-MH24215,451485.256,2568831.939,main,junction,89.27,E0025246,E0023473,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025780,P0-L-MH25780,454069.786,2567986.446,lateral,chamber,89.27,E0025037,E0025038,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047828,P0-L-MH47828,445951.59,2568008.927,lateral,junction,89.28,E0047191,E0047086,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043768,P0-L-MH43768,448355.23,2567853.201,lateral,chamber,89.28,E0043025,E0043026,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018897,P0-L-MH18897,464137.323,2578462.868,lateral,junction,89.28,E0019662,E0018155,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047516,P0-SM-MH47516,454638.717,2577998.401,sub main,chamber,89.28,E0046773,E0046774,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006572,P0-M-MH6572,446202.888,2564293.936,main,junction,89.28,E0008604,E0005830,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024237,P0-SM-MH24237,460857.443,2568723.643,sub main,junction,89.29,E0025211,E0023495,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029868,P0-L-MH29868,447108.861,2573283.258,lateral,junction,89.29,E0030780,E0029126,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024184,P0-M-MH24184,445092.972,2566508.193,main,junction,89.29,E0025242,E0023442,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039204,P0-M-MH39204,450468.8,2568945.397,main,junction,89.29,E0039584,E0038462,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020222,P0-L-MH20222,455428.85,2568102.886,lateral,junction,89.29,E0021277,E0019480,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000707,P0-M-MH0707,446162.171,2564222.193,main,junction,89.3,E0005829,E0000646,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042245,P0-L-MH42245,448253.299,2570232.97,lateral,chamber,89.3,E0041502,E0041503,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017361,P0-SM-MH17361,450768.269,2569933.006,sub main,chamber,89.3,E0016618,E0016619,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049345,P0-M-MH49345,441878.07,2569697.95,main,junction,89.3,E0048704,E0048603,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035346,P0-M-MH35346,460839.251,2569291.899,main,junction,89.31,E0036080,E0034604,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033872,P0-L-MH33872,454255.751,2569147.211,lateral,junction,89.31,E0034702,E0033130,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018983,P0-M-MH18983,459446.817,2569520.088,main,junction,89.31,E0019857,E0018241,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032213,P0-L-MH32213,453411.864,2572101.485,lateral,junction,89.31,E0033001,E0031471,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045974,P0-L-MH45974,447946.332,2568319.849,lateral,junction,89.32,E0045657,E0045232,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024060,P0-L-MH24060,453836.499,2573083.684,lateral,chamber,89.32,E0023317,E0023318,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030380,P0-L-MH30380,446750.701,2564470.209,lateral,chamber,89.32,E0029637,E0029638,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024037,P0-L-MH24037,450943.348,2569464.791,lateral,junction,89.32,E0025045,E0023295,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020507,P0-M-MH20507,445643.111,2566716.565,main,junction,89.32,E0021493,E0019765,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012214,P0-M-MH12214,455905.403,2576326.947,main,junction,89.33,E0013496,E0011472,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019035,P0-L-MH19035,450553.967,2568067.899,lateral,chamber,89.33,E0018292,E0018293,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035523,P0-L-MH35523,445444.331,2561577.552,lateral,chamber,89.33,E0036258,E0034781,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022501,P0-L-MH22501,445395.737,2566518.81,lateral,chamber,89.34,E0021758,E0021759,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037536,P0-L-MH37536,450981.259,2572202.373,lateral,junction,89.34,E0038034,E0036794,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018748,P0-SM-MH18748,455360.028,2568290.171,sub main,junction,89.34,E0019529,E0018006,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011643,P0-L-MH11643,449803.342,2564721.074,lateral,chamber,89.34,E0010900,E0010901,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037176,P0-L-MH37176,461311.443,2569893.69,lateral,chamber,89.34,E0036433,E0036434,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037450,P0-SM-MH37450,453254.205,2575591.751,sub main,junction,89.35,E0037941,E0036708,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008002,P0-L-MH8002,446156.582,2566689.72,lateral,junction,89.35,E0009400,E0007260,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016942,P0-SM-MH16942,445682.239,2562939.336,sub main,junction,89.35,E0017809,E0016200,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031397,P0-L-MH31397,452323.365,2575594.045,lateral,chamber,89.35,E0030654,E0030655,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025984,P0-L-MH25984,445060.308,2566563.412,lateral,chamber,89.35,E0025241,E0025242,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031169,P0-L-MH31169,458965.592,2570971.092,lateral,junction,89.35,E0031971,E0030427,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035442,P0-L-MH35442,454483.438,2569001.597,lateral,chamber,89.35,E0034699,E0034700,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011816,P0-TM-MH11816,451885.925,2572714.096,trunk main,junction,89.36,E0013119,E0011074,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013591,P0-SM-MH13591,458989.119,2577355.624,sub main,junction,89.36,E0015225,E0012849,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048066,P0-SM-MH48066,444117.524,2567915.488,sub main,junction,89.37,E0047398,E0047324,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034818,P0-L-MH34818,449998.528,2566541.67,lateral,junction,89.37,E0035566,E0034076,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009609,P0-M-MH9609,457082.722,2576718.974,main,junction,89.37,E0010646,E0008867,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041536,P0-M-MH41536,462137.782,2570189.158,main,junction,89.37,E0041667,E0040794,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023475,P0-L-MH23475,459177.958,2578365.07,lateral,junction,89.37,E0024600,E0022733,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011307,P0-L-MH11307,447213.686,2557141.091,lateral,junction,89.37,E0012330,E0010565,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002621,P0-L-MH2621,435308.748,2575158.823,lateral,chamber,89.38,E0002341,E0002342,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049106,P0-M-MH49106,441954.757,2569357.879,main,junction,89.38,E0048418,E0048364,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045596,P0-L-MH45596,453597.331,2574832.866,lateral,chamber,89.38,E0045316,E0044854,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028862,P0-M-MH28862,453188.448,2572338.422,main,junction,89.38,E0029835,E0028120,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021813,P0-L-MH21813,445367.14,2562780.31,lateral,junction,89.38,E0022895,E0021071,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035369,P0-L-MH35369,460939.991,2569065.959,lateral,chamber,89.39,E0034626,E0034627,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036382,P0-L-MH36382,451624.285,2564755.28,lateral,junction,89.39,E0037007,E0035640,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017253,P0-L-MH17253,445970.391,2566856.431,lateral,junction,89.39,E0018144,E0016511,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027594,P0-L-MH27594,453940.324,2568671.69,lateral,chamber,89.39,E0026851,E0026852,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032577,P0-L-MH32577,447915.696,2569814.843,lateral,junction,89.39,E0033416,E0031835,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024854,P0-M-MH24854,448676.749,2572151.979,main,junction,89.39,E0025898,E0024112,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
