NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0049735,P0-L-MH49735,440097.541,2571285.608,lateral,chamber,89.66,E0048992,E0048993,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033239,P0-M-MH33239,447858.874,2571398.677,main,junction,89.67,E0034063,E0032497,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029232,P0-M-MH29232,464747.634,2577317.2,main,junction,89.67,E0030105,E0028490,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035821,P0-L-MH35821,446162.961,2560731.61,lateral,chamber,89.67,E0035078,E0035079,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035419,P0-M-MH35419,451340.868,2569506.207,main,junction,89.68,E0036132,E0034677,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020669,P0-SM-MH20669,459152.079,2577327.968,sub main,junction,89.68,E0021690,E0019927,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039498,P0-L-MH39498,461985.718,2569976.78,lateral,chamber,89.68,E0038755,E0038756,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036656,P0-M-MH36656,447684.823,2563903.946,main,junction,89.69,E0037222,E0035914,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039454,P0-L-MH39454,462210.024,2569793.257,lateral,junction,89.69,E0039896,E0038712,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017271,P0-L-MH17271,452334.773,2567259.237,lateral,chamber,89.69,E0016528,E0016529,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028373,P0-SM-MH28373,446683.451,2572478.216,sub main,junction,89.69,E0029197,E0027631,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046610,P0-M-MH46610,448465.324,2565605.281,main,chamber,89.69,E0045867,E0045868,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041233,P0-L-MH41233,447809.183,2565079.002,lateral,junction,89.69,E0041407,E0040491,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043719,P0-L-MH43719,444017.672,2564745.926,lateral,chamber,89.69,E0042976,E0042977,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041236,P0-M-MH41236,447892.209,2565202.129,main,junction,89.7,E0041413,E0040494,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038562,P0-L-MH38562,457619.997,2570216.951,lateral,chamber,89.7,E0037819,E0037820,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029316,P0-SM-MH29316,461396.076,2569054.721,sub main,junction,89.7,E0030229,E0028574,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040794,P0-L-MH40794,444336.872,2559870.679,lateral,junction,89.7,E0040960,E0040052,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039425,P0-L-MH39425,444016.805,2564290.777,lateral,chamber,89.7,E0038682,E0038683,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025035,P0-L-MH25035,457889.902,2578370.277,lateral,junction,89.7,E0026099,E0024293,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019012,P0-SM-MH19012,460029.244,2568963.371,sub main,junction,89.7,E0019862,E0018270,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027510,P0-M-MH27510,453467.941,2568460.094,main,chamber,89.7,E0026767,E0026768,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017686,P0-M-MH17686,461472.919,2568595.529,main,junction,89.7,E0018531,E0016944,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010140,P0-L-MH10140,446202.987,2566610.61,lateral,junction,89.7,E0010994,E0009398,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017765,P0-M-MH17765,456678.614,2567325.338,main,junction,89.7,E0018596,E0017023,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025610,P0-M-MH25610,453540.053,2568414.46,main,junction,89.7,E0026768,E0024868,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038160,P0-M-MH38160,454171.402,2570189.192,main,junction,89.7,E0038645,E0037418,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031483,P0-L-MH31483,448497.527,2573239.179,lateral,junction,89.71,E0032378,E0030741,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017125,P0-L-MH17125,446779.697,2567059.124,lateral,chamber,89.71,E0016382,E0016383,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038443,P0-L-MH38443,455350.624,2572058.558,lateral,chamber,89.71,E0037700,E0037701,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020818,P0-M-MH20818,472825.253,2572330.63,main,junction,89.71,E0021996,E0020076,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002373,P0-M-MH2373,445800.002,2566575.869,main,junction,89.71,E0006801,E0002131,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039354,P0-M-MH39354,454459.83,2570146.524,main,junction,89.72,E0039791,E0038612,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032222,P0-M-MH32222,445790.816,2561321.588,main,junction,89.72,E0033135,E0031480,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027196,P0-SM-MH27196,459473.61,2577981.881,sub main,junction,89.72,E0028066,E0026454,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030749,P0-L-MH30749,460571.707,2568929.603,lateral,junction,89.72,E0031555,E0030007,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040674,P0-L-MH40674,448758.589,2567875.218,lateral,chamber,89.72,E0039931,E0039932,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026220,P0-L-MH26220,462437.824,2576704.4,lateral,chamber,89.72,E0025477,E0025478,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025891,P0-SM-MH25891,461016.1,2568659.93,sub main,junction,89.72,E0027096,E0025149,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035164,P0-SM-MH35164,447730.577,2564290.698,sub main,junction,89.72,E0035934,E0034422,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006151,P0-M-MH6151,456198.993,2576625.646,main,junction,89.72,E0008150,E0005409,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011972,P0-L-MH11972,450056.777,2568763.892,lateral,chamber,89.72,E0011229,E0011230,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014932,P0-SM-MH14932,458092.98,2578197.816,sub main,junction,89.73,E0015913,E0014190,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044490,P0-L-MH44490,447680.82,2569708.776,lateral,chamber,89.73,E0043747,E0043748,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010212,P0-TM-MH10212,445899.905,2567628.211,trunk main,junction,89.73,E0011118,E0009470,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041401,P0-L-MH41401,448278.235,2570231.574,lateral,junction,89.73,E0041501,E0040659,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031157,P0-M-MH31157,459563.529,2571317.811,main,junction,89.73,E0032025,E0030415,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035271,P0-M-MH35271,445596.611,2561203.624,main,junction,89.73,E0036252,E0034529,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011185,P0-SM-MH11185,457799.265,2577981.773,sub main,junction,89.73,E0012263,E0010443,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039623,P0-L-MH39623,461767.522,2570550.741,lateral,junction,89.74,E0039994,E0038881,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036668,P0-L-MH36668,447482.709,2564434.45,lateral,junction,89.74,E0037196,E0035926,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032201,P0-M-MH32201,466709.88,2577264.179,main,junction,89.74,E0033028,E0031459,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024889,P0-M-MH24889,447113.682,2573140.793,main,junction,89.74,E0025955,E0024147,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032858,P0-M-MH32858,457324.843,2571498.3,main,junction,89.74,E0033727,E0032116,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032354,P0-L-MH32354,460568.051,2569308.356,lateral,chamber,89.74,E0031611,E0031612,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039422,P0-L-MH39422,444164.632,2564290.777,lateral,chamber,89.75,E0038679,E0038680,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025890,P0-L-MH25890,451423.401,2568770.915,lateral,chamber,89.75,E0025147,E0025148,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013099,P0-SM-MH13099,447405.558,2558099.946,sub main,chamber,89.75,E0012356,E0012357,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011095,P0-L-MH11095,446186.747,2564357.894,lateral,junction,89.75,E0012103,E0010353,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015224,P0-L-MH15224,457819.136,2577160.952,lateral,chamber,89.75,E0014481,E0014482,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044913,P0-M-MH44913,462668.796,2570303.666,main,chamber,89.75,E0044170,E0044171,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010287,P0-M-MH10287,452767.655,2566674.816,main,chamber,89.75,E0011340,E0009545,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033937,P0-L-MH33937,451510.085,2569338.409,lateral,junction,89.75,E0034662,E0033195,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049845,P0-M-MH49845,439770.424,2571942.131,main,junction,89.75,E0049142,E0049103,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033380,P0-L-MH33380,451341.841,2564952.952,lateral,junction,89.76,E0034212,E0032638,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030872,P0-SM-MH30872,454090.961,2571806.151,sub main,junction,89.76,E0031725,E0030130,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025276,P0-L-MH25276,452998.024,2573436.531,lateral,junction,89.76,E0026379,E0024534,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031471,P0-M-MH31471,448012.448,2572582.817,main,junction,89.76,E0032373,E0030729,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039242,P0-M-MH39242,448281.354,2564808.367,main,junction,89.76,E0039675,E0038500,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028885,P0-L-MH28885,450432.885,2568567.639,lateral,chamber,89.77,E0028142,E0028143,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033352,P0-L-MH33352,451499.868,2563123.209,lateral,chamber,89.77,E0032609,E0032610,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033938,P0-L-MH33938,451486.88,2569455.285,lateral,junction,89.77,E0034664,E0033196,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043716,P0-L-MH43716,443923.611,2564746.238,lateral,junction,89.77,E0043564,E0042974,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043230,P0-L-MH43230,444212.668,2559178.481,lateral,junction,89.77,E0043117,E0042488,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047031,P0-M-MH47031,456610.183,2567730.263,main,junction,89.77,E0046547,E0046289,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042334,P0-M-MH42334,444278.193,2565520.726,main,junction,89.77,E0042321,E0041592,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020777,P0-M-MH20777,444478.509,2566591.376,main,junction,89.77,E0021944,E0020035,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027558,P0-M-MH27558,465811.236,2578327.407,main,junction,89.77,E0028279,E0026816,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034587,P0-M-MH34587,453106.788,2575485.291,main,chamber,89.77,E0033844,E0033845,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042387,P0-L-MH42387,462186.583,2570258.609,lateral,chamber,89.78,E0041644,E0041645,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045377,P0-L-MH45377,443739.107,2565250.839,lateral,chamber,89.78,E0044634,E0044635,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030820,P0-M-MH30820,451343.307,2569245.678,main,chamber,89.78,E0030077,E0030078,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019715,P0-L-MH19715,446879.633,2571551.078,lateral,chamber,89.78,E0018972,E0018973,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038218,P0-M-MH38218,454785.013,2570920.795,main,junction,89.78,E0038694,E0037476,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045847,P0-M-MH45847,448297.583,2565699.746,main,chamber,89.78,E0045104,E0045105,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032015,P0-L-MH32015,454813.524,2574789.375,lateral,junction,89.78,E0032923,E0031273,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039185,P0-L-MH39185,446284.612,2565930.879,lateral,chamber,89.78,E0038442,E0038443,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034091,P0-L-MH34091,454362.445,2572214.542,lateral,junction,89.78,E0034830,E0033349,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022359,P0-SM-MH22359,450972.666,2568902.818,sub main,junction,89.78,E0023265,E0021617,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049692,P0-M-MH49692,441869.941,2570276.044,main,junction,89.78,E0048974,E0048950,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038116,P0-L-MH38116,451336.629,2569628.56,lateral,junction,89.79,E0038616,E0037374,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008407,P0-TM-MH8407,445149.701,2563362.722,trunk main,chamber,89.79,E0007664,E0007665,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000490,P0-TM-MH0490,466427.133,2565537.565,trunk main,junction,89.79,E0005603,E0000450,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046556,P0-L-MH46556,448992.693,2567786.802,lateral,junction,89.79,E0046162,E0045814,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013096,P0-SM-MH13096,447481.701,2558157.833,sub main,chamber,89.79,E0012353,E0012354,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025988,P0-L-MH25988,451476.79,2568878.971,lateral,chamber,89.79,E0025245,E0025246,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036910,P0-L-MH36910,451543.379,2569432.772,lateral,chamber,89.79,E0036167,E0036168,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019266,P0-L-MH19266,461685.233,2568853.611,lateral,chamber,89.79,E0018523,E0018524,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014349,P0-L-MH14349,458357.371,2568902.392,lateral,junction,89.79,E0015349,E0013607,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039009,P0-L-MH39009,447089.006,2566028.6,lateral,junction,89.79,E0039452,E0038267,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019753,P0-M-MH19753,458090.471,2578509.78,main,junction,89.79,E0020571,E0019011,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029311,P0-L-MH29311,461159.796,2569162.598,lateral,chamber,89.79,E0028568,E0028569,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020682,P0-L-MH20682,463868.897,2576963.075,lateral,chamber,89.79,E0019939,E0019940,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032300,P0-M-MH32300,454209.866,2569073.535,main,junction,89.79,E0033130,E0031558,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024354,P0-M-MH24354,445535.205,2566158.829,main,chamber,89.79,E0023611,E0023612,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024367,P0-M-MH24367,444741.181,2566482.425,main,junction,89.79,E0025379,E0023625,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011949,P0-L-MH11949,460959.047,2578766.717,lateral,junction,89.8,E0012987,E0011207,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009540,P0-SM-MH9540,447228.61,2557222.039,sub main,junction,89.8,E0010565,E0008798,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035613,P0-SM-MH35613,461879.579,2569496.852,sub main,junction,89.8,E0036322,E0034871,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015634,P0-SM-MH15634,455229.659,2568134.031,sub main,junction,89.8,E0016412,E0014892,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010222,P0-TM-MH10222,451133.934,2567085.165,trunk main,junction,89.8,E0011111,E0009480,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0004332,P0-L-MH4332,451695.937,2564734.686,lateral,chamber,89.8,E0003820,E0003821,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039351,P0-L-MH39351,445330.762,2560839.193,lateral,chamber,89.8,E0038608,E0038609,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039105,P0-L-MH39105,447544.777,2565309.84,lateral,chamber,89.8,E0038362,E0038363,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030778,P0-L-MH30778,451391.892,2569069.155,lateral,junction,89.8,E0031577,E0030036,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017261,P0-SM-MH17261,453213.153,2567520.625,sub main,junction,89.8,E0018081,E0016519,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035468,P0-M-MH35468,448704.426,2568851.239,main,junction,89.8,E0036187,E0034726,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043731,P0-L-MH43731,462538.718,2569970.332,lateral,chamber,89.8,E0042988,E0042989,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042644,P0-M-MH42644,454188.182,2576210.256,main,junction,89.81,E0042597,E0041902,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014552,P0-SM-MH14552,456742.982,2567467.435,sub main,junction,89.81,E0015525,E0013810,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039013,P0-L-MH39013,447513.07,2566692.318,lateral,chamber,89.81,E0038270,E0038271,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049636,P0-L-MH49636,440654.542,2570870.57,lateral,chamber,89.81,E0048893,E0048894,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034159,P0-SM-MH34159,454563.623,2571434.804,sub main,junction,89.81,E0034815,E0033417,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002609,P0-L-MH2609,435506.076,2575391.697,lateral,junction,89.81,E0006834,E0002330,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036674,P0-L-MH36674,447703.315,2564384.004,lateral,junction,89.82,E0037211,E0035932,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015835,P0-L-MH15835,459566.19,2568474.951,lateral,chamber,89.82,E0015092,E0015093,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037267,P0-SM-MH37267,456629.909,2572539.526,sub main,chamber,89.82,E0036524,E0036525,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026130,P0-M-MH26130,444665.291,2566438.49,main,junction,89.82,E0027146,E0025388,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047456,P0-M-MH47456,446769.836,2567961.225,main,junction,89.82,E0046942,E0046714,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018134,P0-SM-MH18134,458179.965,2578380.398,sub main,junction,89.83,E0019017,E0017392,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033695,P0-M-MH33695,447456.218,2564209.404,main,chamber,89.83,E0032952,E0032953,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035732,P0-SM-MH35732,456383.413,2572625.029,sub main,junction,89.83,E0036533,E0034990,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041458,P0-L-MH41458,444475.419,2565272.762,lateral,chamber,89.83,E0040715,E0040716,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042266,P0-L-MH42266,444868.199,2565439.31,lateral,chamber,89.83,E0041523,E0041524,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025693,P0-L-MH25693,445932.333,2566271.348,lateral,junction,89.83,E0026806,E0024951,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042971,P0-L-MH42971,448395.261,2564951.504,lateral,junction,89.83,E0042874,E0042229,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012516,P0-M-MH12516,450773.906,2570278.214,main,chamber,89.83,E0011773,E0011774,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021560,P0-TM-MH21560,452775.757,2573243.076,trunk main,junction,89.84,E0022772,E0020818,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012698,P0-M-MH12698,436517.26,2574842.704,main,junction,89.84,E0013743,E0011956,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006323,P0-L-MH6323,462531.902,2567268.092,lateral,chamber,89.84,E0005580,E0005581,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006124,P0-L-MH6124,459838.046,2567762.869,lateral,junction,89.84,E0008001,E0005382,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048873,P0-L-MH48873,445255.462,2569072.333,lateral,junction,89.84,E0048202,E0048131,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031130,P0-SM-MH31130,460690.42,2570642.174,sub main,junction,89.84,E0031985,E0030388,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035341,P0-L-MH35341,445388.628,2560757.587,lateral,chamber,89.84,E0034598,E0034599,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036877,P0-SM-MH36877,454544.81,2570839.12,sub main,junction,89.84,E0037479,E0036135,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028020,P0-L-MH28020,462330.508,2577392.295,lateral,junction,89.84,E0028786,E0027278,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036700,P0-L-MH36700,450612.335,2568827.042,lateral,junction,89.85,E0037218,E0035958,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039495,P0-L-MH39495,461569.437,2569821.359,lateral,junction,89.85,E0039944,E0038753,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025636,P0-L-MH25636,453774.795,2568248.902,lateral,junction,89.85,E0026760,E0024894,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044317,P0-M-MH44317,462617.568,2570230.856,main,junction,89.85,E0044178,E0043575,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032339,P0-L-MH32339,451385.508,2569156.636,lateral,chamber,89.85,E0031596,E0031597,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028615,P0-SM-MH28615,450971.634,2563635.412,sub main,chamber,89.85,E0027872,E0027873,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012851,P0-L-MH12851,445925.446,2564459.997,lateral,chamber,89.85,E0012108,E0012109,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013722,P0-L-MH13722,449992.419,2567700.014,lateral,chamber,89.85,E0012979,E0012980,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041212,P0-L-MH41212,447240.342,2566803.639,lateral,chamber,89.85,E0040469,E0040470,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023748,P0-L-MH23748,453566.54,2567418.86,lateral,junction,89.85,E0024832,E0023006,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013470,P0-TM-MH13470,474461.221,2574713.448,trunk main,junction,89.86,E0014904,E0012728,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019124,P0-L-MH19124,460205.176,2568712.735,lateral,chamber,89.86,E0018381,E0018382,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047251,P0-SM-MH47251,446256.456,2567668.808,sub main,junction,89.86,E0046734,E0046509,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029592,P0-L-MH29592,448335.793,2569034.876,lateral,junction,89.86,E0030555,E0028850,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043773,P0-L-MH43773,455757.346,2571308.528,lateral,chamber,89.86,E0043030,E0043031,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043375,P0-M-MH43375,454419.712,2576510.359,main,chamber,89.86,E0042632,E0042633,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039458,P0-SM-MH39458,462192.832,2569942.079,sub main,junction,89.86,E0039891,E0038716,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015257,P0-TM-MH15257,474651.354,2574793.578,trunk main,junction,89.86,E0016182,E0014515,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017459,P0-SM-MH17459,460066.877,2568584.305,sub main,junction,89.86,E0018385,E0016717,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045376,P0-L-MH45376,443674.502,2565250.683,lateral,junction,89.86,E0045150,E0044634,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044834,P0-M-MH44834,448645.947,2566256.79,main,junction,89.87,E0044584,E0044092,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013864,P0-M-MH13864,446926.874,2567144.104,main,junction,89.87,E0014777,E0013122,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022799,P0-L-MH22799,458565.978,2568190.722,lateral,junction,89.87,E0023861,E0022057,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010891,P0-M-MH10891,450419.682,2570426.595,main,chamber,89.87,E0010148,E0010149,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019717,P0-L-MH19717,446864.102,2572032.053,lateral,junction,89.87,E0020481,E0018975,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040445,P0-L-MH40445,448804.344,2564424.645,lateral,chamber,89.87,E0039702,E0039703,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027901,P0-SM-MH27901,460322.026,2570442.79,sub main,chamber,89.87,E0027158,E0027159,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034430,P0-M-MH34430,457440.965,2571171.247,main,junction,89.87,E0035115,E0033688,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002309,P0-L-MH2309,447548.422,2567280.636,lateral,junction,89.87,E0006798,E0002078,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013733,P0-L-MH13733,460817.596,2578634.94,lateral,chamber,89.87,E0012990,E0012991,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040281,P0-L-MH40281,446574.257,2565637.538,lateral,chamber,89.87,E0039538,E0039539,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043074,P0-L-MH43074,444726.293,2565708.535,lateral,chamber,89.88,E0042331,E0042332,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042421,P0-L-MH42421,461783.143,2571170.071,lateral,junction,89.88,E0042427,E0041679,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049524,P0-L-MH49524,442124.009,2569812.057,lateral,chamber,89.88,E0048781,E0048782,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032340,P0-L-MH32340,451371.369,2569156.7,lateral,chamber,89.88,E0031597,E0031598,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041575,P0-L-MH41575,462654.194,2569687.843,lateral,chamber,89.88,E0040832,E0040833,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032351,P0-L-MH32351,460725.238,2569245.315,lateral,chamber,89.89,E0031608,E0031609,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042293,P0-L-MH42293,444811.942,2565439.273,lateral,chamber,89.89,E0041550,E0041551,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
