NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0035685,P0-L-MH35685,461925.756,2569220.166,lateral,chamber,89.89,E0034942,E0034943,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041377,P0-M-MH41377,445510.742,2565155.578,main,junction,89.89,E0041474,E0040635,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019271,P0-L-MH19271,461569.969,2568557.538,lateral,chamber,89.89,E0018528,E0018529,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040326,P0-L-MH40326,450457.229,2568890.224,lateral,junction,89.89,E0040562,E0039584,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030349,P0-M-MH30349,453444.97,2573293.744,main,junction,89.89,E0031191,E0029607,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049714,P0-L-MH49714,441835.111,2570202.971,lateral,junction,89.89,E0049018,E0048972,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011994,P0-SM-MH11994,451099.941,2567470.426,sub main,junction,89.89,E0013324,E0011252,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039333,P0-L-MH39333,444259.058,2564110.591,lateral,junction,89.89,E0039765,E0038591,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025042,P0-M-MH25042,459479.795,2578688.723,main,junction,89.89,E0026122,E0024300,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038156,P0-M-MH38156,444339.332,2564558.454,main,junction,89.89,E0038653,E0037414,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035192,P0-L-MH35192,447325.976,2564658.703,lateral,chamber,89.89,E0034449,E0034450,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039390,P0-L-MH39390,444100.889,2564558.884,lateral,junction,89.89,E0039857,E0038648,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028329,P0-SM-MH28329,446498.52,2572988.509,sub main,junction,89.89,E0029137,E0027587,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008800,P0-M-MH8800,460999.492,2578791.664,main,junction,89.9,E0009622,E0008058,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045466,P0-SM-MH45466,448048.794,2567987.276,sub main,chamber,89.9,E0044723,E0044724,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022546,P0-L-MH22546,451801.556,2569499.725,lateral,junction,89.9,E0023560,E0021804,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022471,P0-M-MH22471,445474.043,2566616.454,main,chamber,89.9,E0021728,E0021729,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044856,P0-L-MH44856,447865.37,2565617.849,lateral,chamber,89.9,E0044113,E0044114,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021632,P0-L-MH21632,460716.129,2578668.063,lateral,junction,89.9,E0022753,E0020890,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034193,P0-SM-MH34193,445006.415,2560278.362,sub main,junction,89.9,E0034915,E0033451,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041540,P0-M-MH41540,462039.569,2570049.386,main,chamber,89.9,E0040797,E0040798,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038448,P0-L-MH38448,461820.377,2570925.818,lateral,chamber,89.9,E0037705,E0037706,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024370,P0-L-MH24370,444725.436,2566626.852,lateral,junction,89.9,E0025389,E0023628,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043100,P0-L-MH43100,444277.91,2565886.407,lateral,junction,89.9,E0043024,E0042358,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043721,P0-L-MH43721,443985.867,2565520.726,lateral,junction,89.91,E0043600,E0042979,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032782,P0-L-MH32782,459958.662,2571499.892,lateral,junction,89.91,E0033598,E0032040,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031955,P0-L-MH31955,446820.064,2564231.061,lateral,chamber,89.91,E0031212,E0031213,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034080,P0-L-MH34080,448026.236,2570187.284,lateral,chamber,89.91,E0033337,E0033338,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011975,P0-L-MH11975,450891.329,2567327.96,lateral,junction,89.91,E0012997,E0011233,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027835,P0-SM-MH27835,461112.326,2568902.949,sub main,chamber,89.91,E0027092,E0027093,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041461,P0-M-MH41461,444371.298,2565398.702,main,junction,89.91,E0041591,E0040719,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024103,P0-M-MH24103,451439.345,2568688.456,main,junction,89.91,E0025148,E0023361,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030950,P0-L-MH30950,461414.983,2569334.651,lateral,junction,89.91,E0031857,E0030208,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033998,P0-L-MH33998,445601.479,2561819.999,lateral,chamber,89.91,E0033255,E0033256,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030753,P0-M-MH30753,460503.403,2569145.057,main,junction,89.91,E0031614,E0030011,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019695,P0-L-MH19695,447404.084,2571698.911,lateral,junction,89.91,E0020473,E0018953,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022315,P0-SM-MH22315,459496.738,2570008.505,sub main,junction,89.92,E0023494,E0021573,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037328,P0-L-MH37328,456931.431,2571980.275,lateral,chamber,89.92,E0036585,E0036586,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027954,P0-L-MH27954,443924.023,2563973.134,lateral,chamber,89.92,E0027211,E0027212,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022125,P0-L-MH22125,453350.268,2568112.0,lateral,chamber,89.92,E0021382,E0021383,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022466,P0-M-MH22466,445393.354,2566396.305,main,junction,89.92,E0023617,E0021724,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000556,P0-M-MH0556,450127.133,2569089.944,main,junction,89.92,E0005503,E0000505,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029841,P0-L-MH29841,447897.865,2572312.167,lateral,junction,89.92,E0030756,E0029099,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039370,P0-L-MH39370,444592.197,2564290.777,lateral,junction,89.92,E0039805,E0038628,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042175,P0-M-MH42175,450422.418,2569138.49,main,junction,89.92,E0042193,E0041433,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002887,P0-L-MH2887,446502.451,2566226.609,lateral,junction,89.92,E0006963,E0002568,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026032,P0-L-MH26032,452743.395,2567790.6,lateral,chamber,89.92,E0025289,E0025290,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048886,P0-SM-MH48886,442455.14,2568917.885,sub main,junction,89.92,E0048246,E0048144,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006247,P0-L-MH6247,450132.607,2569117.173,lateral,junction,89.92,E0008246,E0005505,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013871,P0-M-MH13871,446524.538,2567484.686,main,chamber,89.92,E0013128,E0013129,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030623,P0-SM-MH30623,445838.009,2561552.158,sub main,junction,89.92,E0031456,E0029881,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029446,P0-L-MH29446,459371.985,2570868.19,lateral,junction,89.93,E0030333,E0028704,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043094,P0-L-MH43094,462558.38,2569855.212,lateral,junction,89.93,E0043003,E0042352,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031329,P0-SM-MH31329,457031.183,2568408.263,sub main,junction,89.93,E0032208,E0030587,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021582,P0-L-MH21582,445922.272,2563698.562,lateral,junction,89.93,E0022707,E0020840,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033778,P0-L-MH33778,450355.694,2568789.012,lateral,chamber,89.93,E0033035,E0033036,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041329,P0-L-MH41329,450795.488,2569329.263,lateral,chamber,89.93,E0040586,E0040587,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043073,P0-L-MH43073,444664.363,2565708.47,lateral,chamber,89.94,E0042330,E0042331,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047949,P0-L-MH47949,445590.994,2567824.495,lateral,chamber,89.94,E0047206,E0047207,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042386,P0-L-MH42386,462116.087,2570307.752,lateral,junction,89.94,E0042406,E0041644,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049100,P0-SM-MH49100,441607.426,2569455.412,sub main,junction,89.94,E0048422,E0048358,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038947,P0-L-MH38947,451440.087,2565252.231,lateral,junction,89.94,E0039372,E0038205,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042273,P0-L-MH42273,444726.18,2565584.683,lateral,junction,89.94,E0042310,E0041531,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029593,P0-L-MH29593,448324.86,2569123.422,lateral,chamber,89.94,E0028850,E0028851,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035118,P0-M-MH35118,447334.544,2564936.302,main,junction,89.94,E0035858,E0034376,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021623,P0-L-MH21623,446014.818,2563082.069,lateral,junction,89.94,E0022784,E0020881,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045280,P0-L-MH45280,460932.183,2580490.253,lateral,junction,89.94,E0045052,E0044538,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033114,P0-L-MH33114,447978.749,2572503.718,lateral,junction,89.94,E0033913,E0032372,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017456,P0-SM-MH17456,459966.641,2568811.083,sub main,junction,89.94,E0018354,E0016714,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043930,P0-M-MH43930,442845.362,2558346.933,main,chamber,89.94,E0043187,E0043188,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017552,P0-L-MH17552,460016.311,2568206.552,lateral,chamber,89.95,E0016809,E0016810,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040665,P0-L-MH40665,461617.916,2569891.299,lateral,junction,89.95,E0040824,E0039923,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018999,P0-SM-MH18999,460308.249,2568489.414,sub main,junction,89.95,E0019934,E0018257,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044832,P0-SM-MH44832,448390.386,2566000.501,sub main,junction,89.95,E0044561,E0044090,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041576,P0-L-MH41576,462585.1,2569736.241,lateral,chamber,89.96,E0040833,E0040834,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001181,P0-SM-MH1181,446321.082,2557885.956,sub main,junction,89.96,E0006213,E0001078,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012069,P0-SM-MH12069,463930.358,2577983.823,sub main,chamber,89.96,E0011326,E0011327,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043191,P0-L-MH43191,462167.401,2571123.078,lateral,chamber,89.96,E0042448,E0042449,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042989,P0-L-MH42989,445517.713,2565578.241,lateral,chamber,89.96,E0042246,E0042247,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013443,P0-TM-MH13443,464706.955,2577705.617,trunk main,junction,89.96,E0014579,E0012701,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032621,P0-SM-MH32621,461741.189,2569291.44,sub main,junction,89.96,E0033449,E0031879,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016553,P0-SM-MH16553,447082.773,2571465.379,sub main,chamber,89.96,E0015810,E0015811,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000745,P0-SM-MH0745,438148.487,2568310.56,sub main,junction,89.96,E0005876,E0000678,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032670,P0-M-MH32670,460961.907,2570137.837,main,junction,89.97,E0033588,E0031928,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016550,P0-SM-MH16550,446958.333,2571517.888,sub main,junction,89.97,E0017352,E0015808,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043751,P0-L-MH43751,462232.703,2570327.338,lateral,chamber,89.97,E0043008,E0043009,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025469,P0-SM-MH25469,446622.967,2561295.897,sub main,junction,89.97,E0027214,E0024727,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042326,P0-L-MH42326,444385.769,2564744.707,lateral,chamber,89.97,E0041583,E0041584,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017126,P0-L-MH17126,446780.504,2567145.541,lateral,chamber,89.97,E0016383,E0016384,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035400,P0-L-MH35400,444681.941,2564653.882,lateral,chamber,89.97,E0034657,E0034658,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035365,P0-M-MH35365,444592.561,2564557.998,main,junction,89.97,E0036186,E0034623,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040316,P0-L-MH40316,446495.525,2566154.778,lateral,chamber,89.97,E0039573,E0039574,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037327,P0-L-MH37327,456999.022,2571929.376,lateral,junction,89.97,E0037808,E0036585,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014319,P0-M-MH14319,442867.426,2568083.538,main,junction,89.97,E0015337,E0013577,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0002945,P0-L-MH2945,446881.151,2566460.607,lateral,junction,89.97,E0006965,E0002617,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040687,P0-L-MH40687,460662.954,2571498.066,lateral,junction,89.97,E0040872,E0039945,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006619,P0-SM-MH6619,438698.193,2568287.986,sub main,junction,89.98,E0008678,E0005877,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016187,P0-M-MH16187,434445.921,2576228.212,main,junction,89.98,E0017011,E0015445,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023068,P0-SM-MH23068,447124.463,2573091.3,sub main,junction,89.98,E0024140,E0022326,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036450,P0-TM-MH36450,447607.365,2566677.951,trunk main,junction,89.98,E0037068,E0035708,3,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027183,P0-SM-MH27183,445386.356,2564404.933,sub main,junction,89.98,E0028054,E0026441,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037930,P0-M-MH37930,446455.163,2566031.586,main,junction,89.98,E0038446,E0037188,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027753,P0-L-MH27753,445612.256,2566204.478,lateral,chamber,89.98,E0027010,E0027011,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0003615,P0-L-MH3615,454694.742,2574596.115,lateral,junction,89.98,E0007118,E0003199,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012523,P0-L-MH12523,451022.47,2570507.027,lateral,junction,89.98,E0013507,E0011781,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019263,P0-L-MH19263,461586.994,2568891.449,lateral,junction,89.98,E0020034,E0018521,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0047939,P0-M-MH47939,445343.393,2567955.511,main,junction,89.98,E0047283,E0047197,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043582,P0-L-MH43582,450391.211,2569206.064,lateral,junction,89.98,E0043510,E0042840,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016088,P0-L-MH16088,458231.64,2569024.941,lateral,junction,89.98,E0016922,E0015346,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043093,P0-SM-MH43093,462468.866,2570019.506,sub main,junction,89.98,E0042989,E0042351,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016757,P0-M-MH16757,473562.09,2561037.6,main,junction,89.99,E0017579,E0016015,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023098,P0-M-MH23098,446799.655,2571383.027,main,junction,89.99,E0024168,E0022356,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030216,P0-L-MH30216,462171.616,2579855.15,lateral,chamber,89.99,E0031072,E0029474,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023177,P0-M-MH23177,447834.164,2571059.278,main,chamber,89.99,E0024260,E0022435,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0030165,P0-L-MH30165,451438.239,2563537.097,lateral,chamber,89.99,E0029422,E0029423,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022253,P0-SM-MH22253,460059.992,2569038.17,sub main,junction,89.99,E0023302,E0021511,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022165,P0-L-MH22165,445901.546,2566485.629,lateral,junction,89.99,E0023333,E0021423,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021837,P0-M-MH21837,446731.628,2567379.965,main,chamber,89.99,E0021094,E0021095,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021926,P0-M-MH21926,465769.493,2576253.194,main,junction,89.99,E0022931,E0021184,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033033,P0-M-MH33033,453071.293,2576297.521,main,chamber,89.99,E0032290,E0032291,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033160,P0-M-MH33160,445290.953,2572956.653,main,junction,89.99,E0033991,E0032418,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029405,P0-L-MH29405,462883.467,2576405.667,lateral,junction,89.99,E0030274,E0028663,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029440,P0-M-MH29440,459545.642,2571235.205,main,junction,89.99,E0030416,E0028698,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016076,P0-L-MH16076,451508.794,2569856.482,lateral,chamber,89.99,E0015333,E0015334,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043851,P0-L-MH43851,462446.175,2575521.103,lateral,junction,89.99,E0043708,E0043109,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009518,P0-SM-MH9518,453961.155,2565143.914,sub main,junction,89.99,E0010454,E0008776,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043973,P0-L-MH43973,454123.547,2576583.226,lateral,chamber,89.99,E0043841,E0043231,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024883,P0-SM-MH24883,446704.971,2573016.168,sub main,junction,89.99,E0025978,E0024141,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024904,P0-M-MH24904,446866.794,2571436.586,main,chamber,89.99,E0025995,E0024162,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033181,P0-SM-MH33181,448567.3,2573552.37,sub main,junction,89.99,E0034003,E0032439,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033215,P0-L-MH33215,446244.115,2571427.137,lateral,junction,89.99,E0034028,E0032473,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045566,P0-M-MH45566,458509.272,2571549.763,main,junction,89.99,E0045283,E0044824,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024503,P0-M-MH24503,434002.68,2575136.895,main,junction,89.99,E0025668,E0023761,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045216,P0-M-MH45216,449722.224,2573784.386,main,junction,89.99,E0044996,E0044474,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016138,P0-M-MH16138,442436.512,2568184.02,main,chamber,89.99,E0016973,E0015396,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016193,P0-SM-MH16193,434964.615,2574872.386,sub main,junction,89.99,E0017021,E0015451,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032729,P0-L-MH32729,461450.063,2577265.265,lateral,junction,89.99,E0033546,E0031987,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032799,P0-SM-MH32799,462980.65,2575374.175,sub main,junction,89.99,E0033687,E0032057,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045232,P0-M-MH45232,449940.947,2572642.812,main,junction,89.99,E0045029,E0044490,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032904,P0-M-MH32904,446514.22,2559935.921,main,junction,89.99,E0033740,E0032162,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0044311,P0-M-MH44311,460604.364,2576384.465,main,chamber,89.99,E0043568,E0043569,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008717,P0-M-MH8717,462968.381,2578595.2,main,junction,89.99,E0009869,E0007975,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023207,P0-SM-MH23207,450406.68,2565991.34,sub main,junction,89.99,E0024283,E0022465,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000736,P0-SM-MH0736,449335.152,2570898.761,sub main,junction,89.99,E0005852,E0000672,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000731,P0-L-MH0731,451133.985,2565964.671,lateral,chamber,89.99,E0000666,E0000667,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022739,P0-M-MH22739,434118.118,2575031.666,main,junction,89.99,E0023768,E0021997,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049913,P0-L-MH49913,442776.432,2569933.228,lateral,chamber,89.99,E0049170,E0049171,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043686,P0-M-MH43686,460638.273,2576830.136,main,junction,89.99,E0043574,E0042944,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043669,P0-SM-MH43669,460583.139,2576432.794,sub main,junction,89.99,E0043572,E0042927,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043652,P0-SM-MH43652,458940.567,2576482.779,sub main,junction,89.99,E0043551,E0042910,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009714,P0-L-MH9714,450942.382,2566153.128,lateral,junction,89.99,E0010689,E0008972,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016081,P0-L-MH16081,471703.195,2574551.649,lateral,junction,89.99,E0016919,E0015339,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007099,P0-M-MH7099,445913.478,2568237.252,main,junction,89.99,E0009010,E0006357,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0007543,P0-L-MH7543,445838.273,2566598.552,lateral,junction,89.99,E0009223,E0006801,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022354,P0-L-MH22354,445838.427,2566426.747,lateral,chamber,89.99,E0021611,E0021612,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018911,P0-M-MH18911,464304.105,2576744.652,main,junction,89.99,E0019703,E0018169,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043392,P0-M-MH43392,451912.571,2576638.836,main,junction,89.99,E0043306,E0042650,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015568,P0-SM-MH15568,464670.179,2578204.915,sub main,junction,89.99,E0016349,E0014826,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015901,P0-L-MH15901,469438.708,2574772.042,lateral,chamber,89.99,E0015158,E0015159,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024160,P0-SM-MH24160,474278.683,2575330.647,sub main,junction,89.99,E0025054,E0023418,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006574,P0-SM-MH6574,449513.823,2571155.005,sub main,junction,89.99,E0008612,E0005832,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029567,P0-M-MH29567,462184.259,2576263.434,main,chamber,89.99,E0028824,E0028825,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032244,P0-M-MH32244,459766.586,2577403.307,main,junction,89.99,E0033044,E0031502,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006586,P0-SM-MH6586,449137.345,2570928.117,sub main,junction,89.99,E0008620,E0005844,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006578,P0-L-MH6578,451243.635,2566004.785,lateral,junction,89.99,E0008613,E0005836,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006914,P0-M-MH6914,456991.951,2576462.6,main,junction,89.99,E0008879,E0006172,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006734,P0-SM-MH6734,457769.798,2578085.873,sub main,chamber,89.99,E0008743,E0005992,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033932,P0-M-MH33932,460692.241,2569922.127,main,junction,89.99,E0034671,E0033190,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021307,P0-M-MH21307,458945.584,2578391.055,main,junction,89.99,E0022496,E0020565,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0021358,P0-M-MH21358,455555.135,2569503.368,main,junction,89.99,E0022543,E0020616,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046336,P0-M-MH46336,458633.279,2576239.568,main,chamber,89.99,E0045593,E0045594,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010300,P0-M-MH10300,456698.183,2576481.953,main,junction,89.99,E0011420,E0009558,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043002,P0-SM-MH43002,459176.024,2576467.448,sub main,junction,89.99,E0042915,E0042260,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042615,P0-M-MH42615,456736.39,2568006.78,main,chamber,89.99,E0042555,E0041873,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042856,P0-SM-MH42856,460546.763,2580034.171,sub main,junction,89.99,E0042779,E0042114,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0033944,P0-M-MH33944,460320.619,2577093.015,main,junction,89.99,E0034909,E0033202,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034417,P0-M-MH34417,463185.231,2575213.244,main,junction,89.99,E0035083,E0033675,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043423,P0-M-MH43423,453718.121,2577562.496,main,junction,89.99,E0043327,E0042681,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029619,P0-SM-MH29619,442446.656,2565474.0,sub main,chamber,89.99,E0028876,E0028877,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025671,P0-L-MH25671,449134.522,2569711.726,lateral,junction,89.99,E0026914,E0024929,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015519,P0-L-MH15519,446861.282,2567144.748,lateral,junction,89.99,E0016333,E0014777,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006530,P0-M-MH6530,449159.513,2573954.823,main,junction,89.99,E0008569,E0005788,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0006552,P0-SM-MH6552,465686.186,2566277.903,sub main,junction,89.99,E0008597,E0005810,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017057,P0-M-MH17057,446804.778,2567438.237,main,junction,89.99,E0017916,E0016315,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
