NODE_UID,NODE_REF,X,Y,TIER,NODE_KIND,INLET_DEG,INLET_EDGE,OUT_EDGE,N_IN,BAND,REMEDY
N0017047,P0-M-MH17047,474484.035,2572015.0,main,junction,89.99,E0017946,E0016305,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025746,P0-M-MH25746,473920.016,2574773.156,main,junction,89.99,E0026894,E0025004,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025770,P0-M-MH25770,460024.133,2569803.16,main,junction,89.99,E0026905,E0025028,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015351,P0-M-MH15351,473386.818,2574073.573,main,junction,89.99,E0016468,E0014609,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0015493,P0-M-MH15493,453584.262,2567004.395,main,junction,89.99,E0016277,E0014751,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041825,P0-M-MH41825,452168.843,2576799.707,main,junction,89.99,E0041913,E0041083,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0042238,P0-M-MH42238,467120.926,2577180.343,main,junction,89.99,E0042258,E0041496,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010467,P0-L-MH10467,445173.367,2563257.589,lateral,chamber,89.99,E0009724,E0009725,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031841,P0-L-MH31841,462450.661,2579599.257,lateral,junction,89.99,E0032729,E0031099,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046789,P0-M-MH46789,456619.77,2567740.892,main,junction,89.99,E0046288,E0046047,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046819,P0-L-MH46819,454743.663,2577874.718,lateral,junction,89.99,E0046327,E0046077,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046427,P0-L-MH46427,441748.071,2565630.635,lateral,junction,89.99,E0046036,E0045685,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025026,P0-SM-MH25026,450281.045,2566065.968,sub main,junction,89.99,E0026067,E0024284,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045583,P0-M-MH45583,456724.883,2567824.163,main,junction,89.99,E0045294,E0044841,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0045764,P0-L-MH45764,451179.892,2575238.094,lateral,chamber,89.99,E0045404,E0045022,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0025075,P0-M-MH25075,455710.87,2569463.072,main,junction,89.99,E0026166,E0024333,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024708,P0-M-MH24708,450736.397,2574091.955,main,junction,89.99,E0025792,E0023966,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0032428,P0-M-MH32428,464649.917,2577340.988,main,junction,89.99,E0033289,E0031686,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0016916,P0-L-MH16916,459103.766,2578144.447,lateral,junction,89.99,E0017808,E0016174,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0043849,P0-L-MH43849,462496.751,2575582.76,lateral,junction,89.99,E0043709,E0043107,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0024726,P0-SM-MH24726,467986.426,2565545.494,sub main,junction,89.99,E0025825,E0023984,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0009678,P0-L-MH9678,474042.823,2572186.702,lateral,junction,89.99,E0010668,E0008936,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008716,P0-L-MH8716,467205.249,2565104.95,lateral,junction,89.99,E0009688,E0007974,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0008755,P0-SM-MH8755,457025.591,2577209.874,sub main,junction,89.99,E0010074,E0008013,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022147,P0-L-MH22147,463829.952,2576792.775,lateral,junction,89.99,E0023153,E0021405,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022758,P0-L-MH22758,457135.356,2568458.765,lateral,junction,89.99,E0023775,E0022016,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022764,P0-SM-MH22764,457153.266,2568197.306,sub main,junction,89.99,E0023773,E0022022,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010941,P0-M-MH10941,458408.998,2569585.277,main,chamber,89.99,E0010198,E0010199,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010848,P0-M-MH10848,443678.381,2567661.105,main,junction,89.99,E0011618,E0010106,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010842,P0-M-MH10842,473821.242,2572022.312,main,chamber,89.99,E0010099,E0010100,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014928,P0-L-MH14928,450662.624,2565742.227,lateral,junction,89.99,E0015888,E0014186,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034758,P0-M-MH34758,448833.932,2572528.995,main,junction,89.99,E0035507,E0034016,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034750,P0-SM-MH34750,449013.204,2573489.31,sub main,junction,89.99,E0035495,E0034008,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0034709,P0-M-MH34709,446694.063,2573095.833,main,chamber,89.99,E0035408,E0033967,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041775,P0-L-MH41775,456638.011,2568177.332,lateral,junction,89.99,E0041878,E0041033,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0010531,P0-L-MH10531,467139.664,2565135.194,lateral,chamber,89.99,E0009788,E0009789,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020951,P0-SM-MH20951,451820.999,2574189.75,sub main,junction,89.99,E0022211,E0020209,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020910,P0-L-MH20910,458196.405,2567816.966,lateral,chamber,89.99,E0020167,E0020168,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020882,P0-SM-MH20882,457194.036,2568191.834,sub main,junction,89.99,E0022023,E0020140,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020862,P0-SM-MH20862,457557.154,2568199.685,sub main,junction,89.99,E0022055,E0020120,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046471,P0-M-MH46471,453615.094,2577805.722,main,chamber,89.99,E0046084,E0045729,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0046454,P0-SM-MH46454,454736.559,2577625.095,sub main,junction,89.99,E0046076,E0045712,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026579,P0-L-MH26579,448754.284,2571969.021,lateral,junction,89.99,E0027519,E0025837,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026698,P0-SM-MH26698,446602.093,2572999.903,sub main,junction,89.99,E0027593,E0025956,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028575,P0-M-MH28575,451293.675,2563565.317,main,junction,89.99,E0029429,E0027833,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014790,P0-SM-MH14790,447139.082,2571159.327,sub main,junction,89.99,E0015797,E0014048,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026700,P0-SM-MH26700,448365.105,2573358.465,sub main,junction,89.99,E0027604,E0025958,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026138,P0-M-MH26138,462969.121,2576318.378,main,chamber,89.99,E0025395,E0025396,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031576,P0-SM-MH31576,448757.865,2572979.601,sub main,junction,89.99,E0032465,E0030834,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022547,P0-L-MH22547,451821.883,2569577.152,lateral,junction,89.99,E0023558,E0021805,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026731,P0-SM-MH26731,446290.112,2571539.922,sub main,chamber,89.99,E0025988,E0025989,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020530,P0-L-MH20530,464298.162,2576651.037,lateral,chamber,89.99,E0019787,E0019788,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011566,P0-M-MH11566,455334.581,2566780.448,main,junction,89.99,E0012553,E0010824,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011120,P0-SM-MH11120,449036.898,2570964.138,sub main,junction,89.99,E0012175,E0010378,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011175,P0-SM-MH11175,450527.951,2565737.471,sub main,junction,89.99,E0012248,E0010433,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035495,P0-L-MH35495,460897.07,2569842.253,lateral,chamber,89.99,E0034752,E0034753,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011054,P0-SM-MH11054,466138.014,2566245.003,sub main,junction,89.99,E0012035,E0010312,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041036,P0-SM-MH41036,449771.168,2573555.504,sub main,junction,89.99,E0041192,E0040294,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0041449,P0-SM-MH41449,459895.647,2576449.361,sub main,junction,89.99,E0041597,E0040707,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036095,P0-L-MH36095,450894.986,2574993.024,lateral,junction,89.99,E0036788,E0035353,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0035922,P0-M-MH35922,458936.701,2567561.922,main,junction,89.99,E0036669,E0035180,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011854,P0-M-MH11854,446927.37,2567208.72,main,junction,89.99,E0013173,E0011112,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0011859,P0-L-MH11859,457364.498,2577292.37,lateral,junction,89.99,E0013014,E0011117,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0014428,P0-SM-MH14428,442325.334,2566052.645,sub main,junction,89.99,E0015427,E0013686,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0040563,P0-M-MH40563,459587.132,2576016.091,main,junction,89.99,E0040756,E0039821,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031431,P0-M-MH31431,468233.083,2565428.948,main,junction,89.99,E0032342,E0030689,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031526,P0-M-MH31526,445918.84,2573127.539,main,junction,89.99,E0032412,E0030784,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036221,P0-M-MH36221,445492.989,2572754.37,main,chamber,89.99,E0035478,E0035479,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0036199,P0-M-MH36199,448489.711,2573608.766,main,junction,89.99,E0036851,E0035457,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031537,P0-M-MH31537,446625.563,2573170.43,main,junction,89.99,E0032409,E0030795,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039940,P0-M-MH39940,445348.174,2572607.902,main,junction,89.99,E0040250,E0039198,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026832,P0-L-MH26832,458833.682,2578431.823,lateral,junction,89.99,E0027754,E0026090,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020353,P0-L-MH20353,449319.475,2569657.015,lateral,junction,89.99,E0021332,E0019611,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027102,P0-TM-MH27102,460331.495,2578160.797,trunk main,junction,89.99,E0027941,E0026360,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031183,P0-L-MH31183,458127.395,2577467.902,lateral,junction,89.99,E0032102,E0030441,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029942,P0-SM-MH29942,446738.756,2572454.862,sub main,chamber,89.99,E0029199,E0029200,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029948,P0-M-MH29948,448345.339,2571383.876,main,junction,89.99,E0030892,E0029206,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017669,P0-L-MH17669,462198.065,2577562.606,lateral,junction,89.99,E0018428,E0016927,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029509,P0-M-MH29509,444337.216,2566180.676,main,junction,89.99,E0030485,E0028767,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019290,P0-SM-MH19290,441817.878,2565873.424,sub main,junction,89.99,E0020074,E0018548,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028217,P0-M-MH28217,468059.598,2565612.228,main,junction,89.99,E0029058,E0027475,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028293,P0-L-MH28293,448727.255,2572107.609,lateral,junction,89.99,E0029118,E0027551,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0039600,P0-SM-MH39600,462078.812,2568725.382,sub main,junction,89.99,E0040001,E0038858,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028301,P0-L-MH28301,448204.457,2573093.889,lateral,chamber,89.99,E0027558,E0027559,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028361,P0-L-MH28361,446988.617,2571397.951,lateral,junction,89.99,E0029176,E0027619,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019352,P0-M-MH19352,457995.907,2567995.87,main,junction,89.99,E0020179,E0018610,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019314,P0-M-MH19314,433920.08,2575922.371,main,junction,89.99,E0020102,E0018572,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027487,P0-SM-MH27487,449014.215,2568941.641,sub main,junction,89.99,E0028354,E0026745,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026481,P0-L-MH26481,452622.989,2574385.624,lateral,junction,89.99,E0027435,E0025739,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0026572,P0-M-MH26572,449421.274,2572057.916,main,junction,89.99,E0027499,E0025830,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0031637,P0-M-MH31637,447903.027,2571489.773,main,junction,89.99,E0032504,E0030895,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020298,P0-M-MH20298,449613.16,2570423.957,main,junction,89.99,E0021262,E0019556,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020249,P0-L-MH20249,474304.681,2572209.183,lateral,junction,89.99,E0021337,E0019507,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0020133,P0-L-MH20133,446741.284,2567145.926,lateral,chamber,89.99,E0019390,E0019391,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012579,P0-M-MH12579,442433.608,2568477.242,main,junction,89.99,E0013650,E0011837,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017723,P0-SM-MH17723,442020.383,2565943.033,sub main,junction,89.99,E0018547,E0016981,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017784,P0-M-MH17784,457700.558,2567919.955,main,junction,89.99,E0018630,E0017042,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012303,P0-M-MH12303,463157.751,2577844.012,main,junction,89.99,E0013352,E0011561,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012218,P0-M-MH12218,463904.866,2578476.716,main,junction,89.99,E0013265,E0011476,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012840,P0-M-MH12840,456054.385,2566962.075,main,junction,89.99,E0013927,E0012098,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038830,P0-SM-MH38830,449237.343,2573536.368,sub main,junction,89.99,E0039253,E0038088,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0013268,P0-L-MH13268,470198.74,2564594.555,lateral,chamber,89.99,E0012525,E0012526,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0012888,P0-SM-MH12888,448437.931,2571635.691,sub main,junction,89.99,E0014041,E0012146,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038494,P0-M-MH38494,460458.034,2571292.853,main,junction,89.99,E0038898,E0037752,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038595,P0-M-MH38595,442179.371,2565154.053,main,chamber,89.99,E0037852,E0037853,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037574,P0-L-MH37574,447316.34,2572728.718,lateral,junction,89.99,E0038057,E0036832,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037556,P0-L-MH37556,448102.58,2573211.18,lateral,junction,89.99,E0038042,E0036814,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023599,P0-M-MH23599,463886.472,2577610.023,main,junction,89.99,E0024694,E0022857,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019621,P0-M-MH19621,448988.262,2572204.461,main,junction,89.99,E0020392,E0018879,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018055,P0-SM-MH18055,447261.043,2572462.614,sub main,junction,89.99,E0018944,E0017313,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017807,P0-SM-MH17807,457215.056,2568001.751,sub main,junction,89.99,E0018609,E0017065,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019640,P0-M-MH19640,448863.664,2572089.384,main,junction,89.99,E0020397,E0018898,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019681,P0-SM-MH19681,447202.432,2572722.186,sub main,junction,89.99,E0020443,E0018939,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048402,P0-M-MH48402,445707.974,2568443.351,main,chamber,89.99,E0047659,E0047660,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0048477,P0-SM-MH48477,454085.129,2577952.036,sub main,chamber,89.99,E0047734,E0047735,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019689,P0-L-MH19689,447193.164,2570877.641,lateral,junction,89.99,E0020446,E0018947,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019685,P0-M-MH19685,447201.536,2572437.323,main,junction,89.99,E0020439,E0018943,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0019692,P0-M-MH19692,446723.756,2571219.412,main,junction,89.99,E0020472,E0018950,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038703,P0-L-MH38703,450756.498,2574278.878,lateral,junction,89.99,E0039122,E0037961,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038229,P0-L-MH38229,448870.682,2568972.395,lateral,junction,89.99,E0038670,E0037487,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038286,P0-L-MH38286,460577.623,2577027.076,lateral,chamber,89.99,E0037543,E0037544,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027789,P0-M-MH27789,460559.288,2569678.883,main,chamber,89.99,E0027046,E0027047,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023644,P0-L-MH23644,464118.672,2577612.423,lateral,junction,89.99,E0024713,E0022902,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023245,P0-SM-MH23245,460228.646,2579311.431,sub main,junction,89.99,E0024328,E0022503,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001117,P0-L-MH1117,466710.163,2564908.143,lateral,junction,89.99,E0006187,E0001020,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001242,P0-M-MH1242,461585.104,2567216.326,main,junction,89.99,E0006244,E0001132,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049031,P0-M-MH49031,444663.342,2568999.264,main,junction,89.99,E0048350,E0048289,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001250,P0-M-MH1250,443561.104,2559366.336,main,junction,89.99,E0006249,E0001138,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022581,P0-M-MH22581,462956.859,2577389.414,main,junction,89.99,E0023624,E0021839,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049205,P0-M-MH49205,444364.473,2569358.826,main,junction,89.99,E0048550,E0048463,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0000876,P0-L-MH0876,468038.316,2564952.747,lateral,junction,89.99,E0005961,E0000807,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0001044,P0-SM-MH1044,461307.925,2579629.468,sub main,junction,89.99,E0006145,E0000954,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049462,P0-M-MH49462,453686.935,2578327.375,main,junction,89.99,E0048835,E0048720,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049487,P0-L-MH49487,453577.127,2577934.483,lateral,junction,89.99,E0048852,E0048745,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0029797,P0-M-MH29797,468120.293,2565460.223,main,junction,89.99,E0030693,E0029055,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0017987,P0-L-MH17987,449431.324,2571872.326,lateral,chamber,89.99,E0017244,E0017245,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0018006,P0-M-MH18006,449224.517,2571049.665,main,chamber,89.99,E0018915,E0017264,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0038118,P0-SM-MH38118,459732.4,2576470.598,sub main,junction,89.99,E0038640,E0037376,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0027997,P0-L-MH27997,465055.818,2576058.688,lateral,chamber,89.99,E0027254,E0027255,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028026,P0-M-MH28026,461158.619,2577345.749,main,junction,89.99,E0028819,E0027284,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028101,P0-M-MH28101,472756.518,2572484.914,main,chamber,89.99,E0028882,E0027359,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0028135,P0-SM-MH28135,458710.952,2567828.502,sub main,chamber,89.99,E0027392,E0027393,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037578,P0-L-MH37578,446162.756,2573051.534,lateral,junction,89.99,E0038063,E0036836,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0037653,P0-SM-MH37653,446621.162,2572632.749,sub main,junction,89.99,E0038135,E0036911,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0022705,P0-M-MH22705,440816.103,2565082.598,main,junction,89.99,E0023760,E0021963,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0049720,P0-L-MH49720,440503.804,2571327.045,lateral,chamber,89.99,E0048977,E0048978,1,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023343,P0-M-MH23343,462042.67,2579787.515,main,junction,89.99,E0024422,E0022601,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
N0023353,P0-M-MH23353,460655.571,2567372.62,main,junction,89.99,E0024443,E0022611,2,below 90 deg - G203-p30,purpose-made chamber with a swept/curved channel. NOT a bend chamber: the user refused that on 2026-08-20 (~200 chambers for no construction benefit)
