EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0000125,N0000137,N0000138,sub main,59.999999999959044,draft,drafted,s5c_flows,1451.939,1929.9,0.464017,2.5331,merrimack,43.032164,55.682,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,301.4637614899663,301.3137614899664,10.669600326439934,10.62810252370548,10.219600326439934,10.17810252370548,0.7928481954332527,0.4464195298048741,1.2612754948037266,0,,0.0,none,P02,1
E0000126,N0000138,N0000139,sub main,12.512086764339692,draft,drafted,s5c_flows,1451.939,1929.9,0.464517,2.5331,merrimack,43.032664,55.742,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,301.3137614899664,301.26996918629123,10.62810252370548,10.629200735583765,10.17810252370548,10.179200735583766,0.8986080920050461,0.40604587232671285,0.23206421270963865,0,,0.0,none,P02,1
E0000127,N0000139,N0000140,sub main,84.12010845363281,draft,drafted,s5c_flows,1451.939,1929.9,0.464621,2.5331,merrimack,43.032769,55.7545,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,301.26996918629123,301.05966891515715,10.629200735583765,10.605400664920978,10.179200735583766,10.155400664920979,0.7928510603354683,0.44642309375814115,1.7683041339029515,0,,0.0,none,P02,1
E0000128,N0000140,N0000141,sub main,60.00000000021036,draft,drafted,s5c_flows,1451.939,1929.9,0.465322,2.5331,merrimack,43.03347,55.8386,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,301.05966891515715,300.9096689151566,10.605400664920978,10.693297393437149,10.155400664920979,10.24329739343715,0.7928543797863461,0.44642722321600603,1.2612656567186782,0,,0.0,none,P02,1
E0000129,N0000141,N0000142,sub main,59.99999999975048,draft,drafted,s5c_flows,1451.939,1929.9,0.465822,2.5331,merrimack,43.03397,55.8986,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,300.9096689151566,300.75966891515725,10.693297393437149,10.642796905155251,10.24329739343715,10.192796905155252,0.7928567474092391,0.446430168611036,1.261261890326934,0,,0.0,none,P02,1
E0000130,N0000142,N0000143,sub main,8.012996804120474,draft,drafted,s5c_flows,1451.939,1929.9,0.466322,2.5331,merrimack,43.03447,55.9586,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,300.75966891515725,300.71960393113665,10.642796905155251,10.662415111832104,10.192796905155252,10.212415111832104,1.0248274643722604,0.3682080136120852,0.1303145664788998,0,,0.0,none,P02,1
E0000131,N0000143,N0000144,sub main,59.9999999998929,draft,drafted,s5c_flows,1451.939,1929.9,0.466389,2.5331,merrimack,43.034536,55.9667,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,300.71960393113665,300.5696039311369,10.662415111832104,10.785315502456854,10.212415111832104,10.335315502456854,0.7928594275271226,0.4464335027881542,1.2612576268622429,0,,0.0,none,P02,1
E0000132,N0000144,N0000145,sub main,62.23731344700823,draft,drafted,s5c_flows,1451.939,1929.9,0.466889,2.5331,merrimack,43.035036,56.0267,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,300.5696039311369,300.4140106475194,10.785315502456854,10.899984713808749,10.335315502456854,10.44998471380875,0.7928617950948361,0.4464364481654177,1.3082841976590192,0,,0.0,none,P02,1
E0000133,N0000146,N0000147,lateral,57.271818559542936,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,427.19086630748234,426.27451721052967,1.903921290173912,1.928607789470334,1.653921290173912,1.678607789470334,0.33775987936135315,0.05704580934466938,2.826061849413764,0,,0.0,none,P07,1
E0000134,N0000147,N0000148,lateral,15.0,auto_block,provisional,s5c_flows,15.2891,4.59,0.000477,3.6221,held,0.641437,0.0573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.27451721052967,426.1995172105297,1.928607789470334,2.0235662855640726,1.678607789470334,1.7735662855640726,0.3221419897283891,0.12429146950400169,0.776055304714499,0,,0.0,none,P07,1
E0000135,N0000149,N0000150,sub main,43.419535338316386,auto_link,provisional,s5c_flows,812.7617,1071.528,0.144804,2.7173,merrimack,25.70651,17.3765,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,417.8454700039335,417.71521139791855,10.90877193942589,10.986326688018949,10.54377193942589,10.621326688018948,0.7492363775854965,0.4976570667460488,0.9658619682046808,0,,0.0,none,P07,1
E0000136,N0000150,N0000151,sub main,49.99982885957602,auto_link,provisional,s5c_flows,817.0809,1077.352,0.145166,2.7156,merrimack,25.826235,17.4199,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,417.71521139791855,417.5652119113398,10.986326688018949,11.00568042264456,10.621326688018948,10.640680422644559,0.7500988627208371,0.49902417876882244,1.1109608645055,0,,0.0,none,P07,1
E0000137,N0000151,N0000152,sub main,49.99999999997281,auto_link,provisional,s5c_flows,817.0809,1077.352,0.145583,2.7156,merrimack,25.826652,17.4699,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,417.5652119113398,417.4152119113399,11.00568042264456,10.92771411405073,10.640680422644559,10.56271411405073,0.750101859441431,0.4990289386944289,1.11096022872604,0,,0.0,none,P07,1
E0000138,N0000152,N0000148,sub main,14.621389045951021,auto_link,provisional,s5c_flows,827.1747,1087.75,0.145999,2.7115,merrimack,26.105726,17.5199,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,417.4152119113399,417.37134774420207,10.92771411405073,10.851735751891681,10.56271411405073,10.48673575189168,0.7520961041930018,0.5022119030836156,0.32401419987941027,0,,0.0,none,P07,1
E0000139,N0000153,N0000154,lateral,5.487954724410545,auto_block,provisional,s5c_flows,9.5104,12.824,0.001118,3.6221,held,0.399818,0.1342,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,409.2347629905631,409.19360333013003,2.2572108863899984,2.2202455468230937,2.0072108863899984,1.9702455468230937,0.3192049596006405,0.09059017131734112,0.2865428914010068,0,,0.0,none,P114,1
E0000140,N0000154,N0000155,lateral,71.55799083387079,auto_block,provisional,s5c_flows,11.3318,15.28,0.001164,3.6221,held,0.476221,0.1397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.19360333013003,408.8358133759607,2.2202455468230937,1.7626668486486778,1.9702455468230937,1.5126668486486778,0.29323708290233863,0.10812063800199687,4.067129466574713,0,,0.0,none,P114,1
E0000141,N0000156,N0000157,sub main,13.601470508735444,auto_block,provisional,s5c_flows,1257.9981,1717.476,0.181998,2.5774,merrimack,37.709604,21.8398,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,407.7858034847239,407.7449990731977,9.30651218910424,9.125972606489825,8.94151218910424,8.760972606489824,0.817866843651259,0.6334769184924369,0.2771736950889925,0,,0.0,none,P03,1
E0000142,N0000157,N0000158,sub main,77.17512552629896,auto_block,provisional,s5c_flows,1261.2375,1721.844,0.182112,2.5766,merrimack,37.794645,21.8534,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,407.7449990731977,407.5134736966188,9.125972606489825,8.829543881506197,8.760972606489824,8.464543881506197,0.8182378500354072,0.6344573717275963,1.5719782359729795,0,,0.0,none,P03,1
E0000143,N0000158,N0000159,sub main,16.278820596099706,auto_block,provisional,s5c_flows,1263.3971,1724.756,0.182755,2.5761,merrimack,37.851892,21.9306,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,407.5134736966188,407.4646372348305,8.829543881506197,8.815056368685134,8.464543881506197,8.450056368685134,0.8184867346376935,0.6351177735728044,0.33148206943361136,0,,0.0,none,P03,1
E0000144,N0000159,N0000160,sub main,18.788294228055936,auto_block,provisional,s5c_flows,1264.4768,1726.212,0.18289,2.5758,merrimack,37.880325,21.9468,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,407.4646372348305,407.4082723521463,8.815056368685134,8.733268175197452,8.450056368685134,8.368268175197452,0.8186100898066537,0.6354458950095023,0.38252428235794805,0,,0.0,none,P03,1
E0000145,N0000160,N0000161,sub main,12.806248474865697,auto_block,provisional,s5c_flows,1265.5566,1727.668,0.183047,2.5755,merrimack,37.908776,21.9656,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,407.4082723521463,407.36345048248427,8.733268175197452,8.663771197203232,8.368268175197452,8.298771197203232,0.8706433473118056,0.6034206356162022,0.24514914774241775,0,,0.0,none,P03,1
E0000146,N0000162,N0000163,main,80.00000000001796,draft,drafted,s5c_flows,34.4106,46.4,0.00911,3.6221,held,1.451691,1.0933,1.509,0.0,W11a-XG00010,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9990928330365,335.5990928330364,4.344870790010361,4.715329774385452,4.094870790010361,4.465329774385452,0.4147298416579637,0.1834413601550367,3.214944282773026,0,,0.0,none,P40,1
E0000147,N0000163,N0000164,main,79.99999999999115,draft,drafted,s5c_flows,35.4904,47.856,0.009777,3.6221,held,1.497625,1.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5990928330364,335.19909283303645,4.715329774385452,4.777713807588555,4.465329774385452,4.527713807588555,0.4186769933483726,0.18623016936945475,3.1846348247364675,0,,0.0,none,P40,1
E0000148,N0000164,N0000165,main,80.00000000001796,draft,drafted,s5c_flows,36.5702,49.312,0.010444,3.6221,held,1.543559,1.2533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.19909283303645,334.79909283303635,4.777713807588555,4.9018043837605205,4.527713807588555,4.6518043837605205,0.42253551695823294,0.18897893133795923,3.1555532726150233,0,,0.0,none,P40,1
E0000149,N0000165,N0000166,main,10.443459247920563,draft,drafted,s5c_flows,36.5702,49.312,0.01111,3.6221,held,1.544226,1.3333,1.741,0.0,W11a-XG00011,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.79909283303635,334.7468755367968,4.9018043837605205,5.048778760078221,4.6518043837605205,4.798778760078221,0.4225909154912095,0.18901856000524425,0.4118821483175732,0,,0.0,none,P40,1
E0000150,N0000167,N0000168,lateral,31.443321206243294,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.6584427281718,334.50122612214057,1.5503585413594578,1.8310187509063098,1.3003585413594578,1.5810187509063098,0.13489621704043256,0.037230723305707175,3.8848780561452863,0,,0.0,none,P103,1
E0000151,N0000168,N0000169,lateral,40.00000000005657,draft,provisional,s5c_flows,3.2393,4.368,0.000262,3.6221,held,0.136064,0.0314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.50122612214057,334.3012261221403,1.8310187509063098,1.6372504403597077,1.5810187509063098,1.3872504403597077,0.1954343072243016,0.06085964218973175,3.411205924569173,0,,0.0,none,P103,1
E0000152,N0000169,N0000170,lateral,40.00000000001559,draft,provisional,s5c_flows,8.6382,11.648,0.000595,3.6221,held,0.362733,0.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3012261221403,334.1012261221402,1.6372504403597077,1.97561713957856,1.3872504403597077,1.72561713957856,0.2688690512398797,0.09528350658482956,2.4795217731182437,0,,0.0,none,P103,1
E0000153,N0000170,N0000171,lateral,18.556678793865764,draft,provisional,s5c_flows,11.8776,16.016,0.000929,3.6221,held,0.498868,0.1114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1012261221402,334.00844272817085,1.97561713957856,2.1004745081572764,1.72561713957856,1.8504745081572764,0.2975878984242971,0.11048858957441801,1.0392827851379831,0,,0.0,none,P103,1
E0000154,N0000171,N0000172,lateral,54.999999999897426,draft,provisional,s5c_flows,16.1967,21.84,0.001083,3.6221,held,0.680091,0.13,0.0,0.0,,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,334.00844272817085,332.5509427281736,2.1004745081572764,1.5652071741701548,1.8504745081572764,1.3152071741701548,0.5845078403346298,0.0861645977639752,1.5682709510622939,0,,0.0,none,P103,1
E0000155,N0000172,N0000173,lateral,76.89330759971283,draft,provisional,s5c_flows,22.6754,30.576,0.001542,3.6221,held,0.952153,0.185,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,332.38928412887964,331.31277782248367,1.7268657734641124,1.7359892673600825,1.4768657734641124,1.4859892673600825,0.5217347768408311,0.11709239554704279,2.456334489377641,0,,0.0,none,P103,1
E0000156,N0000173,N0000174,lateral,23.33043133467436,draft,provisional,s5c_flows,26.9945,36.4,0.002182,3.6221,held,1.133862,0.2619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.31277782248367,331.1961256658103,1.7359892673600825,1.7015183771584361,1.4859892673600825,1.4515183771584361,0.38453873723466103,0.16286167910937627,1.0111868703809845,0,,0.0,none,P103,1
E0000157,N0000175,N0000176,lateral,11.180339887498949,auto_block,provisional,s5c_flows,14.8322,20.0,0.002869,3.6221,held,0.624671,0.3443,11.18,0.0,W11a-XG00012,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6943207223052,391.6384190228677,2.0960540335541964,2.1075221392416665,1.8460540335541964,1.8575221392416665,0.31947248090082997,0.12275431113285787,0.5832708895600478,0,,0.0,none,P49,1
E0000158,N0000176,N0000177,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,14.8322,20.0,0.002962,3.6221,held,0.624765,0.3555,7.071,0.0,W11a-XG00013,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,391.6384190228677,391.5959926159965,2.1075221392416665,2.036697813690978,1.8575221392416665,1.786697813690978,0.34044717182269524,0.11753772843139584,0.3461656901621575,0,,0.0,none,P49,1
E0000159,N0000177,N0000178,lateral,25.495097567963924,auto_block,provisional,s5c_flows,14.8322,20.0,0.003021,3.6221,held,0.624823,0.3626,25.495,0.0,W11a-XG00014,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5959926159965,391.4685171281567,2.036697813690978,1.9836007917651841,1.786697813690978,1.7336007917651841,0.31949691320522694,0.12276833900766668,1.3299605574794866,0,,0.0,none,P49,1
E0000160,N0000178,N0000179,lateral,46.09772228646444,auto_block,provisional,s5c_flows,14.8322,20.0,0.003234,3.6221,held,0.625036,0.3881,46.098,0.0,W11a-XG00015,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4685171281567,391.23802851672434,1.9836007917651841,1.8947839832756586,1.7336007917651841,1.6447839832756586,0.3195311433739357,0.12278799361805762,2.4044459745883544,0,,0.0,none,P49,1
E0000161,N0000179,N0000180,lateral,24.596747752497688,auto_block,provisional,s5c_flows,14.8322,20.0,0.003618,3.6221,held,0.62542,0.4342,24.597,0.0,W11a-XG00016,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.23802851672434,391.1150447779618,1.8947839832756586,2.0991581028975475,1.6447839832756586,1.8491581028975475,0.3195928328688834,0.12282341881817285,1.2827127323069425,0,,0.0,none,P49,1
E0000162,N0000180,N0000181,lateral,17.204650534085253,auto_block,provisional,s5c_flows,14.8322,20.0,0.003823,3.6221,held,0.625625,0.4587,17.205,0.0,W11a-XG00017,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1150447779618,391.0290215252914,2.0991581028975475,2.339234089942977,1.8491581028975475,2.089234089942977,0.3196257548881512,0.12284232625398298,0.8971247503769835,0,,0.0,none,P49,1
E0000163,N0000181,N0000182,lateral,20.8806130178211,auto_block,provisional,s5c_flows,14.8322,20.0,0.003966,3.6221,held,0.625768,0.476,20.881,0.0,W11a-XG00018,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0290215252914,390.9246184602023,2.339234089942977,2.440768502688343,2.089234089942977,2.190768502688343,0.31964871540154566,0.12285551350842347,1.0887270938239542,0,,0.0,none,P49,1
E0000164,N0000182,N0000183,lateral,18.027756377319946,auto_block,provisional,s5c_flows,14.8322,20.0,0.00414,3.6221,held,0.625942,0.4968,18.028,0.0,W11a-XG00019,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9246184602023,390.8344796783157,2.440768502688343,2.478356015043687,2.190768502688343,2.228356015043687,0.3196766482699443,0.12287155750535747,0.9398953846480097,0,,0.0,none,P49,1
E0000165,N0000183,N0000184,lateral,20.591260281974,auto_block,provisional,s5c_flows,14.8322,20.0,0.004291,3.6221,held,0.626093,0.5149,20.591,0.0,W11a-XG00020,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8344796783157,390.73152337690584,2.478356015043687,2.472486632859784,2.228356015043687,2.222486632859784,0.31970088432793475,0.12288547893602916,1.0734648797974762,0,,0.0,none,P49,1
E0000166,N0000184,N0000185,lateral,53.85474448255829,auto_block,provisional,s5c_flows,14.8322,20.0,0.004462,3.6221,held,0.626264,0.5355,53.855,0.0,W11a-XG00021,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.73152337690584,390.46224965449306,2.472486632859784,2.911499124803811,2.222486632859784,2.661499124803811,0.3197283253741913,0.12290124223700946,2.807317974279666,0,,0.0,none,P49,1
E0000167,N0000185,N0000186,lateral,7.333489680555127,auto_block,provisional,s5c_flows,14.8322,20.0,0.004911,3.6221,held,0.626713,0.5893,7.333,0.0,W11a-XG00022,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,390.46224965449306,390.42191546125,2.911499124803811,2.8954978688281017,2.661499124803811,2.6454978688281017,0.3306070768728242,0.12017636852347549,0.3696981600193295,0,,0.0,none,P49,1
E0000168,N0000186,N0000187,lateral,24.186773244895647,auto_block,provisional,s5c_flows,14.8322,20.0,0.004972,3.6221,held,0.626774,0.5966,24.187,0.0,W11a-XG00023,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.42191546125,390.2888882084031,2.8954978688281017,2.4201877193312953,2.6454978688281017,2.1701877193312953,0.33061720166739833,0.12018185609075946,1.219273786669031,0,,0.0,none,P49,1
E0000169,N0000187,N0000188,lateral,50.95846959345838,auto_block,provisional,s5c_flows,14.8322,20.0,0.005174,3.6221,held,0.626976,0.6208,50.958,0.0,W11a-XG00024,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.2888882084031,390.00861662563904,2.4201877193312953,3.7676590091265894,2.1701877193312953,3.5176590091265894,0.33065072461242906,0.12020002612384947,2.568595086410751,0,,0.0,none,P49,1
E0000170,N0000188,N0000189,lateral,61.6100707292453,auto_block,provisional,s5c_flows,14.8322,20.0,0.005598,3.6221,held,0.6274,0.6718,55.599,0.0,W11a-XG00025,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.00861662563904,389.6697612366282,3.7676590091265894,3.481605950871824,3.5176590091265894,3.231605950871824,0.3307210643251159,0.12023815566086118,3.1048355333806525,0,,0.0,none,P49,1
E0000171,N0000189,N0000190,lateral,59.99999999999342,auto_block,provisional,s5c_flows,14.8322,20.0,0.006112,3.6221,held,0.627914,0.7334,60.0,0.0,W11a-XG00026,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,389.6697612366282,389.3397612366282,3.481605950871824,3.626822015324933,3.231605950871824,3.376822015324933,0.3308062887627585,0.12028436141463641,3.0229171390301217,0,,0.0,none,P49,1
E0000172,N0000190,N0000191,lateral,5.4111331043340005,auto_block,provisional,s5c_flows,14.8322,20.0,0.006612,3.6221,held,0.628414,0.7934,5.411,0.0,W11a-XG00027,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,389.3397612366282,389.2991777383457,3.626822015324933,3.6518110311855594,3.376822015324933,3.4018110311855594,0.3685954068256339,0.11176894439910048,0.24467356366587276,0,,0.0,none,P49,1
E0000173,N0000191,N0000192,lateral,22.80350850198276,auto_block,provisional,s5c_flows,14.8322,20.0,0.006657,3.6221,held,0.628459,0.7988,22.804,0.0,W11a-XG00028,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2991777383457,389.18516019583575,3.6518110311855594,3.865071737758001,3.4018110311855594,3.615071737758001,0.32008008712292463,0.12310339316181443,1.187385564810494,0,,0.0,none,P49,1
E0000174,N0000192,N0000193,lateral,71.78535839373188,auto_block,provisional,s5c_flows,14.8322,20.0,0.006847,3.6221,held,0.628649,0.8216,71.785,0.0,W11a-XG00029,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.18516019583575,388.8262334038671,3.865071737758001,3.573852045351657,3.615071737758001,3.323852045351657,0.3201104940853734,0.12312087480072273,3.73753020285691,0,,0.0,none,P49,1
E0000175,N0000193,N0000194,lateral,29.99999999998659,auto_block,provisional,s5c_flows,14.8322,20.0,0.007445,3.6221,held,0.629247,0.8934,30.0,0.0,W11a-XG00030,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8262334038671,388.6762334038672,3.573852045351657,4.4603022406640775,3.323852045351657,4.2103022406640775,0.32020615279062237,0.12317587871963573,1.5614940426417054,0,,0.0,none,P49,1
E0000176,N0000194,N0000195,lateral,5.102433238441288,auto_block,provisional,s5c_flows,14.8322,20.0,0.007695,3.6221,held,0.629497,0.9234,5.102,0.0,W11a-XG00031,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,388.6762334038672,388.63541393795964,4.4603022406640775,4.297477907743485,4.2103022406640775,4.047477907743485,0.37715468594267826,0.11015962835908918,0.22547924536975347,0,,0.0,none,P49,1
E0000177,N0000195,N0000196,lateral,17.204650534085253,auto_block,provisional,s5c_flows,14.8322,20.0,0.007737,3.6221,held,0.62954,0.9285,17.205,0.0,W11a-XG00032,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.63541393795964,388.5493906852892,4.297477907743485,4.274980652601414,4.047477907743485,4.024980652601414,0.3202529984424157,0.12320281925800639,0.895367652957812,0,,0.0,none,P49,1
E0000178,N0000196,N0000197,lateral,22.135943621178654,auto_block,provisional,s5c_flows,14.8322,20.0,0.007881,3.6221,held,0.629683,0.9457,22.136,0.0,W11a-XG00033,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5493906852892,388.43871096718334,4.274980652601414,4.41340084922291,4.024980652601414,4.16340084922291,0.32027585597257974,0.12321596543489302,1.1519207171142394,0,,0.0,none,P49,1
E0000179,N0000197,N0000198,lateral,36.24913792078372,auto_block,provisional,s5c_flows,14.8322,20.0,0.008065,3.6221,held,0.629867,0.9678,36.249,0.0,W11a-XG00034,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.43871096718334,388.2574652775794,4.41340084922291,4.740062798592476,4.16340084922291,4.490062798592476,0.3203052615568873,0.12323287859910068,1.8861766295788092,0,,0.0,none,P49,1
E0000180,N0000198,N0000199,lateral,27.892651361962706,auto_block,provisional,s5c_flows,14.8322,20.0,0.008367,3.6221,held,0.63017,1.0041,27.893,0.0,W11a-XG00035,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2574652775794,388.1180020207696,4.740062798592476,4.419412530011641,4.490062798592476,4.169412530011641,0.32035367139372534,0.12326072478490699,1.451138426717228,0,,0.0,none,P49,1
E0000181,N0000199,N0000200,lateral,7.810249675906654,auto_block,provisional,s5c_flows,14.8322,20.0,0.0086,3.6221,held,0.630402,1.032,7.81,0.0,W11a-XG00036,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,388.1180020207696,388.07504564755214,4.419412530011641,4.424588141510355,4.169412530011641,4.174588141510355,0.33121810635673044,0.12050775132347316,0.3930063768663064,0,,0.0,none,P49,1
E0000182,N0000200,N0000201,lateral,21.587033144922902,auto_block,provisional,s5c_flows,14.8322,20.0,0.008665,3.6221,held,0.630467,1.0398,21.587,0.0,W11a-XG00037,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.07504564755214,387.95631696525504,4.424588141510355,4.331952077713709,4.174588141510355,4.081952077713709,0.3312288495593749,0.12051358154596484,1.0862093873384704,0,,0.0,none,P49,1
E0000183,N0000201,N0000202,lateral,15.0,auto_block,provisional,s5c_flows,14.8322,20.0,0.008845,3.6221,held,0.630647,1.0614,15.0,0.0,W11a-XG00038,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.95631696525504,387.87381696525506,4.331952077713709,4.29042864021369,4.081952077713709,4.04042864021369,0.3312585958053064,0.12052972520546004,0.7546973970358032,0,,0.0,none,P49,1
E0000184,N0000202,N0000203,lateral,15.652475842498529,auto_block,provisional,s5c_flows,14.8322,20.0,0.00897,3.6221,held,0.630772,1.0764,15.652,0.0,W11a-XG00039,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.87381696525506,387.78772834812133,4.29042864021369,4.407523116722416,4.04042864021369,4.157523116722416,0.3312792493241559,0.12054093472148988,0.7874764202925079,0,,0.0,none,P49,1
E0000185,N0000203,N0000204,lateral,22.47220505424423,auto_block,provisional,s5c_flows,14.8322,20.0,0.0091,3.6221,held,0.630902,1.092,22.472,0.0,W11a-XG00040,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.78772834812133,387.664131220323,4.407523116722416,4.612541142958264,4.157523116722416,4.362541142958264,0.33130072585789705,0.12055259143725042,1.1305038645303738,0,,0.0,none,P49,1
E0000186,N0000204,N0000205,lateral,33.95585369269929,auto_block,provisional,s5c_flows,14.8322,20.0,0.009288,3.6221,held,0.63109,1.1145,33.956,0.0,W11a-XG00041,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.664131220323,387.47737402501315,4.612541142958264,4.537182859752477,4.362541142958264,4.287182859752477,0.33133177859470636,0.12056944671265304,1.708048945014064,0,,0.0,none,P49,1
E0000187,N0000206,N0000207,lateral,17.99892927960999,auto_road,derived,s5c_flows,9.5104,12.824,0.003781,3.6221,held,0.402481,0.4537,17.999,0.0,W11a-XG00042,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.8001817293263,339.70118761828843,1.7492262296580634,1.9657435340553207,1.4992262296580634,1.7157435340553207,0.2873035927983068,0.09775808265763405,1.0441294929115639,0,,0.0,none,P39,1
E0000188,N0000207,N0000208,lateral,19.864418801252533,auto_road,derived,s5c_flows,9.5104,12.824,0.003931,3.6221,held,0.402631,0.4717,19.864,0.0,W11a-XG00043,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.70118761828843,339.59193331488154,1.9657435340553207,2.213578159727831,1.7157435340553207,1.963578159727831,0.28733778480986893,0.09777496564919572,1.1522106182680194,0,,0.0,none,P39,1
E0000189,N0000208,N0000209,lateral,18.908912898836615,auto_road,derived,s5c_flows,9.5104,12.824,0.004097,3.6221,held,0.402796,0.4916,18.909,0.0,W11a-XG00044,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.59193331488154,339.48793429393794,2.213578159727831,2.403636750983935,1.963578159727831,2.153636750983935,0.2873753855260465,0.0977935332314879,1.0966441949683956,0,,0.0,none,P39,1
E0000190,N0000209,N0000210,lateral,17.273517966396952,auto_road,derived,s5c_flows,9.5104,12.824,0.004254,3.6221,held,0.402954,0.5105,17.274,0.0,W11a-XG00045,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.48793429393794,339.3929299451228,2.403636750983935,2.5273886583928515,2.153636750983935,2.2773886583928515,0.2874113807606629,0.0978113094590867,1.0016721166179328,0,,0.0,none,P39,1
E0000191,N0000210,N0000211,lateral,25.9542210539638,auto_road,derived,s5c_flows,9.5104,12.824,0.004398,3.6221,held,0.403098,0.5278,25.954,0.0,W11a-XG00046,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.3929299451228,339.25018172932596,2.5273886583928515,2.677857821455291,2.2773886583928515,2.427857821455291,0.2874441777731268,0.09782750747876504,1.5048847197065673,0,,0.0,none,P39,1
E0000192,N0000211,N0000212,lateral,39.86216659545079,auto_road,derived,s5c_flows,9.5104,12.824,0.004614,3.6221,held,0.403314,0.5537,39.862,0.0,W11a-XG00047,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.25018172932596,339.03093981305096,2.677857821455291,2.7346241517927865,2.427857821455291,2.4846241517927865,0.2874933576199943,0.09785179897043375,2.3109036283741546,0,,0.0,none,P39,1
E0000193,N0000212,N0000213,lateral,43.366851641794625,auto_road,derived,s5c_flows,9.5104,12.824,0.004947,3.6221,held,0.403646,0.5936,43.367,0.0,W11a-XG00048,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.03093981305096,338.7924221290211,2.7346241517927865,2.8357516991039233,2.4846241517927865,2.5857516991039233,0.2875689122340842,0.09788912294729915,2.5134179320058965,0,,0.0,none,P39,1
E0000194,N0000213,N0000214,lateral,50.00000000002772,auto_road,derived,s5c_flows,9.5104,12.824,0.005308,3.6221,held,0.404007,0.637,50.0,0.0,W11a-XG00049,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.7924221290211,338.51742212902093,2.8357516991039233,2.846408437385321,2.5857516991039233,2.596408437385321,0.2876510161910435,0.09792968937085386,2.897028991478816,0,,0.0,none,P39,1
E0000195,N0000214,N0000215,lateral,50.00000000002772,auto_road,derived,s5c_flows,9.5104,12.824,0.005725,3.6221,held,0.404424,0.687,50.0,0.0,W11a-XG00050,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.51742212902093,338.2424221290208,2.846408437385321,3.097757314338594,2.596408437385321,2.847757314338594,0.2877457913585055,0.09797652562197492,2.896074793655406,0,,0.0,none,P39,1
E0000196,N0000215,N0000216,lateral,19.37512213769253,auto_road,derived,s5c_flows,9.5104,12.824,0.006141,3.6221,held,0.404841,0.737,19.375,0.0,W11a-XG00051,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.2424221290208,338.13585895726345,3.097757314338594,3.2058768825802986,2.847757314338594,2.9558768825802986,0.2878404968165902,0.09802333722852627,1.1218668181379525,0,,0.0,none,P39,1
E0000197,N0000216,N0000217,lateral,30.160177702768724,auto_road,derived,s5c_flows,9.5104,12.824,0.006303,3.6221,held,0.405002,0.7563,30.16,0.0,W11a-XG00052,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.13585895726345,337.9699779798982,3.2058768825802986,3.2060474107267964,2.9558768825802986,2.9560474107267964,0.28787704312680884,0.09804140418845428,1.7461261339899705,0,,0.0,none,P39,1
E0000198,N0000217,N0000218,lateral,30.16001866892543,auto_road,derived,s5c_flows,9.5104,12.824,0.006554,3.6221,held,0.405254,0.7865,30.16,0.0,W11a-XG00053,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.9699779798982,337.80409787721914,3.2060474107267964,3.03431154660899,2.9560474107267964,2.78431154660899,0.2879342252390354,0.09806967555033683,1.7457701577439189,0,,0.0,none,P39,1
E0000199,N0000219,N0000220,lateral,7.761734856945409,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,7.762,0.0,W11a-XG00054,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,341.82248936866444,341.7138250806672,1.550374400866815,1.5524713060515296,1.300374400866815,1.3024713060515296,0.21325855703760682,0.033877507041664784,0.6065981567761645,0,,0.0,none,P39,1
E0000200,N0000220,N0000221,lateral,3.2679974015514492,auto_road,derived,s5c_flows,1.4832,2.0,6.5e-05,3.6221,held,0.062245,0.0078,3.268,0.0,W11a-XG00055,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,341.7138250806672,341.6729751131478,1.5524713060515296,1.5615829923209503,1.3024713060515296,1.3115829923209503,0.20532927519410024,0.03477475481265027,0.2652647719508232,0,,0.0,none,P39,1
E0000201,N0000221,N0000222,lateral,19.78165813875385,auto_road,derived,s5c_flows,1.4832,2.0,9.2e-05,3.6221,held,0.062272,0.011,19.782,0.0,W11a-XG00056,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6729751131478,341.57406682245403,1.5615829923209503,1.5966790271553464,1.3115829923209503,1.3466790271553464,0.15041641943752565,0.04287612446968023,2.1918770806102073,0,,0.0,none,P39,1
E0000202,N0000222,N0000223,lateral,10.142591597239644,auto_road,derived,s5c_flows,1.4832,2.0,0.000257,3.6221,held,0.062437,0.0308,10.143,0.0,W11a-XG00057,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.57406682245403,341.5233538644678,1.5966790271553464,1.703147600375928,1.3466790271553464,1.453147600375928,0.15055160608432364,0.04292655888798316,1.1228255724661393,0,,0.0,none,P39,1
E0000203,N0000223,N0000224,lateral,6.280108253527486,auto_road,derived,s5c_flows,1.4832,2.0,0.000341,3.6221,held,0.062521,0.041,6.28,0.0,W11a-XG00058,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,341.5233538644678,341.4825331608199,1.703147600375928,1.7981675227738378,1.453147600375928,1.5481675227738378,0.1647300543093386,0.04044223618464113,0.6353938953700149,0,,0.0,none,P39,1
E0000204,N0000224,N0000225,lateral,9.087706095200616,auto_road,derived,s5c_flows,1.4832,2.0,0.000394,3.6221,held,0.062574,0.0472,9.088,0.0,W11a-XG00059,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4825331608199,341.4370946303439,1.7981675227738378,1.9684229477811073,1.5481675227738378,1.7184229477811073,0.1506636631724456,0.04296838073946904,1.0052972632159125,0,,0.0,none,P39,1
E0000205,N0000225,N0000226,lateral,8.639971995527029,auto_road,derived,s5c_flows,1.4832,2.0,0.000469,3.6221,held,0.06265,0.0563,8.64,0.0,W11a-XG00060,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4370946303439,341.3938947703663,1.9684229477811073,2.1600603077587266,1.7184229477811073,1.9100603077587266,0.1507257526114543,0.04299156012097008,0.9553744517036213,0,,0.0,none,P39,1
E0000206,N0000226,N0000227,lateral,5.038231661389181,auto_road,derived,s5c_flows,1.4832,2.0,0.000541,3.6221,held,0.062722,0.065,5.038,0.0,W11a-XG00061,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,341.3938947703663,341.3535889170752,2.1600603077587266,2.1948119618310784,1.9100603077587266,1.9448119618310784,0.17698135086533212,0.038621786600037095,0.47445975115035804,0,,0.0,none,P39,1
E0000207,N0000227,N0000228,lateral,5.0820972039987655,auto_road,derived,s5c_flows,1.4832,2.0,0.000583,3.6221,held,0.062764,0.07,5.082,0.0,W11a-XG00062,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,341.3535889170752,341.3129321394432,2.1948119618310784,2.1443432511817946,1.9448119618310784,1.8943432511817946,0.1770217219149517,0.038633241991946204,0.47848150583090665,0,,0.0,none,P39,1
E0000208,N0000228,N0000229,lateral,9.495821569499922,auto_road,derived,s5c_flows,1.4832,2.0,0.000626,3.6221,held,0.062806,0.0751,9.496,0.0,W11a-XG00063,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3129321394432,341.2654530315957,2.1443432511817946,1.9989512652792882,1.8943432511817946,1.7489512652792882,0.15085303531024796,0.04303909190638108,1.0491250142863204,0,,0.0,none,P39,1
E0000209,N0000229,N0000230,lateral,76.95343014399229,auto_road,derived,s5c_flows,1.4832,2.0,0.000705,3.6221,held,0.062885,0.0846,76.953,0.0,W11a-XG00064,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,341.2654530315957,340.8037324507318,1.9989512652792882,1.5651335160650888,1.7489512652792882,1.3151335160650888,0.16061280287051483,0.041297208493104115,7.9853980887222855,0,,0.0,none,P39,1
E0000210,N0000230,N0000231,lateral,34.818453489665885,auto_road,derived,s5c_flows,1.4832,2.0,0.001346,3.6221,held,0.063526,0.1615,34.818,0.0,W11a-XG00065,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,340.8037324507318,340.56000327630414,1.5651335160650888,1.557428364320856,1.3151335160650888,1.307428364320856,0.16985922370387016,0.04004415906670042,3.41640298069887,0,,0.0,none,P39,1
E0000211,N0000231,N0000232,lateral,23.441829672624202,auto_road,derived,s5c_flows,1.4832,2.0,0.001636,3.6221,held,0.063816,0.1963,23.442,0.0,W11a-XG00066,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,340.55921410996814,340.3834003874235,1.5582175306568615,1.5532756379671468,1.3082175306568615,1.3032756379671468,0.17416348985971936,0.03949696834770475,2.2432782067303076,0,,0.0,none,P39,1
E0000212,N0000232,N0000233,lateral,14.581125588116384,auto_road,derived,s5c_flows,2.2248,3.0,0.001832,3.6221,held,0.095102,0.2198,14.581,0.0,W11a-XG00067,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,340.3834003874235,340.24487969433636,1.5532756379671468,1.5554132744136382,1.3032756379671468,1.3054132744136382,0.2160245012601467,0.04468585726193905,1.1249592448279064,0,,0.0,none,P39,1
E0000213,N0000233,N0000234,lateral,12.422915191420508,auto_road,derived,s5c_flows,2.2248,3.0,0.001953,3.6221,held,0.095223,0.2344,12.423,0.0,W11a-XG00068,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,340.2445206712341,340.06438840095853,1.5557722975158867,1.550662868572715,1.3057722975158867,1.300662868572715,0.24947100323428079,0.04059707904514784,0.8299505106380386,0,,0.0,none,P39,1
E0000214,N0000234,N0000235,lateral,3.1663602709685947,auto_road,derived,s5c_flows,2.2248,3.0,0.002057,3.6221,held,0.095327,0.2468,3.166,0.0,W11a-XG00069,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,340.06438840095853,340.02322571743593,1.550662868572715,1.5810833645953153,1.300662868572715,1.3310833645953153,0.24049925328315286,0.041639752918372214,0.21942966750369813,0,,0.0,none,P39,1
E0000215,N0000235,N0000236,lateral,3.0594516838127355,auto_road,derived,s5c_flows,2.2248,3.0,0.002083,3.6221,held,0.095353,0.25,3.059,0.0,W11a-XG00070,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,340.02322571743593,339.98192311970445,1.5810833645953153,1.6160077884986777,1.3310833645953153,1.3660077884986777,0.24361767383857774,0.0412881730503912,0.2093069053383447,0,,0.0,none,P39,1
E0000216,N0000236,N0000237,lateral,29.752496878219237,auto_road,derived,s5c_flows,2.2248,3.0,0.002109,3.6221,held,0.095379,0.253,29.752,0.0,W11a-XG00071,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.98192311970445,339.83316063531333,1.6160077884986777,1.7329404389054162,1.3660077884986777,1.4829404389054162,0.17365727022167296,0.05186361531814973,2.8554804952153043,0,,0.0,none,P39,1
E0000217,N0000237,N0000238,lateral,30.52497717986526,auto_road,derived,s5c_flows,2.2248,3.0,0.002356,3.6221,held,0.095627,0.2828,30.525,0.0,W11a-XG00072,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.83316063531333,339.680535749414,1.7329404389054162,1.7634950123047588,1.4829404389054162,1.5134950123047588,0.17380818503975623,0.05192405051499868,2.927075152116982,0,,0.0,none,P39,1
E0000218,N0000238,N0000239,lateral,22.564840379002362,auto_road,derived,s5c_flows,2.2248,3.0,0.002611,3.6221,held,0.095881,0.3133,22.565,0.0,W11a-XG00073,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.680535749414,339.56771154751897,1.7634950123047588,1.712348266934157,1.5134950123047588,1.462348266934157,0.1739624675351623,0.051985861902745095,2.161849497262144,0,,0.0,none,P39,1
E0000219,N0000239,N0000240,lateral,21.617017257542958,auto_road,derived,s5c_flows,2.2248,3.0,0.002799,3.6221,held,0.096069,0.3359,21.617,0.0,W11a-XG00074,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.56771154751897,339.45962646123127,1.712348266934157,1.7519519079093584,1.462348266934157,1.5019519079093584,0.17407647687894248,0.05203155625817166,2.0696858496831845,0,,0.0,none,P39,1
E0000220,N0000240,N0000241,lateral,19.24757342785896,auto_road,derived,s5c_flows,2.2248,3.0,0.002979,3.6221,held,0.096249,0.3575,19.248,0.0,W11a-XG00075,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.45962646123127,339.363388594092,1.7519519079093584,1.9004969039548882,1.5019519079093584,1.6504969039548882,0.17418548862007305,0.05207526183611663,1.8416740281047037,0,,0.0,none,P39,1
E0000221,N0000241,N0000242,lateral,16.805738523208596,auto_road,derived,s5c_flows,2.2248,3.0,0.003139,3.6221,held,0.09641,0.3767,16.806,0.0,W11a-XG00076,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.363388594092,339.27935990147597,1.9004969039548882,1.9597453231334043,1.6504969039548882,1.7097453231334043,0.17428287281589344,0.05211431740448999,1.6071323448366623,0,,0.0,none,P39,1
E0000222,N0000242,N0000243,lateral,17.311709520537416,auto_road,derived,s5c_flows,2.2248,3.0,0.003279,3.6221,held,0.09655,0.3935,17.312,0.0,W11a-XG00077,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.27935990147597,339.1928013538733,1.9597453231334043,1.8832484508142215,1.7097453231334043,1.6332484508142215,0.17436746230169148,0.05214825071486737,1.6547152100530285,0,,0.0,none,P39,1
E0000223,N0000243,N0000244,lateral,30.615843534380936,auto_road,derived,s5c_flows,2.2248,3.0,0.003424,3.6221,held,0.096694,0.4108,30.616,0.0,W11a-XG00078,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1928013538733,339.03972213620136,1.8832484508142215,1.7063410962205126,1.6332484508142215,1.4563410962205126,0.17445437916715203,0.0521831263878724,2.9249140167323837,0,,0.0,none,P39,1
E0000224,N0000244,N0000245,lateral,23.50035161560127,auto_road,derived,s5c_flows,2.2248,3.0,0.003679,3.6221,held,0.096949,0.4415,23.5,0.0,W11a-XG00079,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,339.03972213620136,338.89872002650776,1.7063410962205126,1.5592877859922396,1.4563410962205126,1.3092877859922396,0.1858651847613806,0.05009108899334139,2.1072936678783014,0,,0.0,none,P39,1
E0000225,N0000245,N0000246,lateral,6.607235973463649,auto_road,derived,s5c_flows,2.2248,3.0,0.003875,3.6221,held,0.097145,0.465,6.607,0.0,W11a-XG00080,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,338.89872002650776,338.8557729926803,1.5592877859922396,1.6456918510697278,1.3092877859922396,1.3956918510697278,0.1911544267657553,0.04922013536684519,0.5760818696219451,0,,0.0,none,P39,1
E0000226,N0000246,N0000218,lateral,63.00490260352816,auto_road,derived,s5c_flows,2.2248,3.0,0.00393,3.6221,held,0.0972,0.4716,63.005,0.0,W11a-XG00081,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8557729926803,338.5407484796626,1.6456918510697278,2.2976609441655,1.3956918510697278,2.0476609441655,0.17475907918027833,0.052305458111848474,6.008739088030769,0,,0.0,none,P39,1
E0000227,N0000247,N0000248,main,11.180339887498949,auto_block,provisional,s5c_flows,3.6428,4.912,0.008318,3.6221,held,0.161032,0.9981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.12437960076693,486.06847790132946,3.878763709779946,4.198642459998666,3.628763709779946,3.9486424599986663,0.20659589594877167,0.06568488675593262,0.901949176043593,0,,0.0,none,P43,1
E0000228,N0000248,N0000249,main,8.81966011237667,auto_block,provisional,s5c_flows,3.6428,4.912,0.008411,3.6221,held,0.161125,1.0093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.06847790132946,486.0243796007676,4.198642459998666,4.587406287904287,3.9486424599986663,4.337406287904287,0.20663511232819745,0.06570209630855464,0.7113715261170498,0,,0.0,none,P43,1
E0000229,N0000249,N0000250,main,6.991728188465227,auto_block,provisional,s5c_flows,3.6428,4.912,0.008484,3.6221,held,0.161199,1.0181,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,486.0243796007676,485.9824292316368,4.587406287904287,4.588798795706964,4.337406287904287,4.338798795706964,0.2200475355850949,0.06298798660431629,0.52956195501687,0,,0.0,none,P43,1
E0000230,N0000250,N0000251,main,28.0082718116088,auto_block,provisional,s5c_flows,3.6428,4.912,0.008542,3.6221,held,0.161257,1.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.9824292316368,485.84238787257874,4.588798795706964,4.282276434061885,4.338798795706964,4.032276434061885,0.2066907469333718,0.06572651384283598,2.258468446794852,0,,0.0,none,P43,1
E0000231,N0000251,N0000252,main,6.473607487524536,auto_block,provisional,s5c_flows,5.126,6.912,0.008776,3.6221,held,0.223671,1.0531,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,485.84238787257874,485.8003094239098,4.282276434061885,4.387892480387052,4.032276434061885,4.137892480387052,0.2518159487095356,0.07175324047593903,0.4284615755210237,0,,0.0,none,P43,1
E0000232,N0000252,N0000253,main,6.0,auto_block,provisional,s5c_flows,5.126,6.912,0.00883,3.6221,held,0.223725,1.0596,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,485.8003094239098,485.75830942390985,4.387892480387052,4.449667871012025,4.137892480387052,4.199667871012025,0.25834342518809644,0.0705327357671979,0.38708165275424106,0,,0.0,none,P43,1
E0000233,N0000253,N0000254,main,18.384776310850235,auto_block,provisional,s5c_flows,5.126,6.912,0.00888,3.6221,held,0.223775,1.0656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.75830942390985,485.6663855423556,4.449667871012025,4.549251664675637,4.199667871012025,4.299251664675637,0.230063648611262,0.07630421062360584,1.3318615972743952,0,,0.0,none,P43,1
E0000234,N0000254,N0000255,main,43.46262762420146,auto_block,provisional,s5c_flows,5.126,6.912,0.009033,3.6221,held,0.223928,1.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.6663855423556,485.4490724042346,4.549251664675637,5.11394639459354,4.299251664675637,4.86394639459354,0.23011479604513996,0.07632805831151232,3.1478946139905255,0,,0.0,none,P43,1
E0000235,N0000255,N0000256,main,25.553864678361276,auto_block,provisional,s5c_flows,5.126,6.912,0.009395,3.6221,held,0.22429,1.1274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.4490724042346,485.32130308084277,5.11394639459354,5.4195721632978575,4.86394639459354,5.1695721632978575,0.23023571319086747,0.07638444858385954,1.8498335411860347,0,,0.0,none,P43,1
E0000236,N0000256,N0000257,main,11.661903789690601,auto_block,provisional,s5c_flows,5.126,6.912,0.009608,3.6221,held,0.224503,1.153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.32130308084277,485.2629935618943,5.4195721632978575,5.590522063105709,5.1695721632978575,5.340522063105709,0.23030679607862284,0.0764176064136958,0.8439397641359966,0,,0.0,none,P43,1
E0000237,N0000257,N0000258,main,24.331050121192877,auto_block,provisional,s5c_flows,5.126,6.912,0.009705,3.6221,held,0.2246,1.1646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.2629935618943,485.14133831128834,5.590522063105709,5.858600653555413,5.340522063105709,5.608600653555413,0.23033915135127694,0.07643270104512531,1.7605235568548656,0,,0.0,none,P43,1
E0000238,N0000258,N0000259,main,39.13216998832902,auto_block,provisional,s5c_flows,5.126,6.912,0.009908,3.6221,held,0.224803,1.189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.14133831128834,484.9456774613467,5.858600653555413,5.9188550093564345,5.608600653555413,5.6688550093564345,0.23040683195853182,0.07646427989059992,2.830657526926976,0,,0.0,none,P43,1
E0000239,N0000259,N0000260,main,19.999999999969766,auto_block,provisional,s5c_flows,5.126,6.912,0.010234,3.6221,held,0.225129,1.2281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.9456774613467,484.84567746134684,5.9188550093564345,5.436335478106287,5.6688550093564345,5.186335478106287,0.2305154306130586,0.07651496175252301,1.446034794487837,0,,0.0,none,P43,1
E0000240,N0000260,N0000261,main,4.999999999943109,auto_block,provisional,s5c_flows,5.126,6.912,0.010401,3.6221,held,0.225296,1.2481,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,484.84567746134684,484.8056774613473,5.436335478106287,4.908037138262102,5.186335478106287,4.658037138262102,0.27110130724890064,0.06859367237990563,0.30738816488212667,0,,0.0,none,P43,1
E0000241,N0000261,N0000262,main,17.805518274085816,auto_block,provisional,s5c_flows,5.126,6.912,0.010443,3.6221,held,0.225337,1.2531,12.949,0.0,W11a-XG00082,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.8056774613473,484.71664986997683,4.908037138262102,3.906641145648166,4.658037138262102,3.656641145648166,0.23058466243629608,0.07654727873688746,1.2869834219065466,0,,0.0,none,P43,1
E0000242,N0000263,N0000264,main,9.899494936611665,auto_block,provisional,s5c_flows,43.6303,53.49,0.02002,3.6221,held,1.849115,2.4024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.93082163788563,413.8813241632026,8.445307512504996,8.349327692266172,8.195307512504996,8.099327692266172,0.44624012268933805,0.20636777866593797,0.3697372196890605,0,,0.0,none,P22,1
E0000243,N0000264,N0000265,main,20.44741180046381,auto_block,provisional,s5c_flows,43.6303,53.49,0.020103,3.6221,held,1.849198,2.4123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8813241632026,413.77908710420024,8.349327692266172,8.411220512987256,8.099327692266172,8.161220512987256,0.44624615015245434,0.20637231250094906,0.7636820991239257,0,,0.0,none,P22,1
E0000244,N0000266,N0000267,lateral,20.597580840071515,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,450.287268464048,449.8547192664065,1.5559932547020026,1.56382931757787,1.3059932547020026,1.31382931757787,0.0,0.0,0.0,0,,0.0,none,P21,0
E0000245,N0000267,N0000268,lateral,39.40241915994435,draft,drafted,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,449.68535436556493,447.9910503416873,1.7331942184194418,1.7232440919064516,1.4831942184194418,1.4732440919064516,0.02776799042795354,0.002582180355606062,23.649784369630773,0,,0.0,none,P21,0
E0000246,N0000268,N0000269,lateral,4.635321693824817,draft,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,7.05,0.5,ground,minimum,tractive,1.0,447.9910503416873,447.6642601622726,1.7232440919064516,1.550095306477374,1.4732440919064516,1.300095306477374,0.0541677571098957,0.003369394428180711,1.4262241171812056,0,,0.0,none,P21,0
E0000247,N0000269,N0000270,lateral,45.32132529641059,draft,drafted,s5c_flows,0.0,0.0,0.000539,3.6221,held,0.000539,0.0646,0.0,0.0,,200,PVC-U,7.9,0.5,cover_min,minimum,tractive,1.0,447.6004839928795,444.0200992944631,1.6138714758704964,1.6246150610056702,1.3638714758704964,1.3746150610056702,0.05799844286838542,0.0033846624975570616,13.023718987093403,0,,0.0,none,P21,0
E0000248,N0000270,N0000271,lateral,57.69164304892797,draft,drafted,s5c_flows,0.0,0.0,0.000916,3.6221,held,0.000916,0.11,0.0,0.0,,200,PVC-U,8.15,0.5,cover_min,minimum,tractive,1.0,443.7562063132272,439.05433740473956,1.88850804224154,1.840499021041694,1.63850804224154,1.590499021041694,0.07452501900187507,0.004078712557301273,12.902074994769304,0,,0.0,none,P21,0
