EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0000249,N0000271,N0000272,lateral,36.66869328575588,draft,drafted,s5c_flows,0.0,0.0,0.001397,3.6221,held,0.001397,0.1676,0.0,0.0,,200,PVC-U,7.35,0.5,ground,minimum,tractive,1.0,439.05433740473956,436.3591884482365,1.840499021041694,1.551364530279102,1.590499021041694,1.301364530279102,0.08685186006146446,0.00488062636509598,7.03663557307153,0,,0.0,none,P21,0
E0000250,N0000272,N0000273,lateral,59.999999999896794,draft,drafted,s5c_flows,0.0,0.0,0.001703,3.6221,held,0.001703,0.2043,0.0,0.0,,200,PVC-U,9.0,0.5,cover_min,minimum,tractive,1.0,436.2805105695693,430.8805105695786,1.6300424089463377,1.6303842058120495,1.3800424089463377,1.3803842058120495,0.10049896549127842,0.005053370392281625,9.950351181326964,0,,0.0,none,P21,0
E0000251,N0000273,N0000274,lateral,60.00000000020272,draft,drafted,s5c_flows,0.0,0.0,0.002203,3.6221,held,0.002203,0.2643,0.0,0.0,,200,PVC-U,8.1,0.5,cover_min,minimum,tractive,1.0,430.86961469913854,426.0096146991221,1.6412800762520874,1.5777571270497788,1.3912800762520874,1.3277571270497788,0.1084065519202803,0.005704818817170637,9.224534700990729,0,,0.0,none,P21,0
E0000252,N0000274,N0000275,lateral,10.683016674894303,draft,drafted,s5c_flows,0.0,0.0,0.002703,3.6221,held,0.002703,0.3243,0.0,0.0,,200,PVC-U,8.5,0.5,ground,minimum,tractive,1.0,426.0096146991221,425.10155828175607,1.5777571270497788,1.5553325873845552,1.3277571270497788,1.3053325873845552,0.11970832839267413,0.006120495423477507,1.4873675065518774,0,,0.0,none,P21,0
E0000253,N0000275,N0000276,lateral,62.90988094673833,draft,drafted,s5c_flows,0.0,0.0,0.002792,3.6221,held,0.002792,0.335,0.0,0.0,,200,PVC-U,6.55,0.5,cover_min,minimum,tractive,1.0,424.81624622283994,420.69564902082857,1.8406446463006887,1.8639823268276814,1.5906446463006887,1.6139823268276814,0.11187844249450779,0.006543171839725387,9.371760925528115,0,,0.0,none,P21,0
E0000254,N0000276,N0000277,lateral,17.090119053360198,draft,drafted,s5c_flows,0.0,0.0,0.003316,3.6221,held,0.003316,0.3979,0.0,0.0,,200,PVC-U,6.55,0.5,ground,minimum,tractive,1.0,420.69564902082857,419.5762462228335,1.8639823268276814,1.550554314275871,1.6139823268276814,1.300554314275871,0.11992945536915048,0.0070066194908733614,2.3750238561432813,0,,0.0,none,P21,0
E0000255,N0000277,N0000278,lateral,39.66118723437522,draft,drafted,s5c_flows,0.0,0.0,0.003458,3.6221,held,0.003458,0.415,0.0,0.0,,200,PVC-U,5.6,0.5,cover_min,minimum,tractive,1.0,419.5723651628757,417.3513386777507,1.5544353742336625,1.5575968691243247,1.3044353742336625,1.3075968691243247,0.11610959712719975,0.0073629486269575495,5.693067615379203,0,,0.0,none,P21,0
E0000256,N0000278,N0000279,lateral,30.338812765549672,draft,drafted,s5c_flows,0.0,0.0,0.003789,3.6221,held,0.003789,0.4547,0.0,0.0,,200,PVC-U,5.7,0.5,ground,minimum,tractive,1.0,417.3513386777507,415.62202635011437,1.5575968691243247,1.5611401537918823,1.3075968691243247,1.3111401537918823,0.12108867435492039,0.0076099675595251715,4.175839583012836,0,,0.0,none,P21,0
E0000257,N0000279,N0000280,lateral,23.585417606934396,draft,drafted,s5c_flows,0.0,0.0,0.004042,3.6221,held,0.004042,0.485,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,415.61022079391427,414.72576763365424,1.5729457099919841,1.5690321710332569,1.3229457099919841,1.3190321710332569,0.10878034756540475,0.008535195164403903,3.61361497960428,0,,0.0,none,P21,0
E0000258,N0000280,N0000281,lateral,61.88978041447321,draft,drafted,s5c_flows,0.0,0.0,0.004238,3.6221,held,0.004238,0.5086,0.0,0.0,,200,PVC-U,4.45,0.5,cover_min,minimum,tractive,1.0,414.5467398566654,411.79264462822135,1.748059948022103,1.7350042975598967,1.498059948022103,1.4850042975598967,0.11702784068695571,0.00838979504961132,8.814110678162706,0,,0.0,none,P21,0
E0000259,N0000281,N0000282,lateral,29.524801978622076,draft,drafted,s5c_flows,0.0,0.0,0.004754,3.6221,held,0.004754,0.5705,0.0,0.0,,200,PVC-U,3.6,0.5,ground,minimum,tractive,1.0,411.79264462822135,410.72975175699094,1.7350042975598967,1.557723828946564,1.4850042975598967,1.307723828946564,0.11439842697027938,0.009197436962483402,4.3014580358248855,0,,0.0,none,P21,0
E0000260,N0000282,N0000283,lateral,5.000000000050122,draft,drafted,s5c_flows,0.0,0.0,0.005,3.6221,held,0.005,0.6,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,410.72975175699094,410.6897517569905,1.557723828946564,1.9684513680094824,1.307723828946564,1.7184513680094824,0.07144082443946115,0.01302941927948184,1.1664665684924345,0,,0.0,none,P21,0
E0000261,N0000283,N0000284,lateral,24.999999999923194,draft,drafted,s5c_flows,0.0,0.0,0.005042,3.6221,held,0.005042,0.605,0.0,0.0,,200,PVC-U,5.4,0.5,ground,minimum,tractive,1.0,410.6897517569905,409.33975175699464,1.9684513680094824,1.5615238777709806,1.7184513680094824,1.3115238777709806,0.13320599983022657,0.008641282064341421,3.1279872317796173,0,,0.0,none,P21,0
E0000262,N0000284,N0000285,lateral,13.712505061521401,draft,drafted,s5c_flows,0.0,0.0,0.00525,3.6221,held,0.00525,0.63,0.0,0.0,,200,PVC-U,3.7,0.5,cover_min,minimum,tractive,1.0,409.3110223166608,408.8036596293845,1.5902533181048284,1.5847070698342236,1.3402533181048284,1.3347070698342236,0.11993493928121703,0.009522365718204834,1.9055477277516624,0,,0.0,none,P21,0
E0000263,N0000285,N0000286,lateral,68.26909656423767,draft,drafted,s5c_flows,0.0,0.0,0.005364,3.6221,held,0.005364,0.6437,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,408.7238902308206,405.8224536268405,1.6644764683981634,1.6522778184719868,1.4144764683981634,1.4022778184719868,0.12642337206618387,0.009325946080349895,9.000062705770645,0,,0.0,none,P21,0
E0000264,N0000286,N0000287,lateral,71.28486217678034,draft,drafted,s5c_flows,0.0,0.0,0.005933,3.6221,held,0.005933,0.712,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,405.81274299094156,402.7831363484284,1.6619884543709418,1.5927181437591003,1.4119884543709418,1.3427181437591003,0.1314415816369662,0.009719578266272705,9.038852252714678,0,,0.0,none,P21,0
E0000265,N0000287,N0000288,lateral,26.733536197550944,draft,drafted,s5c_flows,0.0,0.0,0.006527,3.6221,held,0.006527,0.7833,0.0,0.0,,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,402.75277393685917,401.3759968226853,1.623080555328329,1.5901897007522052,1.373080555328329,1.3401897007522052,0.14500066604840883,0.009701686115617753,3.0728061378497262,0,,0.0,none,P21,0
E0000266,N0000288,N0000289,lateral,69.9999999999661,draft,drafted,s5c_flows,0.0,0.0,0.00675,3.6221,held,0.00675,0.81,0.0,0.0,,200,PVC-U,4.05,0.5,ground,minimum,tractive,1.0,401.3759968226853,398.5409968226867,1.5901897007522052,1.5687138706726955,1.3401897007522052,1.3187138706726955,0.13598809869694573,0.010356443466924853,8.579182133181076,0,,0.0,none,P21,0
E0000267,N0000289,N0000290,lateral,69.9999999999661,draft,drafted,s5c_flows,0.0,0.0,0.007333,3.6221,held,0.007333,0.88,0.0,0.0,,200,PVC-U,3.15,0.5,ground,minimum,tractive,1.0,398.5409968226867,396.3359968226878,1.5687138706726955,1.5716264683278496,1.3187138706726955,1.3216264683278496,0.1294117719357289,0.011314389589642732,9.015151011497743,0,,0.0,none,P21,0
E0000268,N0000290,N0000291,lateral,50.000000000011006,draft,drafted,s5c_flows,0.0,0.0,0.007917,3.6221,held,0.007917,0.95,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,396.20313244661634,395.22813244661614,1.704490844399288,1.7014940182276064,1.454490844399288,1.4514940182276064,0.11395138812958458,0.012965754704379356,7.313059954880559,0,,0.0,none,P21,0
E0000269,N0000291,N0000292,lateral,49.999999999955556,draft,drafted,s5c_flows,0.0,0.0,0.008333,3.6221,held,0.008333,1.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,395.18255758900995,394.3575575890107,1.7470688758338042,1.6068894324736789,1.4970688758338042,1.3568894324736789,0.1099625547108813,0.013740717162280786,7.578337330590688,0,,0.0,none,P21,0
E0000270,N0000292,N0000293,lateral,9.415024973919845,draft,drafted,s5c_flows,0.0,0.0,0.00875,3.6221,held,0.00875,1.05,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,394.3575575890107,394.2210397268889,1.6068894324736789,1.5523977731111245,1.3568894324736789,1.3023977731111245,0.10731786755673739,0.014429660249444337,1.4621710854970569,0,,0.0,none,P21,0
E0000271,N0000293,N0000294,lateral,62.02707127070372,draft,drafted,s5c_flows,0.0,0.0,0.008828,3.6221,held,0.008828,1.0594,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,394.1765208217645,392.93597939635043,1.596916678235516,1.613184422008942,1.346916678235516,1.363184422008942,0.11967630063589023,0.013495416931232324,8.63817243418677,0,,0.0,none,P21,0
E0000272,N0000294,N0000295,lateral,62.06803140276385,draft,drafted,s5c_flows,0.0,0.0,0.009345,3.6221,held,0.009345,1.1214,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,392.7765399916094,391.8144855048666,1.7726238267499639,1.7296734306802932,1.5226238267499639,1.4796734306802932,0.1124153775126473,0.014617877593743306,9.202185794640785,0,,0.0,none,P21,0
E0000273,N0000295,N0000296,lateral,79.80691363581064,draft,drafted,s5c_flows,0.0,0.0,0.009863,3.6221,held,0.009863,1.1835,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,391.8144855048666,390.2183472321504,1.7296734306802932,1.5896972014433572,1.4796734306802932,1.3396972014433572,0.12471461935836162,0.014138424011901712,10.665271113416841,0,,0.0,none,P21,0
E0000274,N0000296,N0000297,lateral,73.19442162638278,draft,drafted,s5c_flows,0.0,0.0,0.010528,3.6221,held,0.010528,1.2633,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,390.09038626030235,388.84608109265383,1.7176581732913974,1.688739463986792,1.4676581732913974,1.438739463986792,0.12111399951990513,0.01506104682044454,10.072386610483353,0,,0.0,none,P21,0
E0000275,N0000297,N0000298,lateral,13.488537090366599,draft,drafted,s5c_flows,0.0,0.0,0.011138,3.6221,held,0.011138,1.3365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.84608109265383,388.778638407202,1.688739463986792,1.6158928427980186,1.438739463986792,1.3658928427980186,0.08221263305789825,0.02026705965583961,2.7344818325887736,0,,0.0,none,P21,0
E0000276,N0000298,N0000299,lateral,35.000000000029395,draft,drafted,s5c_flows,0.0,0.0,0.01125,3.6221,held,0.01125,1.35,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,388.6806008762168,387.22810087621554,1.7139303737832279,1.6523007351125898,1.4639303737832279,1.4023007351125898,0.16617882892747912,0.012742915877633959,3.510274666747059,0,,0.0,none,P21,0
E0000277,N0000299,N0000300,lateral,30.000000000269225,draft,drafted,s5c_flows,0.0,0.0,0.011542,3.6221,held,0.011542,1.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.22810087621554,387.0781008762142,1.6523007351125898,2.3634884792545563,1.4023007351125898,2.1134884792545563,0.0832844552940603,0.02057707702356079,6.0035212842431385,0,,0.0,none,P21,0
E0000278,N0000300,N0000301,lateral,59.99999999976102,draft,drafted,s5c_flows,0.0,0.0,0.011792,3.6221,held,0.011792,1.415,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,387.0781008762142,386.7181008762156,2.3634884792545563,1.5712362819875239,2.1134884792545563,1.3212362819875239,0.08925424288080012,0.019929097283123504,11.203949164988451,0,,0.0,none,P21,0
E0000279,N0000301,N0000302,lateral,62.585343833341646,draft,drafted,s5c_flows,0.0,0.0,0.012292,3.6221,held,0.012292,1.475,0.0,0.0,,200,PVC-U,3.2,0.5,cover_min,minimum,tractive,1.0,386.5388632294765,384.53613222680957,1.7504739287266489,1.7523504392060545,1.5004739287266489,1.5023504392060545,0.15779965993770279,0.01399603649698436,6.61021110122053,0,,0.0,none,P21,0
E0000280,N0000302,N0000303,lateral,70.00000000012784,draft,drafted,s5c_flows,0.0,0.0,0.012813,3.6221,held,0.012813,1.5376,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.5168302240699,384.16683022406926,1.7716524419457187,1.6373689946807417,1.5216524419457187,1.3873689946807417,0.08649777289324818,0.021515537226095255,13.48782318486566,0,,0.0,none,P21,0
E0000281,N0000303,N0000304,lateral,72.33631716384582,draft,drafted,s5c_flows,0.0,0.0,0.013397,3.6221,held,0.013397,1.6076,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,384.0114584322401,383.10725446769203,1.7927407865099099,1.7158656494954698,1.5427407865099099,1.4658656494954698,0.11949487708231017,0.017855486862136866,10.08917968285498,0,,0.0,none,P21,0
E0000282,N0000304,N0000305,lateral,10.078339002676783,draft,drafted,s5c_flows,0.0,0.0,0.013999,3.6221,held,0.013999,1.6799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.10725446769203,383.05686277267864,1.7158656494954698,1.6588659870869833,1.4658656494954698,1.4088659870869833,0.08930512043687275,0.022346452649914222,1.8808811397327947,0,,0.0,none,P21,0
E0000283,N0000305,N0000306,lateral,46.9501991801023,draft,drafted,s5c_flows,0.0,0.0,0.014083,3.6221,held,0.014083,1.69,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,383.05686277267864,382.1178587890766,1.6588659870869833,1.5645142577984075,1.4088659870869833,1.3145142577984075,0.1421739819683246,0.016435824719538777,5.50384331109688,0,,0.0,none,P21,0
E0000284,N0000306,N0000307,lateral,33.04980081993577,draft,drafted,s5c_flows,0.0,0.0,0.014475,3.6221,held,0.014475,1.737,0.0,0.0,,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,382.1178587890766,381.2420390673483,1.5645142577984075,1.557918208042338,1.3145142577984075,1.307918208042338,0.15753854766523434,0.015629984575969785,3.49647766739666,0,,0.0,none,P21,0
E0000285,N0000307,N0000308,lateral,29.19318466130867,draft,drafted,s5c_flows,0.0,0.0,0.01475,3.6221,held,0.01475,1.77,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2420390673483,381.0960731440417,1.557918208042338,1.6206016606457752,1.307918208042338,1.3706016606457752,0.09099952686961982,0.022852904276610825,5.346764916542808,0,,0.0,none,P21,0
E0000286,N0000308,N0000309,lateral,63.90744799833668,draft,drafted,s5c_flows,0.0,0.0,0.014993,3.6221,held,0.014993,1.7992,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,381.0159857473938,380.5366798874063,1.7006890572936868,1.657839155562442,1.4506890572936868,1.407839155562442,0.10493747804910777,0.021001400114059904,10.15008320294455,0,,0.0,none,P21,0
E0000287,N0000309,N0000310,lateral,63.01663154463064,draft,drafted,s5c_flows,0.0,0.0,0.015526,3.6221,held,0.015526,1.8631,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,380.5366798874063,379.90651357196,1.657839155562442,1.5803333518681484,1.407839155562442,1.3303333518681484,0.11701680175335122,0.019986088905923988,8.975439224738786,0,,0.0,none,P21,0
E0000288,N0000310,N0000311,lateral,80.00000000003487,draft,drafted,s5c_flows,0.0,0.0,0.016051,3.6221,held,0.016051,1.9261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.90651357196,379.50651357195983,1.5803333518681484,1.5711231467901712,1.3303333518681484,1.3211231467901712,0.09380006909096873,0.023698088702648307,14.214630610141958,0,,0.0,none,P21,0
E0000289,N0000311,N0000312,lateral,80.00000000003487,draft,drafted,s5c_flows,0.0,0.0,0.016718,3.6221,held,0.016718,2.0061,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,379.48795295573706,378.4879529557366,1.5896837630129426,1.5907213606696473,1.3396837630129426,1.3407213606696473,0.1294672677972024,0.01962628663220886,10.298613356253478,0,,0.0,none,P21,0
E0000290,N0000312,N0000313,lateral,13.88273579561979,draft,drafted,s5c_flows,0.0,0.0,0.017384,3.6221,held,0.017384,2.0861,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,378.47336421499733,378.3206541212455,1.605310101408918,1.5669496385201,1.355310101408918,1.3169496385201,0.12581765298738237,0.02053559891245768,1.839002114832013,0,,0.0,none,P21,0
E0000291,N0000313,N0000314,lateral,31.791919368174288,draft,drafted,s5c_flows,0.0,0.0,0.0175,3.6221,held,0.0175,2.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3206541212455,378.16169452440465,1.5669496385201,1.883318903329723,1.3169496385201,1.633318903329723,0.09674166766803134,0.02459667061766399,5.477115865121693,0,,0.0,none,P21,0
E0000292,N0000314,N0000315,lateral,38.20808063185939,draft,drafted,s5c_flows,0.0,0.0,0.017765,3.6221,held,0.017765,2.1318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.16169452440465,377.97065412124533,1.883318903329723,1.9204286424265433,1.633318903329723,1.6704286424265433,0.09726138550256334,0.024756579001086604,6.547319273459662,0,,0.0,none,P21,0
E0000293,N0000315,N0000316,lateral,5.0000000000313545,draft,drafted,s5c_flows,0.0,0.0,0.018083,3.6221,held,0.018083,2.17,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.97065412124533,377.9306541212451,1.9204286424265433,4.363413261567416,1.6704286424265433,4.113413261567416,0.11469490037557126,0.0224329660391743,0.7265652880902191,0,,0.0,none,P21,0
E0000294,N0000316,N0000317,lateral,4.999999999881897,draft,drafted,s5c_flows,0.0,0.0,0.018125,3.6221,held,0.018125,2.175,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.9306541212451,377.89065412124603,4.363413261567416,4.63693376937897,4.113413261567416,4.38693376937897,0.11479004773645085,0.022455373217203395,0.7259630514545294,0,,0.0,none,P21,0
E0000295,N0000317,N0000318,lateral,15.000000000049509,draft,drafted,s5c_flows,0.0,0.0,0.018167,3.6221,held,0.018167,2.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.89065412124603,377.81565412124576,4.63693376937897,2.424671806488618,4.38693376937897,2.174671806488618,0.09803972561734563,0.02499670403046353,2.5499867367702427,0,,0.0,none,P21,0
E0000296,N0000318,N0000319,lateral,5.000000000083806,draft,drafted,s5c_flows,0.0,0.0,0.018292,3.6221,held,0.018292,2.195,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.81565412124576,377.7756541212451,2.424671806488618,4.750346855317389,2.174671806488618,4.500346855317389,0.11516688437822943,0.022544190140827564,0.7235876335861267,0,,0.0,none,P21,0
E0000297,N0000319,N0000320,lateral,4.999999999881897,draft,drafted,s5c_flows,0.0,0.0,0.018333,3.6221,held,0.018333,2.2,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.7756541212451,377.73565412124606,4.750346855317389,3.138430351410193,4.500346855317389,2.888430351410193,0.1152590405119633,0.022565927981295725,0.7230090842437248,0,,0.0,none,P21,0
E0000298,N0000320,N0000321,lateral,5.000000000083806,draft,drafted,s5c_flows,0.0,0.0,0.018375,3.6221,held,0.018375,2.205,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.73565412124606,377.6956541212454,3.138430351410193,4.300470146332714,2.888430351410193,4.050470146332714,0.11535329805601609,0.022588168611185427,0.7224182987318061,0,,0.0,none,P21,0
E0000299,N0000321,N0000322,lateral,5.000000000083806,draft,drafted,s5c_flows,0.0,0.0,0.018417,3.6221,held,0.018417,2.21,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.6956541212454,377.65565412124477,4.300470146332714,1.8767555467239845,4.050470146332714,1.6267555467239845,0.11544740809871856,0.022610381606876367,0.7218294001323281,0,,0.0,none,P21,0
E0000300,N0000322,N0000323,lateral,3.6230862975855915,draft,drafted,s5c_flows,0.0,0.0,0.018458,3.6221,held,0.018458,2.215,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,377.65565412124477,377.61398862882254,1.8767555467239845,2.28023744539621,1.6267555467239845,2.03023744539621,0.13047559577310888,0.020862562203601248,0.4628051036565711,0,,0.0,none,P21,0
E0000301,N0000323,N0000324,lateral,6.376913702292034,draft,drafted,s5c_flows,0.0,0.0,0.018489,3.6221,held,0.018489,2.2186,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,377.61398862882254,377.57253868975766,2.28023744539621,2.116761847351711,2.03023744539621,1.866761847351711,0.10780326588250058,0.023734032767569385,0.9858875254673803,0,,0.0,none,P21,0
E0000302,N0000324,N0000325,lateral,5.00000000009568,draft,drafted,s5c_flows,0.0,0.0,0.018542,3.6221,held,0.018542,2.225,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,377.57253868975766,377.5325386897569,2.116761847351711,2.3899771793837203,1.866761847351711,2.1399771793837203,0.11572663025890322,0.022676329161643333,0.720087789201975,0,,0.0,none,P21,0
E0000303,N0000325,N0000326,lateral,4.999999999840387,draft,drafted,s5c_flows,0.0,0.0,0.018583,3.6221,held,0.018583,2.23,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,377.5325386897569,377.4750386897587,2.3899771793837203,1.551084357116281,2.1399771793837203,1.301084357116281,0.13079150942615483,0.02092314322188546,0.6371463537373067,0,,0.0,none,P21,0
E0000304,N0000326,N0000327,lateral,47.49106022935173,draft,drafted,s5c_flows,0.0,0.0,0.018625,3.6221,held,0.018625,2.235,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.2484220253259,377.0109667241791,1.7777010215490918,1.9509778558989979,1.5277010215490918,1.7009778558989979,0.09891221626295585,0.025266790618620222,8.002223591724647,0,,0.0,none,P21,0
E0000305,N0000327,N0000328,lateral,7.508939770604507,draft,drafted,s5c_flows,0.0,0.0,0.019021,3.6221,held,0.019021,2.2825,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,377.0109667241791,376.9696675554408,1.9509778558989979,2.0870341047154284,1.7009778558989979,1.8370341047154284,0.10292308903497671,0.02495198313834021,1.215946755486633,0,,0.0,none,P21,0
E0000306,N0000328,N0000329,lateral,30.000000000228265,draft,drafted,s5c_flows,0.0,0.0,0.019083,3.6221,held,0.019083,2.29,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,376.9696675554408,376.65466755543844,2.0870341047154284,1.5630448469053135,1.8370341047154284,1.3130448469053135,0.12808498313270186,0.02159871327745075,3.903658241386359,0,,0.0,none,P21,0
E0000307,N0000329,N0000330,lateral,69.99999999991496,draft,drafted,s5c_flows,0.0,0.0,0.019333,3.6221,held,0.019333,2.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.65466755543844,376.30466755543887,1.5630448469053135,2.2435807355767565,1.3130448469053135,1.9935807355767565,0.10023242095665977,0.025677306646251036,11.639613764988406,0,,0.0,none,P21,0
E0000308,N0000330,N0000331,lateral,4.999999999924301,draft,drafted,s5c_flows,0.0,0.0,0.019917,3.6221,held,0.019917,2.39,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,376.30466755543887,376.2646675554395,2.2435807355767565,2.9785880597949017,1.9935807355767565,2.7285880597949017,0.11871618334087392,0.02338635432082939,0.7019542827854715,0,,0.0,none,P21,0
E0000309,N0000331,N0000332,lateral,12.740428711906738,draft,drafted,s5c_flows,0.0,0.0,0.019958,3.6221,held,0.019958,2.395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2646675554395,376.20096541187996,2.9785880597949017,2.516350261948162,2.7285880597949017,2.266350261948162,0.10137053122629595,0.026032971217303774,2.0946963181810467,0,,0.0,none,P21,0
E0000310,N0000332,N0000333,lateral,12.259571288279806,draft,drafted,s5c_flows,0.0,0.0,0.020065,3.6221,held,0.020065,2.4077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.20096541187996,376.13966755543856,2.516350261948162,2.852458909405186,2.266350261948162,2.602458909405186,0.1015629111472034,0.026093252513977677,2.0118189389220067,0,,0.0,none,P21,0
E0000311,N0000333,N0000334,lateral,18.967004380304317,draft,drafted,s5c_flows,0.0,0.0,0.020167,3.6221,held,0.020167,2.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.13966755543856,376.04483253353703,2.852458909405186,2.0261513531817172,2.602458909405186,1.7761513531817172,0.10174564615020325,0.026150554887582805,3.106931368886954,0,,0.0,none,P21,0
E0000312,N0000335,N0000336,lateral,5.964871197696258,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,401.21080322265624,401.16904912427236,1.5500000000000114,1.8472777800245126,1.3000000000000114,1.5972777800245126,0.0,0.0,0.0,0,,0.0,none,P122,0
E0000313,N0000336,N0000337,lateral,8.85609614766939,auto_road,derived,s5c_flows,0.0,0.0,5e-05,3.6221,held,5e-05,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.16904912427236,401.124768643534,1.8472777800245126,2.3954034756065994,1.5972777800245126,2.1454034756065994,0.007437500512463151,0.0027271258779702767,19.84559224080965,0,,0.0,none,P122,0
E0000314,N0000337,N0000338,lateral,10.179032654700983,auto_road,derived,s5c_flows,0.0,0.0,0.000124,3.6221,held,0.000124,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.124768643534,401.07387348026054,2.3954034756065994,3.32959942013008,2.1454034756065994,3.07959942013008,0.012243634110201409,0.0035844734841314063,13.856224607664759,0,,0.0,none,P122,0
E0000315,N0000338,N0000339,lateral,40.00000000002898,auto_road,derived,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.07387348026054,400.8738734802604,3.32959942013008,8.395413629114614,3.07959942013008,8.145413629114614,0.015866293115303822,0.0042579612139208856,42.01779595412345,0,,0.0,none,P122,0
E0000316,N0000339,N0000340,lateral,7.100815657921816,auto_road,derived,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,400.8738734802604,400.83126858631283,8.395413629114614,8.844787321890294,8.145413629114614,8.594787321890294,0.026240522051773237,0.005767122649972506,4.510082817656168,0,,0.0,none,P122,0
E0000317,N0000340,N0000341,lateral,13.899523685697288,auto_road,derived,s5c_flows,0.0,0.0,0.000601,3.6221,held,0.000601,0.0721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.83126858631283,400.76177096788433,8.844787321890294,9.463631864146919,8.594787321890294,9.213631864146919,0.0258733092177987,0.006237309689194642,8.953579387347665,0,,0.0,none,P122,0
E0000318,N0000341,N0000342,lateral,8.99966065632374,auto_road,derived,s5c_flows,0.0,0.0,0.000717,3.6221,held,0.000717,0.086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.76177096788433,400.71677266460273,9.463631864146919,9.656091104928521,9.213631864146919,9.406091104928521,0.02793738254520086,0.006666666427530582,5.368947646737531,0,,0.0,none,P122,0
E0000319,N0000342,N0000343,lateral,24.999999999976534,auto_road,derived,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.71677266460273,400.59177266460284,9.656091104928521,8.009881388131532,9.406091104928521,7.759881388131532,0.029158194897862717,0.0069239178669640855,14.28986492908095,0,,0.0,none,P122,0
E0000320,N0000343,N0000344,lateral,41.99996646136755,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,400.5758427008576,400.0508431200905,8.025811351876769,1.5727530713157307,7.775811351876769,1.3227530713157307,0.04336253312588137,0.006207307583020433,16.14295546320357,0,,0.0,none,P122,0
E0000321,N0000345,N0000346,main,49.99999999999301,draft,drafted,s5c_flows,39.4504,53.17,0.012501,3.6221,held,1.666364,1.5001,50.0,0.0,W11a-XG00083,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5155928675235,312.26559286752354,5.544191068023395,5.311769193023338,5.294191068023395,5.061769193023338,0.4324489467566769,0.19614486029710326,1.9270097420357524,0,,0.0,none,P31,1
E0000322,N0000346,N0000347,main,50.0000000000422,draft,drafted,s5c_flows,39.4504,53.17,0.012918,3.6221,held,1.66678,1.5501,50.0,0.0,W11a-XG00084,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.26559286752354,312.0155928675233,5.311769193023338,5.47116250357044,5.061769193023338,5.22116250357044,0.43248159132538994,0.19616870683640103,1.9268642875184354,0,,0.0,none,P31,1
E0000323,N0000347,N0000348,main,7.877331182785642,draft,drafted,s5c_flows,39.4504,53.17,0.013334,3.6221,held,1.667197,1.6001,7.877,0.0,W11a-XG00085,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,312.0155928675233,311.972267546018,5.47116250357044,5.552634797732026,5.22116250357044,5.302634797732026,0.4473217800321752,0.19163829850066177,0.2934998001594824,0,,0.0,none,P31,1
E0000324,N0000348,N0000349,main,13.862490767718157,draft,drafted,s5c_flows,39.4504,53.17,0.0134,3.6221,held,1.667263,1.608,13.862,0.0,W11a-XG00086,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.972267546018,311.8960238467955,5.552634797732026,5.656466387579485,5.302634797732026,5.406466387579485,0.4473271445642935,0.19164198582991981,0.5164933887934346,0,,0.0,none,P31,1
E0000325,N0000349,N0000350,main,9.155952303345652,draft,drafted,s5c_flows,103.4804,73.17,0.013515,3.6221,held,4.351678,1.6219,9.156,0.0,W11a-XG00087,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.8960238467955,311.84566610912714,5.656466387579485,5.603369535404113,5.406466387579485,5.353369535404113,0.593821417863306,0.30940165227340644,0.2569782774168787,0,,0.0,none,P31,1
E0000326,N0000350,N0000351,main,9.155765519334354,draft,drafted,s5c_flows,103.4804,73.17,0.013592,3.6221,held,4.351754,1.631,9.156,0.0,W11a-XG00088,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.84566610912714,311.7953093987708,5.603369535404113,5.517160083651049,5.353369535404113,5.267160083651049,0.5938243846781585,0.3094044416187631,0.2569717511206787,0,,0.0,none,P31,1
E0000327,N0000351,N0000352,main,13.948591368816684,draft,drafted,s5c_flows,103.4804,73.17,0.013668,3.6221,held,4.351831,1.6402,13.949,0.0,W11a-XG00089,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.7953093987708,311.7185921462423,5.517160083651049,5.339818498288935,5.267160083651049,5.089818498288935,0.5938273904879463,0.30940726764639215,0.39148837951477133,0,,0.0,none,P31,1
E0000328,N0000352,N0000353,main,11.751853945607916,draft,drafted,s5c_flows,103.4804,73.17,0.013784,3.6221,held,4.351947,1.6541,11.752,0.0,W11a-XG00090,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.7185921462423,311.65395694954145,5.339818498288935,5.292942464521047,5.089818498288935,5.042942464521047,0.5938319186408682,0.3094115250013425,0.32983109576710284,0,,0.0,none,P31,1
E0000329,N0000353,N0000354,main,7.841586691961166,draft,drafted,s5c_flows,103.4804,73.17,0.013882,3.6221,held,4.352045,1.6659,7.842,0.0,W11a-XG00091,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,311.65395694954145,311.6108282227357,5.292942464521047,5.264141259686198,5.042942464521047,5.014141259686198,0.5938357440744289,0.309415121697289,0.22008293174805185,0,,0.0,none,P31,1
E0000330,N0000354,N0000355,main,11.751932285214298,draft,drafted,s5c_flows,104.5602,74.626,0.013948,3.6221,held,4.397377,1.6737,11.752,0.0,W11a-XG00092,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.6108282227357,311.546192595167,5.264141259686198,5.2469592603017645,5.014141259686198,4.9969592603017645,0.5955979636736259,0.3110754377708218,0.32885528499596217,0,,0.0,none,P31,1
E0000331,N0000355,N0000356,main,26.608114179823374,draft,drafted,s5c_flows,104.5602,74.626,0.014046,3.6221,held,4.397475,1.6855,26.608,0.0,W11a-XG00093,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.546192595167,311.39984796717795,5.2469592603017645,5.284295099228302,4.9969592603017645,5.034295099228302,0.5956017575638906,0.3110790197550489,0.7445722985734335,0,,0.0,none,P31,1
E0000332,N0000356,N0000357,main,39.03230498110383,draft,drafted,s5c_flows,105.6399,76.082,0.014267,3.6221,held,4.442964,1.7121,39.032,0.0,W11a-XG00094,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.39984796717795,311.18517028978187,5.284295099228302,5.6572674543587596,5.034295099228302,5.4072674543587596,0.5973555398762185,0.31273830586513174,1.0890305235748419,0,,0.0,none,P31,1
E0000333,N0000357,N0000358,main,12.430312944362239,draft,drafted,s5c_flows,108.4283,80.082,0.014593,3.6221,held,4.560185,1.7511,12.43,0.0,W11a-XG00095,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.18517028978187,311.1168035685879,5.6572674543587596,5.725756245865227,5.4072674543587596,5.475756245865227,0.6018096166149959,0.3169837256886281,0.34424820854694704,0,,0.0,none,P31,1
E0000334,N0000358,N0000359,main,11.217901952795257,draft,drafted,s5c_flows,108.4283,80.082,0.014696,3.6221,held,4.560288,1.7635,11.218,0.0,W11a-XG00096,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.1168035685879,311.0551051078475,5.725756245865227,5.71723375933999,5.475756245865227,5.46723375933999,0.6018134898121466,0.31698743719385003,0.3106693946075352,0,,0.0,none,P31,1
E0000335,N0000360,N0000361,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.59824157637127,409.47730771014676,1.5803167732381098,1.6302057175876143,1.3303167732381098,1.3802057175876143,0.0,0.0,0.0,0,,0.0,none,P13,1
E0000336,N0000362,N0000361,main,18.027756377319946,auto_block,provisional,s5c_flows,1.8214,2.456,0.023649,3.6221,held,0.100007,2.8379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9843216370337,397.8941828551471,13.205345111013173,13.213330572587267,12.955345111013173,12.963330572587267,0.17642952909048656,0.05297804569068823,1.7030176741817724,1,outfall_1000m,366.53,none,P13,1
E0000337,N0000363,N0000364,sub main,15.556349186104045,auto_block,provisional,s5c_flows,151.6578,201.766,0.042185,3.3294,merrimack,5.886211,5.0622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.40162734971824,389.32384560378773,7.48734970106301,7.291541359102894,7.23734970106301,7.041541359102894,0.6245547865320072,0.37187320140503877,0.41513169384985604,0,,0.0,none,P11,1
E0000338,N0000364,N0000365,sub main,15.811388300841896,auto_block,provisional,s5c_flows,151.6578,201.766,0.042315,3.3294,merrimack,5.886341,5.0778,6.325,0.0,W11a-XG00097,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.32384560378773,389.2447886622835,7.291541359102894,6.981102450997753,7.041541359102894,6.731102450997753,0.6245585985593258,0.3718775992299814,0.4219350097096346,0,,0.0,none,P11,1
E0000339,N0000366,N0000367,lateral,27.353153590427738,auto_link,provisional,s5c_flows,6.6092,8.912,0.000322,3.6221,held,0.277397,0.0386,0.0,0.0,,200,PVC-U,3.15,0.5,ground,minimum,tractive,1.0,348.2160904012028,347.3544660631043,2.4476364054378337,1.5545915540831743,2.1976364054378337,1.3045915540831743,0.4634967887902169,0.05495466336328761,0.9835793994683618,0,,0.0,none,P73,1
E0000340,N0000367,N0000368,lateral,4.853585999046399,auto_link,provisional,s5c_flows,7.689,10.368,0.00055,3.6221,held,0.322892,0.066,1.618,0.0,W11a-XG00098,200,PVC-U,6.5,0.5,ground,minimum,tractive,1.0,347.3544660631043,347.0389829731663,1.5545915540831743,1.5501283549587015,1.3045915540831743,1.3001283549587015,0.6228309867992146,0.04988498205528211,0.12987969721902198,0,,0.0,none,P73,1
E0000341,N0000368,N0000369,lateral,20.53757531954248,auto_link,provisional,s5c_flows,7.689,10.368,0.00059,3.6221,held,0.322933,0.0708,3.16,0.0,W11a-XG00099,200,PVC-U,6.05,0.5,cover_min,minimum,tractive,1.0,346.8872993649196,345.6447760580873,1.7018119632053867,1.7051079751158227,1.4518119632053867,1.4551079751158227,0.6079339863599463,0.050709560839402396,0.5630429120139854,0,,0.0,none,P73,1
E0000342,N0000370,N0000371,lateral,30.00000000011657,auto_link,provisional,s5c_flows,4.3844,5.912,0.003135,3.6221,held,0.18694,0.3762,30.0,0.0,W11a-XG00100,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.85458992644334,345.70458992644274,2.9421019680879112,1.8593443997291388,2.6921019680879112,1.6093443997291388,0.2169548631514326,0.07029310580521839,2.3046268368409297,0,,0.0,none,P73,1
E0000343,N0000371,N0000372,lateral,20.007484096754382,auto_link,provisional,s5c_flows,4.3844,5.912,0.003385,3.6221,held,0.18719,0.4062,20.007,0.0,W11a-XG00101,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.70458992644274,345.60455250595896,1.8593443997291388,1.9529731288066614,1.6093443997291388,1.7029731288066614,0.2170497371429266,0.07033588937254046,1.5363209956787856,0,,0.0,none,P73,1
E0000344,N0000372,N0000373,lateral,11.40175425099138,auto_link,provisional,s5c_flows,4.3844,5.912,0.003552,3.6221,held,0.187356,0.4262,11.402,0.0,W11a-XG00102,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.60455250595896,345.547543734704,1.9529731288066614,2.119509487952257,1.7029731288066614,1.8695094879522571,0.2171126841001244,0.0703642811950266,0.8752562675190754,0,,0.0,none,P73,1
E0000345,N0000373,N0000374,lateral,9.433981132056603,auto_link,provisional,s5c_flows,4.3844,5.912,0.003647,3.6221,held,0.187451,0.4376,9.434,0.0,W11a-XG00103,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.547543734704,345.5003738290437,2.119509487952257,2.222404491268776,1.8695094879522571,1.972404491268776,0.21714869026068614,0.07038052362318645,0.7240799780042534,0,,0.0,none,P73,1
E0000346,N0000374,N0000375,lateral,23.625105781973872,auto_link,provisional,s5c_flows,4.3844,5.912,0.003725,3.6221,held,0.18753,0.447,22.05,0.0,W11a-XG00104,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5003738290437,345.3822483001339,2.222404491268776,2.369094473303619,1.972404491268776,2.119094473303619,0.21717862242291922,0.07039402721447238,1.8130318658441982,0,,0.0,none,P73,1
E0000347,N0000375,N0000376,lateral,8.579970525284484,auto_link,provisional,s5c_flows,5.126,6.912,0.003922,3.6221,held,0.218817,0.4706,5.148,0.0,W11a-XG00105,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3822483001339,345.33934844750746,2.369094473303619,2.4408334372581635,2.119094473303619,2.1908334372581635,0.22839264878433632,0.07552678590951964,0.6261125719933794,0,,0.0,none,P73,1
E0000348,N0000376,N0000369,lateral,20.916787516234766,auto_link,provisional,s5c_flows,5.126,6.912,0.003994,3.6221,held,0.218888,0.4792,20.917,0.0,W11a-XG00106,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.33934844750746,345.23476450992626,2.4408334372581635,2.11511952327686,2.1908334372581635,1.86511952327686,0.22841676599811545,0.07553798307109336,1.52621513463445,0,,0.0,none,P73,1
E0000349,N0000377,N0000378,main,54.99999999984208,auto_block,provisional,s5c_flows,17.6523,20.59,0.02039,3.6221,held,0.76042,2.4467,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.2017140144238,425.8992140144247,9.031775975810547,9.437364354715953,8.781775975810547,9.187364354715953,0.3512764038951795,0.13162417503162288,2.6095310032198094,0,,0.0,none,P18,0
E0000350,N0000378,N0000379,main,60.8835622512382,auto_block,provisional,s5c_flows,19.8119,23.502,0.020848,3.6221,held,0.851413,2.5017,21.309,0.0,W11a-XG00107,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.8992140144247,425.56435442204287,9.437364354715953,8.586890695144632,9.187364354715953,8.336890695144632,0.36388022479166304,0.1388490814191124,2.788626499562076,0,,0.0,none,P18,0
E0000351,N0000379,N0000380,main,11.180339887498949,auto_block,provisional,s5c_flows,21.9714,26.414,0.021355,3.6221,held,0.942454,2.5626,11.18,0.0,W11a-XG00108,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.56435442204287,425.5028625526616,8.586890695144632,8.476934810619639,8.336890695144632,8.226934810619639,0.3755475849401327,0.14570551596717957,0.49617946059934703,0,,0.0,none,P18,0
E0000352,N0000381,N0000382,main,12.548812286605491,auto_road,derived,s5c_flows,0.0,0.0,0.004893,3.6221,held,0.004893,0.5872,10.98,0.0,W11a-XG00109,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.57535353721715,368.51260947578413,3.820367898329721,3.8672733367158685,3.570367898329721,3.6172733367158685,0.060578217279060965,0.014339367449168333,3.4525095131136694,0,,0.0,none,P29,1
E0000353,N0000382,N0000383,main,16.207310653836064,auto_road,derived,s5c_flows,0.0,0.0,0.004998,3.6221,held,0.004998,0.5997,16.207,0.0,W11a-XG00110,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.51260947578413,368.43157292251493,3.8672733367158685,3.944830886078819,3.6172733367158685,3.694830886078819,0.06106760253331278,0.014466347665308327,4.423324856796987,0,,0.0,none,P29,1
E0000354,N0000383,N0000384,main,17.48155449353915,auto_road,derived,s5c_flows,0.0,0.0,0.005133,3.6221,held,0.005133,0.616,17.482,0.0,W11a-XG00111,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.43157292251493,368.3441651500472,3.944830886078819,4.143841441749657,3.694830886078819,3.8938414417496574,0.061686712194354225,0.014627469489047168,4.723209119024048,0,,0.0,none,P29,1
E0000355,N0000384,N0000385,main,19.583739833846305,auto_road,derived,s5c_flows,0.0,0.0,0.005279,3.6221,held,0.005279,0.6334,19.584,0.0,W11a-XG00112,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3441651500472,368.246246450878,4.143841441749657,4.2502135100594955,3.8938414417496574,4.0002135100594955,0.06234400604795253,0.014799116863485812,5.2353976683241665,0,,0.0,none,P29,1
E0000356,N0000385,N0000386,main,28.52856264708603,auto_road,derived,s5c_flows,0.0,0.0,0.005442,3.6221,held,0.005442,0.653,28.529,0.0,W11a-XG00113,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.246246450878,368.10360363764255,4.2502135100594955,4.467838012748075,4.0002135100594955,4.217838012748075,0.06306347413390859,0.01498769340297415,7.5396424102560164,0,,0.0,none,P29,1
E0000357,N0000386,N0000387,main,21.553747003590093,auto_road,derived,s5c_flows,0.0,0.0,0.00568,3.6221,held,0.00568,0.6815,21.554,0.0,W11a-XG00114,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.10360363764255,367.9958349026246,4.467838012748075,4.642928525109767,4.217838012748075,4.392928525109767,0.06408826296424266,0.01525754294532869,5.6052247340036265,0,,0.0,none,P29,1
E0000358,N0000387,N0000388,main,12.745449589042835,auto_road,derived,s5c_flows,0.0,0.0,0.005859,3.6221,held,0.005859,0.7031,12.745,0.0,W11a-XG00115,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9958349026246,367.9321076546794,4.642928525109767,4.71776417149249,4.392928525109767,4.46776417149249,0.0648400189616195,0.01545642574753417,3.2761273549768695,0,,0.0,none,P29,1
E0000359,N0000388,N0000389,main,13.180434644716948,auto_road,derived,s5c_flows,0.0,0.0,0.005965,3.6221,held,0.005965,0.7158,13.18,0.0,W11a-XG00116,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9321076546794,367.8662054814558,4.71776417149249,4.458013268544221,4.46776417149249,4.208013268544221,0.06527788790233714,0.015572628690365825,3.3652116789369573,0,,0.0,none,P29,1
E0000360,N0000389,N0000390,main,35.145748226295936,auto_road,derived,s5c_flows,0.0,0.0,0.006075,3.6221,held,0.006075,0.729,35.146,0.0,W11a-XG00117,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8662054814558,367.6904767403243,4.458013268544221,3.6258074393632,4.208013268544221,3.3758074393632,0.06572674480809416,0.015692023255205273,8.91208703775833,0,,0.0,none,P29,1
E0000361,N0000390,N0000391,main,15.455331247075934,auto_road,derived,s5c_flows,0.0,0.0,0.006368,3.6221,held,0.006368,0.7642,15.455,0.0,W11a-XG00118,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6904767403243,367.61320008408893,3.6258074393632,3.4948016248954445,3.3758074393632,3.2448016248954445,0.0668960734526364,0.016004368345717473,3.8505825652130348,0,,0.0,none,P29,1
E0000362,N0000391,N0000392,main,26.107344894636938,auto_road,derived,s5c_flows,0.0,0.0,0.006497,3.6221,held,0.006497,0.7796,26.107,0.0,W11a-XG00119,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.61320008408893,367.48266335961574,3.4948016248954445,3.413668427493633,3.2448016248954445,3.163668427493633,0.0673993498581312,0.01613938116372357,6.455884453284849,0,,0.0,none,P29,1
E0000363,N0000392,N0000393,main,46.99655392083545,auto_road,derived,s5c_flows,0.0,0.0,0.006714,3.6221,held,0.006714,0.8057,46.997,0.0,W11a-XG00120,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.48266335961574,367.24768059001156,3.413668427493633,3.481079175613445,3.163668427493633,3.231079175613445,0.06823087848129435,0.01636321638827451,11.479786221649306,0,,0.0,none,P29,1
E0000364,N0000393,N0000394,main,29.5813598326334,auto_road,derived,s5c_flows,0.0,0.0,0.007106,3.6221,held,0.007106,0.8527,29.581,0.0,W11a-XG00121,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.24768059001156,367.09977379084836,3.481079175613445,3.535388562667265,3.231079175613445,3.285388562667265,0.06968792456759465,0.016757716890496793,7.074721581053973,0,,0.0,none,P29,1
E0000365,N0000394,N0000395,main,10.030615422142606,auto_road,derived,s5c_flows,0.0,0.0,0.007353,3.6221,held,0.007353,0.8823,10.031,0.0,W11a-XG00122,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.09977379084836,367.0496207137376,3.535388562667265,3.5485238175123754,3.285388562667265,3.2985238175123754,0.07057819338899557,0.01700018771665493,2.3686767211647375,0,,0.0,none,P29,1
E0000366,N0000395,N0000396,main,67.55835869255837,auto_road,derived,s5c_flows,0.0,0.0,0.007436,3.6221,held,0.007436,0.8923,67.558,0.0,W11a-XG00123,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0496207137376,366.71182892027485,3.5485238175123754,4.640984800428271,3.2985238175123754,4.390984800428271,0.07087278977601676,0.017080660819721122,15.88723469803358,0,,0.0,none,P29,1
E0000367,N0000396,N0000397,main,10.774053489453959,auto_road,derived,s5c_flows,0.0,0.0,0.007999,3.6221,held,0.007999,0.9599,10.774,0.0,W11a-XG00124,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.71182892027485,366.6579586528276,4.640984800428271,4.905731532719301,4.390984800428271,4.655731532719301,0.07281436079905321,0.01761397577959886,2.4661008650906244,0,,0.0,none,P29,1
E0000368,N0000398,N0000399,main,44.687436668364676,auto_road,derived,s5c_flows,17.4996,21.17,0.005848,3.6221,held,0.739478,0.7017,43.146,0.0,W11a-XG00125,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.7001052285867,370.4543243269107,3.9089645956320282,2.981832899651806,3.6589645956320282,2.731832899651806,0.34822243656820967,0.12990160666543432,2.138835792660138,0,,0.0,none,P29,1
E0000369,N0000399,N0000400,main,12.010345307828949,auto_road,derived,s5c_flows,19.6592,24.082,0.00622,3.6221,held,0.830385,0.7464,12.01,0.0,W11a-XG00126,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.4543243269107,370.3882674277176,2.981832899651806,2.486854642594892,2.731832899651806,2.236854642594892,0.361057626783185,0.13721478183283792,0.5544057428742605,0,,0.0,none,P29,1
E0000370,N0000400,N0000401,main,7.469295909500785,auto_road,derived,s5c_flows,19.6592,24.082,0.00632,3.6221,held,0.830485,0.7584,7.469,0.0,W11a-XG00127,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,370.3882674277176,370.34718630021536,2.486854642594892,2.2859313755658945,2.236854642594892,2.0359313755658945,0.36107117180153253,0.13722260190795516,0.34477486678657643,0,,0.0,none,P29,1
E0000371,N0000401,N0000402,main,7.720135358580953,auto_road,derived,s5c_flows,19.6592,24.082,0.006383,3.6221,held,0.830547,0.7659,7.72,0.0,W11a-XG00128,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,370.34718630021536,370.3047255557432,2.2859313755658945,2.1496811825380746,2.0359313755658945,1.8996811825380746,0.36107956911921807,0.1372274501208915,0.3563450653186448,0,,0.0,none,P29,1
E0000372,N0000402,N0000403,main,8.112786755623409,auto_road,derived,s5c_flows,19.6592,24.082,0.006447,3.6221,held,0.830611,0.7736,8.113,0.0,W11a-XG00129,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.3047255557432,370.26010522858724,2.1496811825380746,2.0410422323502644,1.8996811825380746,1.7910422323502644,0.3610882368415382,0.13723245454024086,0.374460031643349,0,,0.0,none,P29,1
E0000373,N0000403,N0000404,main,3.6423072234049467,auto_road,derived,s5c_flows,19.6592,24.082,0.006515,3.6221,held,0.830679,0.7817,3.642,0.0,W11a-XG00130,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,370.26010522858724,370.22003984912976,2.0410422323502644,2.044913764151488,1.7910422323502644,1.794913764151488,0.4597146691157721,0.11629991159157263,0.13204956132212262,0,,0.0,none,P29,1
E0000374,N0000404,N0000405,main,50.976118656455334,auto_road,derived,s5c_flows,19.6592,24.082,0.006545,3.6221,held,0.830709,0.7854,50.976,0.0,W11a-XG00131,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.22003984912976,369.9651592558475,2.044913764151488,2.5116473847775183,1.794913764151488,2.2616473847775183,0.3492606044155488,0.14042312520119488,2.4325731756357385,0,,0.0,none,P29,1
E0000375,N0000405,N0000406,main,34.48376408269008,auto_road,derived,s5c_flows,19.6592,24.082,0.00697,3.6221,held,0.831134,0.8364,34.484,0.0,W11a-XG00132,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9651592558475,369.79274043543404,2.5116473847775183,2.785781293081584,2.2616473847775183,2.535781293081584,0.3493161882173924,0.140457168315186,1.6452985025145546,0,,0.0,none,P29,1
E0000376,N0000406,N0000407,main,10.897810037589228,auto_road,derived,s5c_flows,19.6592,24.082,0.007257,3.6221,held,0.831421,0.8708,10.898,0.0,W11a-XG00133,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.79274043543404,369.7382513852461,2.785781293081584,2.8220818667070375,2.535781293081584,2.5720818667070375,0.34935371196432413,0.1404801525783797,0.5199033560339035,0,,0.0,none,P29,1
