EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0000377,N0000407,N0000408,main,31.301319275115386,auto_road,derived,s5c_flows,19.6592,24.082,0.007348,3.6221,held,0.831512,0.8817,31.301,0.0,W11a-XG00134,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7382513852461,369.58174478887054,2.8220818667070375,2.7064021837857126,2.5720818667070375,2.4564021837857126,0.3493656077747826,0.14048743945533565,1.4932455942302176,0,,0.0,none,P29,1
E0000378,N0000408,N0000397,main,42.785465909622935,auto_road,derived,s5c_flows,19.6592,24.082,0.007609,3.6221,held,0.831773,0.913,42.785,0.0,W11a-XG00135,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.58174478887054,369.3678174593224,2.7064021837857126,2.1958727262244793,2.4564021837857126,1.9458727262244793,0.34939972128736274,0.14050833700013016,2.0409034554072694,0,,0.0,none,P29,1
E0000379,N0000409,N0000410,main,18.601075237738275,auto_block,provisional,s5c_flows,57.8454,78.0,0.010826,3.6221,held,2.435854,1.2991,18.601,0.0,W11a-XG00136,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.7267372238181,390.6244313100105,4.310677326963173,3.7238658091301318,4.060677326963173,3.4738658091301318,0.5012503126038901,0.2308128294643656,0.6184892314949257,0,,0.0,none,P41,1
E0000380,N0000410,N0000411,main,25.495097567963924,auto_block,provisional,s5c_flows,57.8454,78.0,0.010981,3.6221,held,2.436009,1.3177,25.495,0.0,W11a-XG00137,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.6244313100105,390.4842082733867,3.7238658091301318,3.5886982207539404,3.4738658091301318,3.3386982207539404,0.5012597959599655,0.23082010633619215,0.8477007256998046,0,,0.0,none,P41,1
E0000381,N0000412,N0000413,lateral,11.60209161953038,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,7.6,0.5,ground,minimum,tractive,1.0,472.0609924316406,471.1792334685563,1.5500000000000114,1.5505333771468486,1.3000000000000114,1.3005333771468486,0.5412133522581698,0.03715556648893256,0.3572864432335718,0,,0.0,none,P90,1
E0000382,N0000413,N0000414,lateral,3.589515005241406,auto_road,derived,s5c_flows,4.3191,5.824,9.7e-05,3.6221,held,0.181165,0.0116,0.0,0.0,,200,PVC-U,10.15,0.5,ground,minimum,tractive,1.0,471.1792334685563,470.8148976955243,1.5505333771468486,1.5510080661944698,1.3005333771468486,1.3010080661944698,0.596329526097973,0.03482502773272886,0.10032246848285,0,,0.0,none,P90,1
E0000383,N0000414,N0000415,lateral,7.601692851195208,auto_road,derived,s5c_flows,4.3191,5.824,0.000127,3.6221,held,0.181195,0.0152,0.0,0.0,,200,PVC-U,11.65,0.5,ground,minimum,tractive,1.0,470.8148976955243,469.92930047836006,1.5510080661944698,1.5532129493743128,1.3010080661944698,1.3032129493743128,0.6244484911562401,0.033767994922339756,0.20289084311607983,0,,0.0,none,P90,1
E0000384,N0000415,N0000416,lateral,17.988749246556296,auto_road,derived,s5c_flows,4.3191,5.824,0.00019,3.6221,held,0.181259,0.0228,0.0,0.0,,200,PVC-U,14.3,0.5,ground,minimum,tractive,1.0,469.92930047836006,467.3569093361025,1.5532129493743128,1.5521177635068852,1.3032129493743128,1.3021177635068852,0.6686792214458657,0.03225963567938797,0.44836519189923246,0,,0.0,none,P90,1
E0000385,N0000416,N0000417,lateral,4.580390888688679,auto_road,derived,s5c_flows,4.3191,5.824,0.00034,3.6221,held,0.181409,0.0408,0.0,0.0,,200,PVC-U,13.6,0.5,ground,minimum,tractive,1.0,467.3569093361025,466.73397617524085,1.5521177635068852,1.55175990874352,1.3021177635068852,1.30175990874352,0.6577786996953534,0.03263555509500768,0.11605703891014969,0,,0.0,none,P90,1
E0000386,N0000417,N0000418,lateral,23.229816178828678,auto_road,derived,s5c_flows,4.3191,5.824,0.000378,3.6221,held,0.181447,0.0454,0.0,0.0,,200,PVC-U,13.15,0.5,cover_min,minimum,tractive,1.0,466.71115271132675,463.6564318838108,1.574583372657628,1.5831616220485785,1.324583372657628,1.3331616220485785,0.650491155242109,0.03288511818168391,0.595186575344561,0,,0.0,none,P90,1
E0000387,N0000418,N0000419,lateral,12.985680218675812,auto_road,derived,s5c_flows,5.0607,6.824,0.000572,3.6221,held,0.21273,0.0686,0.0,0.0,,200,PVC-U,10.8,0.5,cover_min,minimum,tractive,1.0,463.6483275399521,462.2458740763351,1.5912659659072688,1.5581725545242762,1.3412659659072688,1.3081725545242762,0.6427625453231255,0.036886574358083485,0.33671533168721823,0,,0.0,none,P90,1
E0000388,N0000419,N0000420,lateral,5.332984104428636,auto_road,derived,s5c_flows,5.0607,6.824,0.00068,3.6221,held,0.212839,0.0816,0.0,0.0,,200,PVC-U,8.25,0.5,cover_min,minimum,tractive,1.0,462.23081233383795,461.7908411452226,1.573234297021429,1.5670995286055245,1.323234297021429,1.3170995286055245,0.5874037697581981,0.0392011430126393,0.15131511403771247,0,,0.0,none,P90,1
E0000389,N0000420,N0000421,lateral,3.905519707748568,auto_road,derived,s5c_flows,5.0607,6.824,0.000724,3.6221,held,0.212883,0.0869,0.0,0.0,,200,PVC-U,8.75,0.5,ground,minimum,tractive,1.0,461.7908411452226,461.4491081707946,1.5670995286055245,1.5511970049866477,1.3170995286055245,1.3011970049866477,0.5991518843139051,0.03868827734396521,0.10864022434591908,0,,0.0,none,P90,1
E0000390,N0000421,N0000422,lateral,6.5478120463956975,auto_road,derived,s5c_flows,6.1405,8.28,0.000757,3.6221,held,0.258183,0.0908,0.0,0.0,,200,PVC-U,6.25,0.5,cover_min,minimum,tractive,1.0,461.44187081935064,461.0326325664509,1.5584343564306096,1.55922534370535,1.3084343564306096,1.30922534370535,0.5707112923645201,0.04551212189446527,0.1912178753658844,0,,0.0,none,P90,1
E0000391,N0000422,N0000423,lateral,12.519409770277191,auto_road,derived,s5c_flows,6.1405,8.28,0.000811,3.6221,held,0.258237,0.0974,0.0,0.0,,200,PVC-U,5.65,0.5,cover_min,minimum,tractive,1.0,460.90195371226184,460.1946070602412,1.689904197894407,1.6836278030400535,1.439904197894407,1.4336278030400535,0.5516486422190209,0.046571309688614365,0.3782422606267866,0,,0.0,none,P90,1
E0000392,N0000423,N0000424,lateral,5.11633836229379,auto_road,derived,s5c_flows,6.1405,8.28,0.000916,3.6221,held,0.258342,0.1099,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,460.1946070602412,460.08204761627076,1.6836278030400535,1.5505512606823686,1.4336278030400535,1.3005512606823686,0.4007478336458809,0.05777924851389635,0.2127829494733597,0,,0.0,none,P90,1
E0000393,N0000424,N0000425,lateral,45.601817675245684,auto_road,derived,s5c_flows,9.7833,13.192,0.000958,3.6221,held,0.411099,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,459.95032774552755,459.72231865715133,1.6822711314255798,1.6853656690205412,1.4322711314255798,1.4353656690205412,0.27983880323594346,0.10097356198727261,2.7159574933809862,0,,0.0,none,P90,1
E0000394,N0000425,N0000426,lateral,9.692080193261525,auto_road,derived,s5c_flows,14.1034,20.082,0.001338,3.6221,held,0.59259,0.1606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.72231865715133,459.67385825618504,1.6853656690205412,1.7584232379555829,1.4353656690205412,1.5084232379555829,0.3142170653485958,0.11975433930688537,0.5140862406963281,0,,0.0,none,P90,1
E0000395,N0000426,N0000427,lateral,24.70610213179271,auto_road,derived,s5c_flows,15.1832,21.538,0.001419,3.6221,held,0.637938,0.1703,20.074,0.0,W11a-XG00138,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.67385825618504,459.5503277455261,1.7584232379555829,1.91231873884891,1.5084232379555829,1.66231873884891,0.32158906336711707,0.12397234445008129,1.280417824387108,0,,0.0,none,P90,1
E0000396,N0000427,N0000428,lateral,8.444312300447418,auto_road,derived,s5c_flows,15.1832,21.538,0.001625,3.6221,held,0.638144,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.5503277455261,459.50810618402386,1.91231873884891,2.183879899960516,1.66231873884891,1.933879899960516,0.3216216768284985,0.12399115680233505,0.43759033821541105,0,,0.0,none,P90,1
E0000397,N0000428,N0000429,lateral,17.134711769031114,auto_road,derived,s5c_flows,15.1832,21.538,0.001695,3.6221,held,0.638214,0.2034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.50810618402386,459.4224326251787,2.183879899960516,2.7766030193525353,1.933879899960516,2.5266030193525353,0.32163275734481417,0.12399754865832593,0.8879025004834646,0,,0.0,none,P90,1
E0000398,N0000429,N0000430,lateral,10.272550772728515,auto_road,derived,s5c_flows,15.1832,21.538,0.001838,3.6221,held,0.638357,0.2206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.4224326251787,459.37106987131506,2.7766030193525353,3.0796442400130672,2.5266030193525353,2.8296442400130672,0.3216553905336927,0.12401060521813537,0.5322751758066416,0,,0.0,none,P90,1
E0000399,N0000430,N0000431,lateral,14.148425157521336,auto_road,derived,s5c_flows,15.9248,22.538,0.001924,3.6221,held,0.669532,0.2309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.37106987131506,459.30032774552745,3.0796442400130672,3.1629290904100458,2.8296442400130672,2.9129290904100458,0.3265046514029006,0.12682298361265915,0.7222166206376871,0,,0.0,none,P90,1
E0000400,N0000431,N0000432,lateral,47.40599054340945,auto_road,derived,s5c_flows,17.0046,23.994,0.002042,3.6221,held,0.714918,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.30032774552745,459.06329779281043,3.1629290904100458,2.802577451330194,2.9129290904100458,2.552577451330194,0.33328108758791686,0.13080316429842048,2.3706710996066813,0,,0.0,none,P90,1
E0000401,N0000432,N0000433,lateral,11.134235304550481,auto_road,derived,s5c_flows,17.0046,23.994,0.002437,3.6221,held,0.715313,0.2924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.06329779281043,459.00762661628767,2.802577451330194,2.6152981883998336,2.552577451330194,2.3652981883998336,0.33333868073990514,0.13083724368668853,0.5567028344783371,0,,0.0,none,P90,1
E0000402,N0000433,N0000434,lateral,4.161645719569507,auto_road,derived,s5c_flows,17.0046,23.994,0.00253,3.6221,held,0.715405,0.3035,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,459.00762661628767,458.966010159092,2.6152981883998336,2.5225152315330206,2.3652981883998336,2.2725152315330206,0.42431802686260983,0.11092211112606029,0.16346409438617482,0,,0.0,none,P90,1
E0000403,N0000434,N0000435,lateral,5.237697167449731,auto_road,derived,s5c_flows,17.7462,24.994,0.002564,3.6221,held,0.74653,0.3077,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,458.966010159092,458.92410858175236,2.5225152315330206,2.431573791294511,2.2725152315330206,2.181573791294511,0.3979746623088365,0.11931489908434403,0.21934801649027139,0,,0.0,none,P90,1
E0000404,N0000435,N0000436,lateral,10.652732947789382,auto_road,derived,s5c_flows,17.7462,24.994,0.002608,3.6221,held,0.746574,0.3129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.92410858175236,458.8708449170134,2.431573791294511,2.3181199267365855,2.181573791294511,2.0681199267365855,0.33782553514629843,0.13350534173335243,0.5255539639800624,0,,0.0,none,P90,1
E0000405,N0000436,N0000437,lateral,3.71767253664929,auto_road,derived,s5c_flows,17.7462,24.994,0.002697,3.6221,held,0.746663,0.3236,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,458.8708449170134,458.8299505191103,2.3181199267365855,2.242528728936577,2.0681199267365855,1.992528728936577,0.444534267949343,0.11063620353602052,0.13938455010450543,0,,0.0,none,P90,1
E0000406,N0000437,N0000438,lateral,17.598628399837203,auto_road,derived,s5c_flows,17.7462,24.994,0.002728,3.6221,held,0.746694,0.3273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.8299505191103,458.74195737711113,2.242528728936577,1.8635113728888655,1.992528728936577,1.6135113728888655,0.3378424943675112,0.13351547570378602,0.8681870345521178,0,,0.0,none,P90,1
E0000407,N0000438,N0000439,lateral,30.189971464058782,auto_road,derived,s5c_flows,17.7462,24.994,0.002874,3.6221,held,0.74684,0.3449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.74195737711113,458.5910075197908,1.8635113728888655,2.2105977048185537,1.6135113728888655,1.9605977048185537,0.3378631254269963,0.13352780427922833,1.4892604525330713,0,,0.0,none,P90,1
E0000408,N0000440,N0000441,lateral,36.76955262170047,auto_block,provisional,s5c_flows,10.4705,17.0,0.001026,3.6221,held,0.439977,0.1232,21.449,0.0,W11a-XG00139,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.8144964273258,405.63064866421735,1.709002107830429,2.2160310232826532,1.459002107830429,1.9660310232826532,0.285954815432091,0.1042089850270774,2.1430864037114845,0,,0.0,none,P81,1
E0000409,N0000441,N0000442,lateral,21.02379604162864,auto_block,provisional,s5c_flows,10.4705,17.0,0.001333,3.6221,held,0.440284,0.1599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.63064866421735,405.5255296840092,2.2160310232826532,2.420484720287675,1.9660310232826532,2.170484720287675,0.2860182706177427,0.10424279103348053,1.2250846770628447,0,,0.0,none,P81,1
E0000410,N0000442,N0000443,lateral,16.401219466856727,auto_block,provisional,s5c_flows,10.4705,17.0,0.001508,3.6221,held,0.440459,0.181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5255296840092,405.4435235866749,2.420484720287675,2.562000094965697,2.170484720287675,2.312000094965697,0.2860544279783068,0.10426205620050963,0.9556001622239368,0,,0.0,none,P81,1
E0000411,N0000443,N0000444,lateral,10.80200547367448,auto_block,provisional,s5c_flows,10.4705,17.0,0.001645,3.6221,held,0.440596,0.1974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.4435235866749,405.3895135593066,2.562000094965697,2.726392202412171,2.312000094965697,2.476392202412171,0.28608272685535835,0.10427713536105523,0.629305468876718,0,,0.0,none,P81,1
E0000412,N0000444,N0000445,lateral,6.889800539279651,auto_block,provisional,s5c_flows,10.4705,17.0,0.001735,3.6221,held,0.440686,0.2082,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,405.3895135593066,405.3481747560709,2.726392202412171,2.6502688474447496,2.476392202412171,2.4002688474447496,0.30480049404238957,0.09988254174556663,0.3767382639872769,0,,0.0,none,P81,1
E0000413,N0000445,N0000446,lateral,70.00000000011826,auto_block,provisional,s5c_flows,10.4705,17.0,0.001792,3.6221,held,0.440743,0.2151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.3481747560709,404.9981747560703,2.6502688474447496,2.5848940915859657,2.4002688474447496,2.3348940915859657,0.28611308434415916,0.10429331254182442,4.077641780497113,0,,0.0,none,P81,1
E0000414,N0000446,N0000447,lateral,69.99999999981775,auto_block,provisional,s5c_flows,10.4705,17.0,0.002375,3.6221,held,0.441326,0.2851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9981747560703,404.64817475607117,2.5848940915859657,2.735644824006954,2.3348940915859657,2.485644824006954,0.28623341045410167,0.10435744404924371,4.075927631273874,0,,0.0,none,P81,1
E0000415,N0000447,N0000448,lateral,19.223113900025133,auto_block,provisional,s5c_flows,10.4705,17.0,0.002959,3.6221,held,0.44191,0.3551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.64817475607117,404.55205918657106,2.735644824006954,2.748264299757068,2.485644824006954,2.498264299757068,0.28635382900535555,0.10442164243425558,1.118843888974481,0,,0.0,none,P81,1
E0000416,N0000448,N0000449,lateral,3.442613935438757,auto_block,provisional,s5c_flows,10.4705,17.0,0.003119,3.6221,held,0.44207,0.3743,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,404.55205918657106,404.5107478193458,2.748264299757068,2.76516160448233,2.498264299757068,2.51516160448233,0.38770932894447807,0.08498833504536993,0.14798947211351712,0,,0.0,none,P81,1
E0000417,N0000449,N0000450,lateral,11.162457333070757,auto_block,provisional,s5c_flows,10.4705,17.0,0.003148,3.6221,held,0.442099,0.3777,6.379,0.0,W11a-XG00140,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.5107478193458,404.45493553268045,2.76516160448233,2.6902060688820484,2.51516160448233,2.4402060688820484,0.2863927756928862,0.1044424097364536,0.6496007278852615,0,,0.0,none,P81,1
E0000418,N0000450,N0000451,lateral,12.206555615733702,auto_block,provisional,s5c_flows,10.4705,17.0,0.003241,3.6221,held,0.442192,0.3889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.45493553268045,404.3939027546018,2.6902060688820484,2.636034989538814,2.4402060688820484,2.386034989538814,0.28641193556348515,0.10445262691249343,0.7103146494063174,0,,0.0,none,P81,1
E0000419,N0000451,N0000452,lateral,50.96365242769502,auto_block,provisional,s5c_flows,10.4705,17.0,0.003342,3.6221,held,0.442293,0.4011,27.798,0.0,W11a-XG00141,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3939027546018,404.1390844924633,2.636034989538814,2.4448998825366743,2.386034989538814,2.1948998825366743,0.28643274032982885,0.10446372174931398,2.9654228987585998,0,,0.0,none,P81,1
E0000420,N0000453,N0000454,sub main,56.25885057320342,auto_road,derived,s5c_flows,21.5066,29.0,0.054329,3.6221,held,0.955942,6.5195,56.259,0.0,W11a-XG00142,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.20570598552257,308.89628230737,6.160108223461805,6.086810954348778,5.910108223461805,5.836810954348778,0.3772055581180973,0.1466931414709995,2.4857733121202505,0,,0.0,none,P08,1
E0000421,N0000454,N0000455,sub main,57.988386741750936,auto_road,derived,s5c_flows,21.5066,29.0,0.054798,3.6221,held,0.956411,6.5757,57.988,0.0,W11a-XG00143,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,308.89628230737,308.57734618029036,6.086810954348778,6.6949621693190124,5.836810954348778,6.4449621693190124,0.3772629015443894,0.14672735957208777,2.5618026803221166,0,,0.0,none,P08,1
E0000422,N0000455,N0000456,sub main,18.30898565749758,auto_road,derived,s5c_flows,21.5066,29.0,0.055281,3.6221,held,0.956894,6.6337,18.309,0.0,W11a-XG00144,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,308.57734618029036,308.4766467591741,6.6949621693190124,6.899390838482134,6.4449621693190124,6.649390838482134,0.3773219353315355,0.14676259051789947,0.8087252088595693,0,,0.0,none,P08,1
E0000423,N0000456,N0000457,sub main,27.458722221419123,auto_road,derived,s5c_flows,21.5066,29.0,0.055433,3.6221,held,0.957046,6.652,27.459,0.0,W11a-XG00145,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,308.4766467591741,308.3256237869563,6.899390838482134,7.032255851715547,6.649390838482134,6.782255851715547,0.37734050876650893,0.14677367588696472,1.212818024370046,0,,0.0,none,P08,1
E0000424,N0000457,N0000458,sub main,57.89773543912979,auto_road,derived,s5c_flows,21.5066,29.0,0.055662,3.6221,held,0.957275,6.6795,57.898,0.0,W11a-XG00146,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,308.3256237869563,308.0071862420411,7.032255851715547,7.172684363427663,6.782255851715547,6.922684363427663,0.37736848705992965,0.14679037524221067,2.557082242973788,0,,0.0,none,P08,1
E0000425,N0000459,N0000460,lateral,29.307512415704736,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,ground,minimum,tractive,1.0,384.9546691894531,383.81167620524064,1.5500000000000114,1.5546262849937307,1.3000000000000114,1.3046262849937307,0.0,0.0,0.0,0,,0.0,none,P26,0
E0000426,N0000460,N0000461,lateral,27.821905942991798,auto_road,derived,s5c_flows,0.0,0.0,0.000244,3.6221,held,0.000244,0.0293,0.0,0.0,,200,PVC-U,4.75,0.5,cover_min,minimum,tractive,1.0,383.7948613610313,382.4733208287392,1.5714411292030945,1.5717536341514347,1.3214411292030945,1.3217536341514347,0.0341436860994736,0.0028405733409489764,13.580795905640239,0,,0.0,none,P26,0
E0000427,N0000461,N0000462,lateral,28.102988653080885,auto_road,derived,s5c_flows,0.0,0.0,0.000476,3.6221,held,0.000476,0.0571,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,382.3537601398487,382.0446272646648,1.6913143230419223,1.6698807919757996,1.4413143230419223,1.4198807919757996,0.03008331063055567,0.004827403699758509,15.569534549241972,0,,0.0,none,P26,0
E0000428,N0000462,N0000463,lateral,25.759585307089306,auto_road,derived,s5c_flows,0.0,0.0,0.00071,3.6221,held,0.00071,0.0852,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,382.0446272646648,381.8643101675152,1.6698807919757996,1.5564356820941612,1.4198807919757996,1.3064356820941612,0.031054543821563373,0.006171613388248703,13.824914777421718,0,,0.0,none,P26,0
E0000429,N0000464,N0000465,main,16.003093256913175,auto_road,derived,s5c_flows,0.0,0.0,0.008354,3.6221,held,0.008354,1.0025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.19012210462193,390.11010663833736,9.295595668815565,9.251282521818894,9.045595668815565,9.001282521818894,0.07399129083626431,0.017939740893283734,3.6047245281714977,0,,0.0,none,P265,0
E0000430,N0000465,N0000466,main,24.075101871537065,auto_road,derived,s5c_flows,0.0,0.0,0.008488,3.6221,held,0.008488,1.0185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.11010663833736,389.98973112897966,9.251282521818894,10.020339671801594,9.001282521818894,9.770339671801594,0.0744266946876976,0.018060730640114847,5.391233609696713,0,,0.0,none,P265,0
E0000431,N0000466,N0000467,main,26.73725877957454,auto_road,derived,s5c_flows,0.0,0.0,0.008688,3.6221,held,0.008688,1.0426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.98973112897966,389.8560448350818,10.020339671801594,10.86310189343385,9.770339671801594,10.61310189343385,0.07506793730258274,0.01823938320808996,5.936235837457117,0,,0.0,none,P265,0
E0000432,N0000467,N0000468,main,20.058086673984242,auto_road,derived,s5c_flows,0.0,0.0,0.008911,3.6221,held,0.008911,1.0694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8560448350818,389.75575440171184,10.86310189343385,11.403944084616285,10.61310189343385,11.153944084616285,0.07577118823958454,0.01843594655149952,4.4119863015657135,0,,0.0,none,P265,0
E0000433,N0000468,N0000469,main,25.40360885078698,auto_road,derived,s5c_flows,0.0,0.0,0.009078,3.6221,held,0.009078,1.0894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.75575440171184,389.6287363574579,11.403944084616285,11.68766989254209,11.153944084616285,11.43766989254209,0.0762900328260085,0.018581392188210005,5.549787634933459,0,,0.0,none,P265,0
E0000434,N0000469,N0000470,main,22.722850567012898,auto_road,derived,s5c_flows,0.0,0.0,0.00929,3.6221,held,0.00929,1.1148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6287363574579,389.51512210462283,11.68766989254209,11.931227993033417,11.43766989254209,11.681227993033417,0.0769394089213624,0.018763936899979156,4.9222392194870475,0,,0.0,none,P265,0
E0000435,N0000470,N0000471,main,8.239226513546432,auto_road,derived,s5c_flows,0.0,0.0,0.009479,3.6221,held,0.009479,1.1375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.51512210462283,389.4739259720551,11.931227993033417,12.172039604116776,11.681227993033417,11.922039604116776,0.07750987896683538,0.018924765461770215,1.7716508362914185,0,,0.0,none,P265,0
E0000436,N0000471,N0000472,main,31.042944344641562,auto_road,derived,s5c_flows,0.0,0.0,0.009548,3.6221,held,0.009548,1.1458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.09596557617186,399.94075085444865,1.5500000000000114,3.045455200238848,1.3000000000000114,2.795455200238848,0.07771621474125996,0.0189830431908862,6.657328943085347,0,,0.0,none,P265,0
E0000437,N0000472,N0000473,main,19.14511975660458,auto_road,derived,s5c_flows,0.0,0.0,0.009807,3.6221,held,0.009807,1.1768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.94075085444865,399.84502525566563,3.045455200238848,4.214026258006243,2.795455200238848,3.9640262580062426,0.07848178002402229,0.019199766169140348,4.065724925951922,0,,0.0,none,P26,0
E0000438,N0000473,N0000474,main,50.6422487106722,auto_road,derived,s5c_flows,0.0,0.0,0.009966,3.6221,held,0.009966,1.196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.84502525566563,399.59181401211225,4.214026258006243,5.975446730075248,3.9640262580062426,5.725446730075248,0.07894495739587787,0.019331265234222267,10.69146790818681,0,,0.0,none,P26,0
E0000439,N0000474,N0000475,main,46.28316752745159,auto_road,derived,s5c_flows,0.0,0.0,0.010388,3.6221,held,0.010388,1.2466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.59181401211225,399.360398174475,5.975446730075248,8.17405617122813,5.725446730075248,7.9240561712281306,0.0801503268717852,0.01967481288792758,9.624241791196894,0,,0.0,none,P26,0
E0000440,N0000475,N0000476,main,20.030583203084042,auto_road,derived,s5c_flows,0.0,0.0,0.010774,3.6221,held,0.010774,1.2929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.360398174475,399.2602452584596,8.17405617122813,8.929482524743548,7.9240561712281306,8.679482524743548,0.08122396664646528,0.019982436392664144,4.110154516804337,0,,0.0,none,P26,0
E0000441,N0000476,N0000477,main,8.077252287672236,auto_road,derived,s5c_flows,0.0,0.0,0.010941,3.6221,held,0.010941,1.3129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2602452584596,399.2198589970212,8.929482524743548,9.18907654985378,8.679482524743548,8.93907654985378,0.08168034290564335,0.020113660516756143,1.6481428293796117,0,,0.0,none,P26,0
E0000442,N0000477,N0000478,main,6.894693560575112,auto_road,derived,s5c_flows,0.0,0.0,0.011008,3.6221,held,0.011008,1.321,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,399.2198589970212,399.1784908356578,9.18907654985378,9.441992562779717,8.93907654985378,9.191992562779717,0.08704703832597452,0.019353858264758356,1.3201087774244162,0,,0.0,none,P26,0
E0000443,N0000478,N0000479,main,9.644757361781194,auto_road,derived,s5c_flows,0.0,0.0,0.011066,3.6221,held,0.011066,1.3279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1784908356578,399.13026704884885,9.441992562779717,9.79905424021365,9.191992562779717,9.54905424021365,0.08201884105569,0.020211168067887558,1.9598662205009894,0,,0.0,none,P26,0
E0000444,N0000479,N0000480,main,7.321620679435397,auto_road,derived,s5c_flows,0.0,0.0,0.011146,3.6221,held,0.011146,1.3375,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,399.13026704884885,399.08999813511195,9.79905424021365,10.003507724263045,9.54905424021365,9.753507724263045,0.08491955784730543,0.019841831464188858,1.436971816826238,0,,0.0,none,P26,0
E0000445,N0000480,N0000481,main,7.1130119158042335,auto_road,derived,s5c_flows,0.0,0.0,0.011207,3.6221,held,0.011207,1.3449,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,399.08999813511195,399.0473200636171,10.003507724263045,10.181500737164129,9.753507724263045,9.931500737164129,0.08761718714041528,0.019501933909388508,1.353047301173327,0,,0.0,none,P26,0
E0000446,N0000481,N0000482,main,21.834037842515954,auto_road,derived,s5c_flows,0.0,0.0,0.011266,3.6221,held,0.011266,1.352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0473200636171,398.93814987440453,10.181500737164129,10.37624221543922,9.931500737164129,10.12624221543922,0.08255505167306135,0.020365937607216084,4.407975324753435,0,,0.0,none,P26,0
E0000447,N0000482,N0000483,main,15.9755984565599,auto_road,derived,s5c_flows,0.0,0.0,0.011448,3.6221,held,0.011448,1.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.93814987440453,398.85827188212176,10.37624221543922,10.625492766315745,10.12624221543922,10.375492766315745,0.08303738558887143,0.020505479759510697,3.206507194172575,0,,0.0,none,P26,0
E0000448,N0000483,N0000484,main,17.62300308498761,auto_road,derived,s5c_flows,0.0,0.0,0.011582,3.6221,held,0.011582,1.3898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.85827188212176,398.7701568666968,10.625492766315745,11.061721795412552,10.375492766315745,10.811721795412552,0.08338917472208067,0.02060744741886214,3.5222403754687046,0,,0.0,none,P26,0
E0000449,N0000484,N0000485,main,22.170121761363863,auto_road,derived,s5c_flows,0.0,0.0,0.011728,3.6221,held,0.011728,1.4074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7701568666968,398.65930625789,11.061721795412552,11.678920060469352,10.811721795412552,11.428920060469352,0.08376931810909577,0.020717816419789065,4.410947082974326,0,,0.0,none,P26,0
E0000450,N0000485,N0000486,main,22.172602049598208,auto_road,derived,s5c_flows,0.0,0.0,0.011913,3.6221,held,0.011913,1.4296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.65930625789,398.548443247642,11.678920060469352,12.220233510170488,11.428920060469352,11.970233510170488,0.08424639282227556,0.020856596306443737,4.386459231232422,0,,0.0,none,P26,0
E0000451,N0000486,N0000487,main,25.790004209819642,auto_road,derived,s5c_flows,0.0,0.0,0.012098,3.6221,held,0.012098,1.4517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.548443247642,398.4194932265929,12.220233510170488,12.307282896453955,11.970233510170488,12.057282896453955,0.08471843383436312,0.020994205517628678,5.073670322298226,1,recovers_500m,108.33,none,P26,0
E0000452,N0000487,N0000488,main,39.442106312812705,auto_road,derived,s5c_flows,0.0,0.0,0.012313,3.6221,held,0.012313,1.4775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4194932265929,398.22228269502887,12.307282896453955,13.794349385049259,12.057282896453955,13.544349385049259,0.08526086695593688,0.02115269560051966,7.710083910906147,1,recovers_500m,108.33,none,P26,0
E0000453,N0000488,N0000489,main,5.557655890627025,auto_road,derived,s5c_flows,0.0,0.0,0.012642,3.6221,held,0.012642,1.517,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,398.22228269502887,398.18060027584914,13.794349385049259,13.972292790557105,13.544349385049259,13.722292790557105,0.09866239160419274,0.019524912219588825,0.9388339028787621,1,recovers_500m,108.33,none,P26,0
E0000454,N0000489,N0000490,main,22.94182882295955,auto_road,derived,s5c_flows,0.0,0.0,0.012688,3.6221,held,0.012688,1.5225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.18060027584914,398.06589113173436,13.972292790557105,13.903926983500014,13.722292790557105,13.653926983500014,0.08619168345035086,0.021425561132013243,4.436203104633015,1,recovers_500m,108.33,none,P26,0
E0000455,N0000490,N0000491,main,8.280260007570988,auto_road,derived,s5c_flows,0.0,0.0,0.012879,3.6221,held,0.012879,1.5455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.06589113173436,398.0244898316965,13.903926983500014,13.33186392806914,13.653926983500014,13.08186392806914,0.08665856528899299,0.02156285166426028,1.5925065571913548,1,recovers_500m,108.33,none,P26,0
E0000456,N0000491,N0000492,main,6.314467688979724,auto_road,derived,s5c_flows,0.0,0.0,0.012948,3.6221,held,0.012948,1.5538,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.0244898316965,397.9834457917181,13.33186392806914,11.912855477813139,13.08186392806914,11.662855477813139,0.09485329042523585,0.020369836814261882,1.1095147851788443,1,recovers_500m,108.33,none,P26,0
E0000457,N0000492,N0000493,main,7.455807812406545,auto_road,derived,s5c_flows,0.0,0.0,0.013001,3.6221,held,0.013001,1.5601,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,397.9834457917181,397.9424388487499,11.912855477813139,10.467473260625127,11.662855477813139,10.217473260625127,0.08979743840402482,0.02118855443413445,1.3838196918381076,0,,0.0,none,P26,0
E0000458,N0000493,N0000494,main,4.581870651180756,auto_road,derived,s5c_flows,0.0,0.0,0.013063,3.6221,held,0.013063,1.5675,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,397.9424388487499,397.90120201288926,10.467473260625127,9.928754041798243,10.217473260625127,9.678754041798243,0.10612535977839566,0.019007132772070418,0.7195689231346041,0,,0.0,none,P26,0
E0000459,N0000494,N0000495,main,5.4181293487111555,auto_road,derived,s5c_flows,0.0,0.0,0.013101,3.6221,held,0.013101,1.5721,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,397.90120201288926,397.86056604277394,9.928754041798243,9.79067907441356,9.678754041798243,9.54067907441356,0.09994660649638053,0.019824257456331457,0.9035039705437403,0,,0.0,none,P26,0
E0000460,N0000495,N0000496,main,4.74243571791007,auto_road,derived,s5c_flows,0.0,0.0,0.013146,3.6221,held,0.013146,1.5775,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,397.86056604277394,397.8202553391717,9.79067907441356,9.79012674090643,9.54067907441356,9.54012674090643,0.10435567042701843,0.019303909125037905,0.7574154329618199,0,,0.0,none,P26,0
E0000461,N0000496,N0000497,main,12.271254570537932,auto_road,derived,s5c_flows,0.0,0.0,0.013186,3.6221,held,0.013186,1.5823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8202553391717,397.75889906631903,9.79012674090643,9.954388287196593,9.54012674090643,9.704388287196593,0.08739917798257088,0.021781217570314898,2.340078181853736,0,,0.0,none,P26,0
E0000462,N0000497,N0000498,main,34.60483924555041,auto_road,derived,s5c_flows,0.0,0.0,0.013288,3.6221,held,0.013288,1.5945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.75889906631903,397.5858748700913,9.954388287196593,11.373170540064962,9.704388287196593,11.123170540064962,0.08764263311133286,0.021853154957294424,6.580670848016725,0,,0.0,none,P26,0
E0000463,N0000498,N0000499,main,17.9832554326474,auto_road,derived,s5c_flows,0.0,0.0,0.013576,3.6221,held,0.013576,1.6291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.5858748700913,397.49595859292805,11.373170540064962,11.952710840665702,11.123170540064962,11.702710840665702,0.088323207877681,0.022054663349587028,3.393456047164193,0,,0.0,none,P26,0
E0000464,N0000499,N0000500,main,22.206226198431285,auto_road,derived,s5c_flows,0.0,0.0,0.013726,3.6221,held,0.013726,1.6471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.49595859292805,397.3849274619359,11.952710840665702,12.508871366189112,11.702710840665702,12.258871366189112,0.08867376838151411,0.0221586939115698,4.173768372868775,1,recovers_500m,103.88,none,P26,0
E0000465,N0000500,N0000501,main,10.421437900931219,auto_road,derived,s5c_flows,0.0,0.0,0.013911,3.6221,held,0.013911,1.6693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3849274619359,397.3328202724312,12.508871366189112,12.649754190459419,12.258871366189112,12.399754190459419,0.08910253507206281,0.022286149205408917,1.9493343432003643,1,recovers_500m,103.88,none,P26,0
E0000466,N0000501,N0000502,main,11.010122195276674,auto_road,derived,s5c_flows,0.0,0.0,0.013998,3.6221,held,0.013998,1.6798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3328202724312,397.27776966145484,12.649754190459419,12.737824820967035,12.399754190459419,12.487824820967035,0.08930282323254288,0.0223457685447436,2.0548290630197514,1,recovers_500m,103.88,none,P26,0
E0000467,N0000502,N0000503,main,14.625659689370393,auto_road,derived,s5c_flows,0.0,0.0,0.01409,3.6221,held,0.01409,1.6908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.27776966145484,397.20464136300797,12.737824820967035,12.43650243582016,12.487824820967035,12.18650243582016,0.08951369765427851,0.0224085952126383,2.723169762959611,1,recovers_500m,103.88,none,P26,0
E0000468,N0000503,N0000504,main,15.329970197678882,auto_road,derived,s5c_flows,0.0,0.0,0.014212,3.6221,held,0.014212,1.7054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.20464136300797,397.12799151201955,12.43650243582016,12.383361027042952,12.18650243582016,12.133361027042952,0.08979188710436121,0.022491565364224725,2.845463120712588,1,recovers_500m,103.88,none,P26,0
E0000469,N0000504,N0000505,main,10.915610047246485,auto_road,derived,s5c_flows,0.0,0.0,0.014339,3.6221,held,0.014339,1.7207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.12799151201955,397.07341346178333,12.383361027042952,12.435406118294793,12.133361027042952,12.185406118294793,0.09007974683244165,0.022577525066546728,2.019619731604918,1,recovers_500m,103.88,none,P26,0
E0000470,N0000505,N0000506,main,5.794598965434308,auto_road,derived,s5c_flows,0.0,0.0,0.01443,3.6221,held,0.01443,1.7316,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,397.07341346178333,397.0328512690253,12.435406118294793,12.257859180193464,12.185406118294793,12.007859180193464,0.10112894514709803,0.020983048758090622,0.9549852347755501,1,recovers_500m,103.88,none,P26,0
E0000471,N0000506,N0000507,main,13.574368111953751,auto_road,derived,s5c_flows,0.0,0.0,0.014479,3.6221,held,0.014479,1.7374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0328512690253,396.96497942846554,12.257859180193464,11.758317690675085,12.007859180193464,11.508317690675085,0.09039505731006973,0.022671804942186596,2.5027858299433827,1,recovers_500m,103.88,none,P26,0
E0000472,N0000507,N0000508,main,11.520221727128089,auto_road,derived,s5c_flows,0.0,0.0,0.014592,3.6221,held,0.014592,1.751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.96497942846554,396.9073783198299,11.758317690675085,11.759461279779487,11.508317690675085,11.509461279779487,0.09064803914720464,0.022747541011999023,2.118122987087865,0,,0.0,none,P26,0
E0000473,N0000508,N0000509,main,9.999999999875655,auto_road,derived,s5c_flows,0.0,0.0,0.014688,3.6221,held,0.014688,1.7625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.9073783198299,396.8573783198305,11.759461279779487,12.104627295403873,11.509461279779487,11.854627295403873,0.09086191008290921,0.02281163276676182,1.8342853073693377,0,,0.0,none,P26,0
E0000474,N0000509,N0000510,main,10.000000000110402,auto_road,derived,s5c_flows,0.0,0.0,0.014771,3.6221,held,0.014771,1.7725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8573783198305,396.8073783198299,12.104627295403873,14.060175391107578,11.854627295403873,13.810175391107578,0.09104604919686318,0.022866861928055454,1.8305754960122849,1,recovers_500m,382.01,none,P26,0
E0000475,N0000510,N0000511,main,6.994650249156501,auto_road,derived,s5c_flows,0.0,0.0,0.014854,3.6221,held,0.014854,1.7825,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,396.8073783198299,396.76541041833497,14.060175391107578,14.721894269165034,13.810175391107578,14.471894269165034,0.09702221513986711,0.02199608702654074,1.201554757171338,1,recovers_500m,382.01,none,P26,0
E0000476,N0000511,N0000512,main,9.266247322735447,auto_road,derived,s5c_flows,0.0,0.0,0.014913,3.6221,held,0.014913,1.7895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.76541041833497,396.71907918172127,14.721894269165034,15.318182781169355,14.471894269165034,15.068182781169355,0.09135944619210822,0.022960960181724305,1.6904377359531835,1,recovers_500m,382.01,none,P26,0
E0000477,N0000512,N0000513,main,6.914956196212353,auto_road,derived,s5c_flows,0.0,0.0,0.01499,3.6221,held,0.01499,1.7988,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,396.71907918172127,396.67758944454397,15.318182781169355,15.515068026159156,15.068182781169355,15.265068026159156,0.09734069420219384,0.022082233368158816,1.1839783030258593,1,recovers_500m,382.01,none,P26,0
E0000478,N0000513,N0000514,main,7.321452034689802,auto_road,derived,s5c_flows,0.0,0.0,0.015048,3.6221,held,0.015048,1.8057,0.0,0.0,,200,PVC-U,0.55,0.5,cover_max,minimum,tractive,1.0,396.67758944454397,396.6373214583532,15.515068026159156,15.593421949849926,15.265068026159156,15.343421949849926,0.0946558618229695,0.022558020514133387,1.2891351705864726,1,recovers_500m,382.01,none,P26,0
E0000479,N0000514,N0000515,main,18.63289064379837,auto_road,derived,s5c_flows,0.0,0.0,0.015109,3.6221,held,0.015109,1.813,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,396.6373214583532,396.5441570051342,15.593421949849926,15.708650612053304,15.343421949849926,15.458650612053304,0.09178868280343765,0.023090045002066434,3.383294845418665,1,recovers_500m,382.01,none,P26,0
E0000480,N0000515,N0000516,main,55.869803553414,auto_road,derived,s5c_flows,0.0,0.0,0.015264,3.6221,held,0.015264,1.8317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.5441570051342,396.26480798736713,15.708650612053304,19.06963415130474,15.458650612053304,18.81963415130474,0.0921254373663013,0.023191483690224474,10.107560074363475,1,recovers_500m,382.01,none,P26,0
E0000481,N0000516,N0000517,main,25.284988344154087,auto_road,derived,s5c_flows,0.0,0.0,0.015729,3.6221,held,0.015729,1.8875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.26480798736713,396.1383830456464,19.06963415130474,19.813124522712997,18.81963415130474,19.563124522712997,0.09312185029716517,0.02349248184543748,4.5254306165284275,1,recovers_500m,382.01,none,P26,0
E0000482,N0000517,N0000518,main,28.032591617287842,auto_road,derived,s5c_flows,0.0,0.0,0.01594,3.6221,held,0.01594,1.9128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.1383830456464,395.99822008755996,19.813124522712997,20.489755986658793,19.563124522712997,20.239755986658793,0.09356733513202337,0.023627467236038785,4.993300916702376,1,recovers_500m,382.01,none,P26,0
E0000483,N0000518,N0000519,main,11.413941845803746,auto_road,derived,s5c_flows,0.0,0.0,0.016174,3.6221,held,0.016174,1.9408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.99822008755996,395.9411503783309,20.489755986658793,21.160381604090958,20.239755986658793,20.910381604090958,0.09405667858177702,0.02377603552837046,2.0225290427551377,1,recovers_500m,382.01,none,P26,0
E0000484,N0000519,N0000520,main,29.066649463908114,auto_road,derived,s5c_flows,0.0,0.0,0.016269,3.6221,held,0.016269,1.9523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9411503783309,395.7958171310114,21.160381604090958,21.89964795687922,20.910381604090958,21.64964795687922,0.0942539588387684,0.023836018083065152,5.139775174435867,1,recovers_500m,382.01,none,P26,0
E0000485,N0000520,N0000521,main,21.201828728786836,auto_road,derived,s5c_flows,0.0,0.0,0.016511,3.6221,held,0.016511,1.9813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7958171310114,395.6898079873675,21.89964795687922,22.366039180601263,21.64964795687922,22.116039180601263,0.09475296118461068,0.023987960939905545,3.7293168227004068,1,recovers_500m,382.01,none,P26,0
E0000486,N0000521,N0000522,main,11.094089401400499,auto_road,derived,s5c_flows,0.0,0.0,0.016688,3.6221,held,0.016688,2.0025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6898079873675,395.6343375403605,22.366039180601263,22.01843345573326,22.116039180601263,21.76843345573326,0.09511476771978013,0.024098327872494357,1.943982984514921,1,recovers_500m,382.01,none,P26,0
E0000487,N0000522,N0000523,main,8.90591059869693,auto_road,derived,s5c_flows,0.0,0.0,0.01678,3.6221,held,0.01678,2.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6343375403605,395.589807987367,22.01843345573326,21.34726476653924,21.76843345573326,21.09726476653924,0.09530178684273176,0.02415544257011018,1.5574927630324462,1,recovers_500m,382.01,none,P26,0
E0000488,N0000523,N0000524,main,11.848321702288859,auto_road,derived,s5c_flows,0.0,0.0,0.016854,3.6221,held,0.016854,2.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.589807987367,395.53056637885555,21.34726476653924,19.98154909966007,21.09726476653924,19.73154909966007,0.09545170566596332,0.024201259304410278,2.068816130562836,1,recovers_500m,382.01,none,P26,0
E0000489,N0000524,N0000525,main,54.793256104767835,auto_road,derived,s5c_flows,0.0,0.0,0.016953,3.6221,held,0.016953,2.0344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.53056637885555,395.2566000983317,19.98154909966007,14.054709716121408,19.73154909966007,13.804709716121408,0.09565156844689846,0.02426238408509121,9.547370209474861,1,recovers_500m,382.01,none,P26,0
E0000490,N0000525,N0000526,main,3.3584221928079065,auto_road,derived,s5c_flows,0.0,0.0,0.01741,3.6221,held,0.01741,2.0892,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,395.2566000983317,395.216299032018,14.054709716121408,13.77366068477886,13.804709716121408,13.52366068477886,0.1295948690133449,0.02015311831388153,0.4319129579713628,1,recovers_500m,382.01,none,P26,0
E0000491,N0000526,N0000527,main,30.000000000000846,auto_road,derived,s5c_flows,0.0,0.0,0.017438,3.6221,held,0.017438,2.0925,12.0,0.0,W11a-XG00147,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.216299032018,395.06629903201804,13.77366068477886,13.132858682825713,13.52366068477886,12.882858682825713,0.09661929487003712,0.02455906862893667,5.174949793129472,1,recovers_500m,382.01,none,P26,0
E0000492,N0000527,N0000528,main,32.01348418998957,auto_road,derived,s5c_flows,0.0,0.0,0.017688,3.6221,held,0.017688,2.1225,3.049,0.0,W11a-XG00148,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.06629903201804,394.9062316110681,13.132858682825713,10.789202959244392,12.882858682825713,10.539202959244392,0.09711092457308963,0.024710249340916396,5.494315620809294,1,recovers_500m,382.01,none,P26,0
E0000493,N0000528,N0000529,main,12.986515810031761,auto_road,derived,s5c_flows,0.0,0.0,0.017955,3.6221,held,0.017955,2.1545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9062316110681,394.84129903201796,10.789202959244392,10.002481485560168,10.539202959244392,9.752481485560168,0.09763074780675814,0.0248704345694781,2.21694430319844,0,,0.0,none,P26,0
E0000494,N0000529,N0000530,main,21.054496239038663,auto_road,derived,s5c_flows,0.0,0.0,0.018063,3.6221,held,0.018063,2.1675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.84129903201796,394.73602655082277,10.002481485560168,9.306575988239729,9.752481485560168,9.056575988239729,0.09783950667346224,0.02493486105249551,3.5865703188978153,0,,0.0,none,P26,0
E0000495,N0000530,N0000531,main,18.587711194982255,auto_road,derived,s5c_flows,0.0,0.0,0.018238,3.6221,held,0.018238,2.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.73602655082277,394.64308799484786,9.306575988239729,8.91056190749589,9.056575988239729,8.66056190749589,0.09817596210171776,0.025038813444322155,3.1555095560160256,0,,0.0,none,P26,0
E0000496,N0000531,N0000532,main,13.766298187079649,auto_road,derived,s5c_flows,0.0,0.0,0.018393,3.6221,held,0.018393,2.2072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.64308799484786,394.57425650391247,8.91056190749589,9.441185390618784,8.66056190749589,9.191185390618784,0.09847211980763661,0.025130434349147107,2.3299823703013347,0,,0.0,none,P26,0
E0000497,N0000532,N0000533,main,3.1770005904870398,auto_road,derived,s5c_flows,0.0,0.0,0.018508,3.6221,held,0.018508,2.2209,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,394.57425650391247,394.5329554962361,9.441185390618784,9.567691476420123,9.191185390618784,9.317691476420123,0.13605541000890772,0.020322586488197097,0.3891797455021006,0,,0.0,none,P26,0
E0000498,N0000533,N0000534,main,8.41449378859014,auto_road,derived,s5c_flows,0.0,0.0,0.018534,3.6221,held,0.018534,2.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5329554962361,394.4908830272932,9.567691476420123,9.539909209034931,9.317691476420123,9.289909209034931,0.0987400432875926,0.02521341652645978,1.4203109343865494,0,,0.0,none,P26,0
E0000499,N0000534,N0000535,main,15.12141832101422,auto_road,derived,s5c_flows,0.0,0.0,0.018604,3.6221,held,0.018604,2.2325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4908830272932,394.4152759356881,9.539909209034931,8.3369213299369,9.289909209034931,8.0869213299369,0.0988725353869719,0.025254486103076984,2.5489751799849025,0,,0.0,none,P26,0
E0000500,N0000535,N0000536,main,9.878581678921718,auto_road,derived,s5c_flows,0.0,0.0,0.01873,3.6221,held,0.01873,2.2477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4152759356881,394.3658830272935,8.3369213299369,8.007835234425272,8.0869213299369,7.757835234425272,0.09911016120824201,0.025328200568381393,1.661212392098671,0,,0.0,none,P26,0
E0000501,N0000536,N0000537,main,4.172011377693409,auto_road,derived,s5c_flows,0.0,0.0,0.018813,3.6221,held,0.018813,2.2575,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,394.3658830272935,394.32416291351655,8.007835234425272,8.091181324764705,7.757835234425272,7.841181324764705,0.12536978063521823,0.021702755775434096,0.5546274597374851,0,,0.0,none,P26,0
E0000502,N0000537,N0000538,main,10.37988446807555,auto_road,derived,s5c_flows,0.0,0.0,0.018848,3.6221,held,0.018848,2.2617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.32416291351655,394.27226349117615,8.091181324764705,8.363753354526978,7.841181324764705,8.113753354526978,0.09933170645235129,0.02539699115041741,1.7416198779481533,0,,0.0,none,P26,0
E0000503,N0000538,N0000539,main,21.31926132697601,auto_road,derived,s5c_flows,0.0,0.0,0.018934,3.6221,held,0.018934,2.2721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.27226349117615,394.1656671845413,8.363753354526978,10.259747854521208,8.113753354526978,10.009747854521208,0.099492572335249,0.025446979571382228,3.5713321484842244,0,,0.0,none,P26,0
