EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0000504,N0000539,N0000540,main,9.12884282713757,auto_road,derived,s5c_flows,0.0,0.0,0.019112,3.6221,held,0.019112,2.2934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1656671845413,394.1200229704056,10.259747854521208,10.420443338188136,10.009747854521208,10.170443338188136,0.09982394008001381,0.02555005410154207,1.5241572345305063,0,,0.0,none,P26,0
E0000505,N0000540,N0000541,main,7.908846648662453,auto_road,derived,s5c_flows,0.0,0.0,0.019188,3.6221,held,0.019188,2.3025,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,394.1200229704056,394.076524313838,10.420443338188136,10.052076760380771,10.170443338188136,9.802076760380771,0.10324345985445901,0.025046352379479636,1.2767308553670862,0,,0.0,none,P26,0
E0000506,N0000541,N0000542,main,26.47409748643158,auto_road,derived,s5c_flows,0.0,0.0,0.019254,3.6221,held,0.019254,2.3104,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.076524313838,393.9309167776626,10.052076760380771,7.252280243821758,9.802076760380771,7.002280243821758,0.10336954572010389,0.025083525074297314,4.268519853051644,0,,0.0,none,P26,0
E0000507,N0000542,N0000543,main,10.498908366641134,auto_road,derived,s5c_flows,0.0,0.0,0.019474,3.6221,held,0.019474,2.3369,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.9309167776626,393.8731727816461,7.252280243821758,6.890682198822674,7.002280243821758,6.640682198822674,0.10378770081459818,0.025206937167941174,1.6859589791209022,0,,0.0,none,P26,0
E0000508,N0000543,N0000544,main,8.713793007461753,auto_road,derived,s5c_flows,0.0,0.0,0.019562,3.6221,held,0.019562,2.3474,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.8731727816461,393.82524692010503,6.890682198822674,6.325418363098095,6.640682198822674,6.075418363098095,0.10395405467383789,0.025256090091867883,1.3970583823147964,0,,0.0,none,P26,0
E0000509,N0000544,N0000545,main,16.258580309083605,auto_road,derived,s5c_flows,0.0,0.0,0.019634,3.6221,held,0.019634,2.3561,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.82524692010503,393.7358247284051,6.325418363098095,4.948562478626172,6.075418363098095,4.698562478626172,0.10408978056067443,0.025296216957879286,2.6032943582465653,0,,0.0,none,P26,0
E0000510,N0000545,N0000546,main,22.252714925288675,auto_road,derived,s5c_flows,0.0,0.0,0.01977,3.6221,held,0.01977,2.3724,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.7358247284051,393.61343479631597,4.948562478626172,3.876250262277779,4.698562478626172,3.626250262277779,0.10434522197709806,0.025371794910886064,3.5543417806859035,0,,0.0,none,P26,0
E0000511,N0000546,N0000547,main,17.949097036318292,auto_road,derived,s5c_flows,0.0,0.0,0.019955,3.6221,held,0.019955,2.3946,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.61343479631597,393.5147147626162,3.876250262277779,3.2701057940244027,3.626250262277779,3.0201057940244027,0.10469076728203529,0.0254741517873511,2.857478505874943,0,,0.0,none,P26,0
E0000512,N0000547,N0000548,main,13.05843752148747,auto_road,derived,s5c_flows,0.0,0.0,0.020105,3.6221,held,0.020105,2.4126,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.5147147626162,393.442893356248,3.2701057940244027,3.023598342970729,3.0201057940244027,2.773598342970729,0.10496932739126086,0.025556766577153417,2.0733735346030615,0,,0.0,none,P26,0
E0000513,N0000548,N0000549,main,37.32120958301389,auto_road,derived,s5c_flows,0.0,0.0,0.020214,3.6221,held,0.020214,2.4256,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.442893356248,393.2376267035414,3.023598342970729,3.001570073802327,2.773598342970729,2.751570073802327,0.10517085339151615,0.02561659045981643,5.914377792498495,0,,0.0,none,P26,0
E0000514,N0000549,N0000550,main,24.21809897841041,auto_road,derived,s5c_flows,0.0,0.0,0.020525,3.6221,held,0.020525,2.463,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.2376267035414,393.10442715916014,3.001570073802327,2.2217141982617363,2.751570073802327,1.9717141982617363,0.10574177625006223,0.02578632521457566,3.817176117970397,0,,0.0,none,P26,0
E0000515,N0000550,N0000551,main,27.137251942249883,auto_road,derived,s5c_flows,0.0,0.0,0.020727,3.6221,held,0.020727,2.4872,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.10442715916014,392.9551722734778,2.2217141982617363,1.6320469648034646,1.9717141982617363,1.3820469648034646,0.1061094237581034,0.025895824857784605,4.262463373676468,0,,0.0,none,P26,0
E0000516,N0000551,N0000552,main,3.208964194932854,auto_road,derived,s5c_flows,0.0,0.0,0.020953,3.6221,held,0.020953,2.5143,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,392.9551722734778,392.91506022104113,1.6320469648034646,1.6139925133338693,1.3820469648034646,1.3639925133338693,0.14038179105729676,0.021624937249744597,0.3809805828762028,0,,0.0,none,P26,0
E0000517,N0000552,N0000553,main,24.083016153626378,auto_road,derived,s5c_flows,0.0,0.0,0.020979,3.6221,held,0.020979,2.5175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.91506022104113,392.794645140273,1.6139925133338693,1.777315308945731,1.3639925133338693,1.527315308945731,0.10317817910755847,0.02660122999255002,3.8901985481059502,0,,0.0,none,P26,0
E0000518,N0000553,N0000554,main,40.97474462439873,auto_road,derived,s5c_flows,0.0,0.0,0.02118,3.6221,held,0.02118,2.5416,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,392.79447302404924,392.54862455630285,1.777487425169511,1.5554709026815203,1.527487425169511,1.3054709026815203,0.11011961887677033,0.025628625613502515,6.201550798780557,0,,0.0,none,P26,0
E0000519,N0000554,N0000555,main,14.049262556908689,auto_road,derived,s5c_flows,0.0,0.0,0.021522,3.6221,held,0.021522,2.5826,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,392.51561309051215,392.08008595124795,1.5884823684722278,1.583976548752048,1.3384823684722278,1.333976548752048,0.1915524510181783,0.01788127126045716,1.2224034446119245,0,,0.0,none,P26,0
E0000520,N0000555,N0000556,main,11.219950967417622,auto_road,derived,s5c_flows,0.0,0.0,0.021639,3.6221,held,0.021639,2.5966,0.0,0.0,,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,392.08008595124795,391.7827572506114,1.583976548752048,1.5555301029042425,1.333976548752048,1.3055301029042425,0.1822534664988138,0.01855389840200719,1.0260391002851559,0,,0.0,none,P26,0
E0000521,N0000556,N0000557,main,24.387516102797203,auto_road,derived,s5c_flows,0.0,0.0,0.021732,3.6221,held,0.021732,2.6079,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,391.7816287965056,391.24510344224404,1.5566585570100528,1.5517715577559557,1.3066585570100528,1.3017715577559557,0.17164135744414732,0.01936947366353839,2.368069140012189,0,,0.0,none,P26,0
E0000522,N0000557,N0000558,main,24.00896909455131,auto_road,derived,s5c_flows,0.0,0.0,0.021935,3.6221,held,0.021935,2.6322,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,391.21982138671984,390.28347159203236,1.5770536132801567,1.577337734139519,1.3270536132801567,1.327337734139519,0.2079895254206499,0.01713960180041016,1.9238924849696317,0,,0.0,none,P26,0
E0000523,N0000558,N0000559,main,11.2765405003314,auto_road,derived,s5c_flows,0.0,0.0,0.022135,3.6221,held,0.022135,2.6563,0.0,0.0,,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,390.26424304028137,389.88647893352027,1.5965662858905034,1.5693316133547341,1.3465662858905034,1.3193316133547341,0.1985028659753918,0.01779108162509993,0.9467991343535012,0,,0.0,none,P26,0
E0000524,N0000559,N0000560,main,40.25164798638181,auto_road,derived,s5c_flows,0.0,0.0,0.022229,3.6221,held,0.022229,2.6675,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,389.8842581475465,389.2201059557712,1.571552399328482,1.5528432629787972,1.321552399328482,1.3028432629787972,0.1572768303249641,0.02084969604285189,4.265477619220219,0,,0.0,none,P26,0
E0000525,N0000560,N0000561,main,37.96875058734196,auto_road,derived,s5c_flows,0.0,0.0,0.022565,3.6221,held,0.022565,2.7078,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,389.2201059557712,388.59362157108006,1.5528432629787972,1.5651613879043111,1.3028432629787972,1.3151613879043111,0.15812098691352683,0.020984826918055116,4.002077916039728,0,,0.0,none,P26,0
E0000526,N0000561,N0000562,main,11.77960142636912,auto_road,derived,s5c_flows,0.0,0.0,0.022881,3.6221,held,0.022881,2.7458,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,388.5618082334781,388.22019979211336,1.5969747255062998,1.5827787235116375,1.3469747255062998,1.3327787235116375,0.19155812401636912,0.01862875284028173,1.0248935744573733,0,,0.0,none,P26,0
E0000527,N0000562,N0000563,main,32.29178947071858,auto_road,derived,s5c_flows,0.0,0.0,0.022979,3.6221,held,0.022979,2.7575,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,388.22019979211336,387.94571958161225,1.5827787235116375,1.5578204574502479,1.3327787235116375,1.3078204574502479,0.12747233286856816,0.0245394645972484,4.222065126348293,0,,0.0,none,P26,0
E0000528,N0000563,N0000564,main,82.24539677691372,auto_road,derived,s5c_flows,0.0,0.0,0.023249,3.6221,held,0.023249,2.7898,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,387.94571958161225,386.91765212190086,1.5578204574502479,1.5718803488022672,1.3078204574502479,1.3218803488022672,0.1456754501643235,0.022616770647639756,9.409661074685772,0,,0.0,none,P26,0
E0000529,N0000564,N0000565,main,27.52527070799463,auto_road,derived,s5c_flows,0.0,0.0,0.023934,3.6221,held,0.023934,2.8721,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,386.88246316166425,386.35948301821236,1.6070693090388772,1.5919024798345163,1.3570693090388772,1.3419024798345163,0.16923249884108593,0.020858579940863736,2.710794409711422,0,,0.0,none,P26,0
E0000530,N0000565,N0000566,main,20.796567707555663,auto_road,derived,s5c_flows,0.0,0.0,0.024163,3.6221,held,0.024163,2.8996,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,386.3130425065267,386.12587339715867,1.638342991520176,1.6018182532319543,1.388342991520176,1.3518182532319543,0.13227715184250724,0.024758154927886494,2.620327524176488,0,,0.0,none,P26,0
E0000531,N0000566,N0000567,main,20.940925703763767,auto_road,derived,s5c_flows,0.0,0.0,0.024337,3.6221,held,0.024337,2.9204,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,386.12587339715867,385.9374050658248,1.6018182532319543,1.5516696412064448,1.3518182532319543,1.3016696412064448,0.1326130965359034,0.024835228114028746,2.631832281373289,0,,0.0,none,P26,0
E0000532,N0000567,N0000568,main,31.61699872326224,auto_road,derived,s5c_flows,0.0,0.0,0.024511,3.6221,held,0.024511,2.9413,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,385.92713493778416,385.5003054550201,1.5619397692470898,1.5743710586517636,1.3119397692470898,1.3243710586517636,0.1523026298671046,0.022743935714541003,3.459887588158132,0,,0.0,none,P26,0
E0000533,N0000568,N0000569,main,34.58305090950738,auto_road,derived,s5c_flows,0.0,0.0,0.024775,3.6221,held,0.024775,2.9729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.5003054550201,385.32739020047256,1.5743710586517636,1.7389550143711858,1.3243710586517636,1.4889550143711858,0.10941139379385109,0.028592182490596002,5.268045327263857,0,,0.0,none,P26,0
E0000534,N0000569,N0000570,main,23.469171986553647,auto_road,derived,s5c_flows,0.0,0.0,0.025063,3.6221,held,0.025063,3.0075,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,385.32739020047256,384.752395486802,1.7389550143711858,1.5543366909323595,1.4889550143711858,1.3043366909323595,0.1871752059188561,0.020108864115319286,2.0897685915309356,0,,0.0,none,P26,0
E0000535,N0000570,N0000571,main,16.476403336437784,auto_road,derived,s5c_flows,0.0,0.0,0.025258,3.6221,held,0.025258,3.031,0.0,0.0,,200,PVC-U,3.6,0.5,ground,minimum,tractive,1.0,384.752395486802,384.15924496669027,1.5543366909323595,1.5521502969816083,1.3043366909323595,1.3021502969816083,0.2131305303246874,0.01853081042916757,1.2884438557705533,0,,0.0,none,P26,0
E0000536,N0000571,N0000572,main,31.542125207049153,auto_road,derived,s5c_flows,0.0,0.0,0.025396,3.6221,held,0.025396,3.0475,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,384.0420977216962,383.3166288419341,1.6692975419756522,1.6748262361908814,1.4192975419756522,1.4248262361908814,0.1841620371588949,0.02050893341470486,2.854562725816163,0,,0.0,none,P26,0
E0000537,N0000572,N0000573,main,24.185263741546514,auto_road,derived,s5c_flows,0.0,0.0,0.025658,3.6221,held,0.025658,3.079,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,383.3166288419341,383.11105410013096,1.6748262361908814,1.559172950650293,1.4248262361908814,1.309172950650293,0.13253673089526508,0.02574060423727134,3.0413284400707647,0,,0.0,none,P26,0
E0000538,N0000573,N0000574,main,9.817916551684176,auto_road,derived,s5c_flows,0.0,0.0,0.02586,3.6221,held,0.02586,3.1032,0.0,0.0,,200,PVC-U,5.05,0.5,cover_min,minimum,tractive,1.0,383.1109374786348,382.61513269277475,1.5592895721464402,1.5527445044908745,1.3092895721464402,1.3027445044908745,0.24021874372646498,0.017376883014617622,0.6811789121434915,0,,0.0,none,P26,0
E0000539,N0000574,N0000575,main,12.305796217355802,auto_road,derived,s5c_flows,0.0,0.0,0.025942,3.6221,held,0.025942,3.113,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,382.5367400528844,382.1368016758203,1.6311371443812277,1.6339502773046775,1.3811371443812277,1.3839502773046775,0.2080457050213982,0.019172487047159764,0.9858247427001765,0,,0.0,none,P26,0
E0000540,N0000575,N0000576,main,10.55857938986379,auto_road,derived,s5c_flows,0.0,0.0,0.026044,3.6221,held,0.026044,3.1253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1368016758203,382.084008778871,1.6339502773046775,1.6253112894883657,1.3839502773046775,1.3753112894883657,0.11134748622916454,0.029220459517148772,1.5804247506963847,0,,0.0,none,P26,0
E0000541,N0000576,N0000463,main,29.16807661683252,auto_road,derived,s5c_flows,0.0,0.0,0.026132,3.6221,held,0.026132,3.1359,15.352,0.0,W11a-XG00149,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,381.93702487837106,381.71826430374483,1.7722951899883128,1.7024815458645435,1.5222951899883128,1.4524815458645435,0.1278828044165055,0.02669020855274315,3.8014071750978724,0,,0.0,none,P26,0
E0000542,N0000577,N0000578,main,14.317821063276353,auto_block,provisional,s5c_flows,14.5711,19.648,0.009734,3.6221,held,0.620593,1.1681,14.318,0.0,W11a-XG00150,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9343696948251,342.8627805895087,2.6135734204092955,2.616375904631923,2.3635734204092955,2.366375904631923,0.31881538274764953,0.12237731841777652,0.7484907064333463,0,,0.0,none,P46,1
E0000543,N0000578,N0000579,main,15.0,auto_block,provisional,s5c_flows,14.5711,19.648,0.009853,3.6221,held,0.620712,1.1824,15.0,0.0,W11a-XG00151,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8627805895087,342.7877805895087,2.616375904631923,2.4107057386162865,2.366375904631923,2.1607057386162865,0.31883460151275084,0.12238833695933196,0.7841056109150123,0,,0.0,none,P46,1
E0000544,N0000580,N0000581,lateral,70.0000000000169,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,53.261,0.0,W11a-XG00152,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,427.56850603190753,426.9035060319074,1.990881175123718,2.0120823469988522,1.740881175123718,1.7620823469988522,0.0,0.0,0.0,0,,0.0,none,P126,1
E0000545,N0000581,N0000582,lateral,70.0000000000169,draft,drafted,s5c_flows,1.4832,2.0,0.000583,3.6221,held,0.062764,0.07,1.522,0.0,W11a-XG00153,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9035060319074,426.5535060319073,2.0120823469988522,1.6607884016864318,1.7620823469988522,1.4107884016864318,0.1508187885565996,0.04302630108808034,7.735552564985092,0,,0.0,none,P126,1
E0000546,N0000582,N0000583,lateral,6.924583871189341,draft,drafted,s5c_flows,1.4832,2.0,0.001167,3.6221,held,0.063347,0.14,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,426.5535060319073,426.51195852868017,1.6607884016864318,1.689152311163582,1.4107884016864318,1.439152311163582,0.16101283118106616,0.04143160949928107,0.716773503949543,0,,0.0,none,P126,1
E0000547,N0000584,N0000585,main,9.219544457292887,auto_block,provisional,s5c_flows,16.3154,22.0,0.002361,3.6221,held,0.686344,0.2833,9.22,0.0,W11a-XG00154,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.04599322003804,389.9998954977516,1.6152006276182078,1.62531812529528,1.3652006276182078,1.37531812529528,0.3290524083892036,0.1283125477130606,0.46697447084619614,0,,0.0,none,P84,1
E0000548,N0000585,N0000586,main,4.0,auto_block,provisional,s5c_flows,17.057,23.0,0.002438,3.6221,held,0.71751,0.2926,4.0,0.0,W11a-XG00155,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,389.9998954977516,389.9598954977516,1.62531812529528,1.6619306741234254,1.37531812529528,1.4119306741234254,0.42471156486425476,0.11107457819601493,0.15696927557876722,0,,0.0,none,P84,1
E0000549,N0000586,N0000587,main,61.78045554265874,auto_block,provisional,s5c_flows,17.7986,24.0,0.002471,3.6221,held,0.748634,0.2966,61.78,0.0,W11a-XG00156,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.9598954977516,389.6509932200383,1.6619306741234254,2.5307084401179623,1.4119306741234254,2.2807084401179623,0.33811639512460884,0.13367919634431097,3.0453248463885876,0,,0.0,none,P84,1
E0000550,N0000587,N0000588,main,84.02727410595682,auto_block,provisional,s5c_flows,17.7986,24.0,0.002986,3.6221,held,0.749149,0.3583,84.027,0.0,W11a-XG00157,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6509932200383,389.2308568495085,2.5307084401179623,2.220192955179016,2.2807084401179623,1.9701929551790158,0.33818901959209724,0.1337226229343596,4.141040918838097,0,,0.0,none,P84,1
E0000551,N0000589,N0000590,lateral,16.278820596099706,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.9512689341702,418.8698748311897,1.552149034579827,1.5733319559196843,1.302149034579827,1.3233319559196843,0.15034093436683285,0.042847972501074055,1.804656048895204,0,,0.0,none,P215,1
E0000552,N0000590,N0000591,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.4832,2.0,0.000136,3.6221,held,0.062316,0.0163,3.304,0.0,W11a-XG00158,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,418.8698748311897,418.602285593738,1.5733319559196843,1.5556428730589005,1.3233319559196843,1.3056428730589005,0.23226420677345733,0.03203785746829488,1.066749870318903,0,,0.0,none,P215,1
E0000553,N0000592,N0000593,lateral,89.99999999997135,auto_link,provisional,s5c_flows,3.6428,4.912,0.004377,3.6221,held,0.157091,0.5252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.35682692279227,401.9068269227924,3.8674772764264844,3.7259245420513594,3.6174772764264844,3.4759245420513594,0.20491919064058814,0.06495076531252422,7.319958639844534,0,,0.0,none,P58,1
E0000554,N0000593,N0000594,lateral,90.00000000005768,auto_link,provisional,s5c_flows,3.6428,4.912,0.005127,3.6221,held,0.157841,0.6152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.9068269227924,401.4568269227921,3.7259245420513594,3.886038067442257,3.4759245420513594,3.636038067442257,0.20524054233820557,0.06509121070562993,7.308497545914622,0,,0.0,none,P58,1
E0000555,N0000594,N0000595,lateral,7.095070716502334,auto_link,provisional,s5c_flows,3.6428,4.912,0.005877,3.6221,held,0.158591,0.7052,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,401.4568269227921,401.4142564984931,3.886038067442257,3.9917798784600222,3.636038067442257,3.7417798784600222,0.21886859794296673,0.06252425730220043,0.5402838950847868,0,,0.0,none,P58,1
E0000556,N0000595,N0000596,lateral,29.546573405388315,auto_link,provisional,s5c_flows,3.6428,4.912,0.005936,3.6221,held,0.15865,0.7123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4142564984931,401.26652363146616,3.9917798784600222,4.237138477908843,3.7417798784600222,3.987138477908843,0.20558597107961107,0.06524231310806292,2.395313685577854,0,,0.0,none,P58,1
E0000557,N0000596,N0000597,lateral,3.358355877894675,auto_link,provisional,s5c_flows,3.6428,4.912,0.006182,3.6221,held,0.158897,0.7418,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,401.26652363146616,401.22622336093144,4.237138477908843,4.234164822662308,3.987138477908843,3.984164822662308,0.2776579116340708,0.053320114076765096,0.20158834169536766,0,,0.0,none,P58,1
E0000558,N0000597,N0000598,lateral,13.284961099198563,auto_link,provisional,s5c_flows,3.6428,4.912,0.00621,3.6221,held,0.158925,0.7452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.22622336093144,401.15979855543543,4.234164822662308,4.0752173137051955,3.984164822662308,3.8252173137051955,0.20570310883762108,0.0652935847693202,1.0763863490986834,0,,0.0,none,P58,1
E0000559,N0000598,N0000599,lateral,10.295630140987,auto_link,provisional,s5c_flows,3.6428,4.912,0.006321,3.6221,held,0.159035,0.7585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.15979855543543,401.1083204047305,4.0752173137051955,3.9901293023007725,3.8252173137051955,3.7401293023007725,0.20574992399189168,0.06531408042160539,0.8339922190682265,0,,0.0,none,P58,1
E0000560,N0000599,N0000600,lateral,24.020824298928627,auto_link,provisional,s5c_flows,3.6428,4.912,0.006407,3.6221,held,0.159121,0.7688,16.514,0.0,W11a-XG00159,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.1083204047305,400.98821628323583,3.9901293023007725,3.191196558561046,3.7401293023007725,2.941196558561046,0.2057865090568855,0.06533009912404283,1.9454485791298526,0,,0.0,none,P58,1
E0000561,N0000600,N0000601,lateral,18.867962264113206,auto_link,provisional,s5c_flows,3.6428,4.912,0.006607,3.6221,held,0.159321,0.7928,18.868,0.0,W11a-XG00160,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.98821628323583,400.89387647191523,3.191196558561046,2.3896928640222654,2.941196558561046,2.1396928640222654,0.20587153681192552,0.0653673343948176,1.527486716255008,0,,0.0,none,P58,1
E0000562,N0000602,N0000603,lateral,20.003937804291834,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,431.60499877929686,431.49497712137327,1.5500000000000114,1.5575131130017326,1.3000000000000114,1.3075131130017326,0.0,0.0,0.0,0,,0.0,none,P198,0
E0000563,N0000603,N0000604,lateral,18.429061273795067,auto_road,derived,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,431.4920200688086,431.21558414970167,1.5604701655664144,1.5538250299858305,1.3104701655664144,1.3038250299858305,0.020079640888518626,0.003143062893512988,15.296639164774316,0,,0.0,none,P198,0
E0000564,N0000605,N0000604,lateral,14.954768298378983,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,431.5894533571611,431.21558414970167,1.5502561154951309,1.5538250299858305,1.3002561154951309,1.3038250299858305,0.2947144752594588,0.03508564611355555,0.8457207203239228,0,,0.0,none,P198,0
E0000565,N0000606,N0000607,main,31.111409588882044,draft,drafted,s5c_flows,41.2344,51.708,0.007181,3.6221,held,1.735832,0.8617,31.111,0.0,W11a-XG00161,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,361.9312141655713,361.71343429844916,1.6378165961474451,1.5552424593633418,1.3878165961474451,1.3052424593633418,0.49301838663170067,0.18418810153984394,1.051732566589624,0,,0.0,none,P44,1
E0000566,N0000607,N0000608,main,48.73682313393434,draft,drafted,s5c_flows,41.2344,51.708,0.00744,3.6221,held,1.736092,0.8928,48.737,0.0,W11a-XG00162,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,361.6246879174814,361.13731968614206,1.643988840331076,1.6557406165923112,1.393988840331076,1.4057406165923112,0.5588922167393245,0.1688440186037939,1.4533757337050763,0,,0.0,none,P44,1
E0000567,N0000608,N0000609,main,33.985773403168984,draft,drafted,s5c_flows,41.2344,51.708,0.007846,3.6221,held,1.736498,0.9415,33.986,0.0,W11a-XG00163,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,361.13731968614206,360.6785117451993,1.6557406165923112,1.5526589090976017,1.4057406165923112,1.3026589090976017,0.6208773190084855,0.15701826711235828,0.9123051195106415,0,,0.0,none,P44,1
E0000568,N0000609,N0000610,main,11.163227506573358,draft,drafted,s5c_flows,41.2344,51.708,0.008129,3.6221,held,1.736781,0.9755,11.163,0.0,W11a-XG00164,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,360.6785117451993,360.5780426976401,1.5526589090976017,1.5554717066567605,1.3026589090976017,1.3054717066567605,0.5386669159732116,0.17326276836406834,0.3453967308166282,0,,0.0,none,P44,1
E0000569,N0000610,N0000611,main,39.999999999955826,draft,drafted,s5c_flows,41.2344,51.708,0.008222,3.6221,held,1.736874,0.9867,40.0,0.0,W11a-XG00165,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5780426976401,360.37804269764035,1.5554717066567605,1.7324919703283967,1.3054717066567605,1.4824919703283967,0.43789751524369425,0.2001479356705989,1.5224262377806002,0,,0.0,none,P44,1
E0000570,N0000611,N0000612,main,39.999999999933095,draft,drafted,s5c_flows,41.2344,51.708,0.008556,3.6221,held,1.737207,1.0267,40.0,0.0,W11a-XG00166,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.37804269764035,360.1780426976407,1.7324919703283967,1.8960234644686693,1.4824919703283967,1.6460234644686693,0.43792285325320346,0.20016665991281518,1.522338150916482,0,,0.0,none,P44,1
E0000571,N0000612,N0000613,main,18.131924088129242,draft,drafted,s5c_flows,41.2344,51.708,0.008889,3.6221,held,1.737541,1.0667,18.132,0.0,W11a-XG00167,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1780426976407,360.08738307720006,1.8960234644686693,1.9428293251436912,1.6460234644686693,1.6928293251436912,0.4379482637175509,0.20018543870958178,0.6900329555754404,0,,0.0,none,P44,1
E0000572,N0000614,N0000615,lateral,47.11372139322917,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,42.554,0.0,W11a-XG00168,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.29405517578124,362.0584865688151,1.5500000000000114,2.1363681675130124,1.3000000000000114,1.8863681675130124,0.19530982006149752,0.060806644196143594,4.020426057634514,0,,0.0,none,P44,1
E0000573,N0000615,N0000616,lateral,22.61707090374902,draft,drafted,s5c_flows,5.0607,6.824,0.000393,3.6221,held,0.212551,0.0471,21.109,0.0,W11a-XG00169,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0584865688151,361.94540121429634,2.1363681675130124,2.4768705142192857,1.8863681675130124,2.2268705142192857,0.2262420707195508,0.0745310510308527,1.666140963660195,0,,0.0,none,P44,1
E0000574,N0000616,N0000617,lateral,5.054775340162535,draft,drafted,s5c_flows,5.8023,7.824,0.000581,3.6221,held,0.24383,0.0697,5.055,0.0,W11a-XG00170,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,361.94540121429634,361.90496301157503,2.4768705142192857,2.4652457286593403,2.2268705142192857,2.2152457286593403,0.2781834626822316,0.07111085282372157,0.30284422681735723,0,,0.0,none,P44,1
E0000575,N0000617,N0000618,lateral,15.395903095042348,draft,drafted,s5c_flows,5.8023,7.824,0.000623,3.6221,held,0.243872,0.0748,15.396,0.0,W11a-XG00171,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.90496301157503,361.8279834960998,2.4652457286593403,2.1214793945251813,2.2152457286593403,1.8714793945251813,0.23658040930751545,0.07936737678986902,1.0846138345455179,0,,0.0,none,P44,1
E0000576,N0000618,N0000613,lateral,43.66328504072931,draft,drafted,s5c_flows,5.8023,7.824,0.000752,3.6221,held,0.244001,0.0902,43.663,0.0,W11a-XG00172,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,361.6648755468996,360.311313710637,2.284587343725377,1.7188986917067268,2.034587343725377,1.4688986917067268,0.44188827066042174,0.05205061077885034,1.6468448376280194,0,,0.0,none,P44,1
E0000577,N0000619,N0000620,lateral,23.940756532016334,draft,provisional,s5c_flows,6.6206,10.368,0.0,3.6221,held,0.277552,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,349.30628287509865,349.05490493151245,1.5503455428701045,1.5590171876281715,1.3003455428701045,1.3090171876281715,0.31858512160809743,0.07081925337306019,1.2524521134347828,0,,0.0,none,P219,1
E0000578,N0000621,N0000622,lateral,13.451355377027538,auto_road,derived,s5c_flows,9.391,14.824,0.000438,3.6221,held,0.394132,0.0525,5.044,0.0,W11a-XG00173,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8131940680721,387.745937291187,1.8064958733341427,1.7731056775630236,1.5564958733341427,1.5231056775630236,0.2761009131388514,0.099018445273479,0.8119830308965597,0,,0.0,none,P170,1
E0000579,N0000622,N0000623,lateral,21.602547960362447,auto_road,derived,s5c_flows,9.391,14.824,0.00055,3.6221,held,0.394244,0.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.745937291187,387.63792455138514,1.7731056775630236,1.7247768646304849,1.5231056775630236,1.4747768646304849,0.2761259603958275,0.09903149028838734,1.3039066138146471,0,,0.0,none,P170,1
E0000580,N0000624,N0000625,lateral,40.000000000055344,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,40.0,0.0,W11a-XG00174,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,384.6780801049409,383.6580801049395,1.6896261938872499,1.6933298071699028,1.4396261938872499,1.4433298071699028,0.0,0.0,0.0,0,,0.0,none,P95,1
E0000581,N0000625,N0000626,lateral,29.930329606182383,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,29.93,0.0,W11a-XG00175,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6580801049395,383.5084284569086,1.6933298071699028,2.6785222266851747,1.4433298071699028,2.4285222266851747,0.01983430777179739,0.005022205756186143,25.150301815877366,0,,0.0,none,P95,1
E0000582,N0000627,N0000626,lateral,28.129836935262748,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,28.13,0.0,W11a-XG00176,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,385.00948212099394,384.44688538228866,1.7262661700216881,1.7400653013050942,1.4762661700216881,1.4900653013050942,0.240452028114404,0.031255809698269715,1.9497885680741642,0,,0.0,none,P95,1
E0000583,N0000628,N0000629,lateral,26.9330187301279,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,387.6351806640625,387.4870490610468,1.5500000000000114,1.5579643666875995,1.3000000000000114,1.3079643666875995,0.0,0.0,0.0,0,,0.0,none,P95,1
E0000584,N0000629,N0000630,lateral,54.23604673967204,auto_road,derived,s5c_flows,2.9664,4.0,0.000224,3.6221,held,0.124585,0.0269,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.4870490610468,387.18875080397856,1.5579643666875995,1.6824039811776856,1.3079643666875995,1.4324039811776856,0.1961324612632327,0.05720691336709363,4.608794008426183,0,,0.0,none,P95,1
E0000585,N0000630,N0000631,lateral,18.259486287350956,auto_road,derived,s5c_flows,2.9664,4.0,0.000676,3.6221,held,0.125037,0.0812,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.18875080397856,387.08832362939813,1.6824039811776856,1.8560428256799923,1.4324039811776856,1.6060428256799923,0.1963682689675833,0.05730039163011211,1.549765514845413,0,,0.0,none,P95,1
E0000586,N0000631,N0000632,lateral,40.50687307607813,auto_road,derived,s5c_flows,2.9664,4.0,0.000829,3.6221,held,0.125189,0.0994,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,387.08832362939813,386.8655358274797,1.8560428256799923,2.2062109986921996,1.6060428256799923,1.9562109986921996,0.1964474327933516,0.05733178677058712,3.4366168173759752,0,,0.0,none,P95,1
E0000587,N0000632,N0000633,lateral,20.471674457099976,auto_road,derived,s5c_flows,4.4496,6.0,0.001166,3.6221,held,0.187707,0.1399,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,386.8655358274797,386.75294161796563,2.2062109986921996,2.2583498859406177,1.9562109986921996,2.0083498859406177,0.22450198308645047,0.06887612373105892,1.519784233503245,0,,0.0,none,P95,1
E0000588,N0000633,N0000634,lateral,4.592900709776133,auto_road,derived,s5c_flows,5.9329,8.0,0.001337,3.6221,held,0.250058,0.1604,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,386.75294161796563,386.71160551157766,2.2583498859406177,2.257175006000466,2.0083498859406177,2.007175006000466,0.2920667996950082,0.06998993626537856,0.26209190925798975,0,,0.0,none,P95,1
E0000589,N0000634,N0000635,lateral,21.102307397624582,auto_road,derived,s5c_flows,5.9329,8.0,0.001375,3.6221,held,0.250096,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.71160551157766,386.60609397458956,2.257175006000466,1.9608310742385697,2.007175006000466,1.7108310742385697,0.23852123188317279,0.0802892828885208,1.4745233391466277,0,,0.0,none,P95,1
E0000590,N0000635,N0000636,lateral,8.897692602404014,auto_road,derived,s5c_flows,8.0924,10.912,0.001551,3.6221,held,0.340806,0.1861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.60609397458956,386.5616055115775,1.9608310742385697,1.6771335020943638,1.7108310742385697,1.4271335020943638,0.2635495931429841,0.09257622369988092,0.562683003749806,0,,0.0,none,P95,1
E0000591,N0000636,N0000626,lateral,29.767626593402202,auto_road,derived,s5c_flows,8.0924,10.912,0.001625,3.6221,held,0.34088,0.195,20.367,0.0,W11a-XG00177,200,PVC-U,6.5,0.5,cover_min,minimum,tractive,1.0,386.560555828105,384.6256600995339,1.6781831855668656,1.5612905840598614,1.4281831855668656,1.3112905840598614,0.6340824894539414,0.051120285070954924,0.7824330716296723,0,,0.0,none,P95,1
E0000592,N0000637,N0000638,lateral,29.936413219247566,auto_road,derived,s5c_flows,2.1596,2.912,0.000865,3.6221,held,0.0914,0.1038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.66266340133535,449.5129813352391,2.196040211945899,1.9570198854640353,1.946040211945899,1.7070198854640353,0.17119752946022046,0.05088235180843334,2.914412502878593,0,,0.0,none,P129,1
E0000593,N0000638,N0000639,lateral,10.532941714542666,auto_road,derived,s5c_flows,2.9012,3.912,0.001115,3.6221,held,0.122739,0.1338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.5129813352391,449.4603166266664,1.9570198854640353,1.6173811272398666,1.7070198854640353,1.3673811272398666,0.18887683686509754,0.058092519104615464,0.929436512647098,0,,0.0,none,P129,1
E0000594,N0000640,N0000641,lateral,59.78145581533965,draft,provisional,s5c_flows,0.0,0.0,0.001067,3.6221,held,0.001067,0.128,58.249,0.0,W11a-XG00178,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.029768704751,316.73086142567433,1.8800518518896183,2.273746728622541,1.6300518518896183,2.023746728622541,0.03307734216490239,0.007766134854251178,30.122057327191772,0,,0.0,none,P104,1
E0000595,N0000641,N0000642,lateral,39.90095645441904,draft,provisional,s5c_flows,0.0,0.0,0.001565,3.6221,held,0.001565,0.1878,27.624,0.0,W11a-XG00179,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.73086142567433,316.53135664340226,2.273746728622541,2.285476852691488,2.023746728622541,2.035476852691488,0.03873761371043084,0.00902568239547033,17.167189127292982,0,,0.0,none,P104,1
E0000596,N0000642,N0000643,lateral,40.00000000000661,draft,provisional,s5c_flows,0.0,0.0,0.001898,3.6221,held,0.001898,0.2277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.53135664340226,316.3313566434022,2.285476852691488,2.3851350558165336,2.035476852691488,2.1351350558165336,0.04187815370817696,0.00974603141023525,15.919199096320382,0,,0.0,none,P104,1
E0000597,N0000643,N0000644,lateral,17.295923793737067,draft,provisional,s5c_flows,1.4832,2.0,0.002231,3.6221,held,0.064411,0.2677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3313566434022,316.24487702443355,2.3851350558165336,2.417507008769576,2.1351350558165336,2.167507008769576,0.15214997446164424,0.04352450924762816,1.894613506063741,0,,0.0,none,P104,1
E0000598,N0000645,N0000646,main,13.221912141934865,draft,provisional,s5c_flows,0.0,0.0,0.012372,3.6221,held,0.012372,1.4846,13.222,0.0,W11a-XG00180,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5967050747861,326.5305955140764,4.278142337323288,4.166792181236076,4.028142337323288,3.916792181236076,0.085408587769383,0.021195923873610995,2.5801293303268613,0,,0.0,none,P24,1
E0000599,N0000647,N0000648,main,69.99999999991144,auto_link,provisional,s5c_flows,25.9147,34.944,0.003506,3.6221,held,1.089919,0.4207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8911622369868,328.54116223698725,4.3221251165288095,4.1720335637940025,4.0721251165288095,3.9220335637940025,0.37989053559271724,0.15980820322027794,3.0710601011549823,0,,0.0,none,P24,1
E0000600,N0000648,N0000649,main,70.53339447171098,auto_link,provisional,s5c_flows,25.9147,34.944,0.004089,3.6221,held,1.090502,0.4907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.54116223698725,328.18849526462867,4.1720335637940025,4.011089696308829,3.9220335637940025,3.7610896963088294,0.37995309426704993,0.159849099942792,3.0939518384400277,0,,0.0,none,P24,1
E0000601,N0000649,N0000650,main,67.31461119635425,auto_link,provisional,s5c_flows,25.9147,34.944,0.004677,3.6221,held,1.09109,0.5612,64.255,0.0,W11a-XG00181,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.18849526462867,327.8519222086469,4.011089696308829,3.248450105806228,3.7610896963088294,2.998450105806228,0.38001616468407334,0.1598903366909576,2.9522696423679893,0,,0.0,none,P24,1
E0000602,N0000650,N0000646,main,91.81143106909138,auto_link,provisional,s5c_flows,25.9147,34.944,0.005238,3.6221,held,1.091651,0.6286,91.811,0.0,W11a-XG00182,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8519222086469,327.3928650533014,3.248450105806228,3.3045226420110794,2.998450105806228,3.0545226420110794,0.38007631583236967,0.15992966988940233,4.026008604264284,0,,0.0,none,P24,1
E0000603,N0000651,N0000652,lateral,54.45362626302155,auto_road,derived,s5c_flows,0.7416,1.0,0.002953,3.6221,held,0.034043,0.3543,4.538,0.0,W11a-XG00183,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8429627898979,396.5706946585828,1.8091063018989644,1.77418449180783,1.5591063018989644,1.52418449180783,0.12225615986545736,0.032846956692223955,7.423433213637613,0,,0.0,none,P53,1
E0000604,N0000652,N0000653,lateral,4.189782357102763,auto_road,derived,s5c_flows,2.2248,3.0,0.003407,3.6221,held,0.096677,0.4088,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,396.5706946585828,396.52879683501175,1.77418449180783,1.7769892978007533,1.52418449180783,1.5269892978007533,0.22104521824906587,0.04448935514709271,0.3159068832379405,0,,0.0,none,P53,1
E0000605,N0000653,N0000654,lateral,48.339417142700704,auto_road,derived,s5c_flows,2.2248,3.0,0.003441,3.6221,held,0.096712,0.413,46.829,0.0,W11a-XG00184,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,396.52879683501175,395.7311964521572,1.7769892978007533,1.572453450186572,1.5269892978007533,1.322453450186572,0.261988669102043,0.03969462036423618,3.0751595293785265,0,,0.0,none,P53,1
E0000606,N0000654,N0000655,lateral,14.260105267208894,auto_road,derived,s5c_flows,2.2248,3.0,0.003844,3.6221,held,0.097115,0.4613,14.26,0.0,W11a-XG00185,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,395.7083845158922,395.58717362112094,1.5952653864515582,1.5770109491915605,1.3452653864515582,1.3270109491915605,0.20946476983608417,0.046270526685719154,1.1346462763458254,0,,0.0,none,P53,1
E0000607,N0000655,N0000656,lateral,32.05850390665018,auto_road,derived,s5c_flows,2.2248,3.0,0.003963,3.6221,held,0.097233,0.4756,32.059,0.0,W11a-XG00186,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.58717362112094,395.4268811015877,1.5770109491915605,1.9557482929435537,1.3270109491915605,1.7057482929435537,0.17477891234151824,0.05231342454716001,3.057053000765506,0,,0.0,none,P53,1
E0000608,N0000656,N0000657,lateral,38.79486754566816,auto_road,derived,s5c_flows,2.2248,3.0,0.00423,3.6221,held,0.097501,0.5076,38.795,0.0,W11a-XG00187,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4268811015877,395.2329067638594,1.9557482929435537,1.9572787830156244,1.7057482929435537,1.7072787830156244,0.17493980750362867,0.05237806873012865,3.69602056265967,0,,0.0,none,P53,1
E0000609,N0000657,N0000658,lateral,30.394760373775124,auto_road,derived,s5c_flows,2.2248,3.0,0.004554,3.6221,held,0.097824,0.5464,30.395,0.0,W11a-XG00188,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2329067638594,395.0809329619905,1.9572787830156244,2.134124411056348,1.7072787830156244,1.884124411056348,0.17513331157367057,0.05245585460726185,2.892535606224884,0,,0.0,none,P53,1
E0000610,N0000658,N0000659,lateral,40.0000000000043,auto_road,derived,s5c_flows,2.2248,3.0,0.004807,3.6221,held,0.098077,0.5768,40.0,0.0,W11a-XG00189,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0809329619905,394.8809329619905,2.134124411056348,2.3532894501188935,1.884124411056348,2.1032894501188935,0.17528456782823665,0.0525166879882141,3.8033391925295588,0,,0.0,none,P53,1
E0000611,N0000659,N0000660,lateral,39.99788299008141,auto_road,derived,s5c_flows,2.2248,3.0,0.00514,3.6221,held,0.09841,0.6168,39.998,0.0,W11a-XG00190,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.8809329619905,394.6809435470401,2.3532894501188935,2.5238294021786487,2.1032894501188935,2.2738294021786487,0.17548323660517356,0.05259663078394625,3.798832276315389,0,,0.0,none,P53,1
E0000612,N0000660,N0000661,lateral,17.566319133763017,auto_road,derived,s5c_flows,2.2248,3.0,0.005473,3.6221,held,0.098744,0.6568,17.566,0.0,W11a-XG00191,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.6809435470401,394.59311195137127,2.5238294021786487,2.632138292769355,2.2738294021786487,2.382138292769355,0.17568203007559038,0.05267666999808154,1.666487946642844,0,,0.0,none,P53,1
E0000613,N0000661,N0000662,lateral,34.83025360058404,auto_road,derived,s5c_flows,2.2248,3.0,0.00562,3.6221,held,0.09889,0.6744,34.83,0.0,W11a-XG00192,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.59311195137127,394.41896068336837,2.632138292769355,3.0969084572566317,2.382138292769355,2.8469084572566317,0.17576878005768495,0.05271161220309675,3.3026583360588093,0,,0.0,none,P53,1
E0000614,N0000662,N0000663,lateral,57.93231856252333,auto_road,derived,s5c_flows,2.2248,3.0,0.00591,3.6221,held,0.09918,0.7092,32.015,0.0,W11a-XG00193,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.41896068336837,394.1292990905558,3.0969084572566317,3.502170636006724,2.8469084572566317,3.252170636006724,0.17594082623566099,0.05278093709517237,5.487860113919481,0,,0.0,none,P53,1
E0000615,N0000663,N0000664,lateral,69.86471277265755,auto_road,derived,s5c_flows,2.2248,3.0,0.006393,3.6221,held,0.099663,0.7671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1292990905558,393.7799755266925,3.502170636006724,3.6019214459637396,3.252170636006724,3.3519214459637396,0.176226592409574,0.05289616127673499,6.607469755972156,0,,0.0,none,P53,1
E0000616,N0000664,N0000665,lateral,75.44397229389008,auto_road,derived,s5c_flows,2.2248,3.0,0.006975,3.6221,held,0.100245,0.837,3.018,0.0,W11a-XG00194,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.7799755266925,393.4027556652231,3.6019214459637396,3.490463328917542,3.3519214459637396,3.240463328917542,0.17656964723155955,0.05303461111331145,7.121266638668107,0,,0.0,none,P53,1
E0000617,N0000665,N0000666,lateral,15.893452944653479,auto_road,derived,s5c_flows,2.2248,3.0,0.007604,3.6221,held,0.100874,0.9125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.4027556652231,393.3232884004998,3.490463328917542,3.3570399686408336,3.240463328917542,3.1070399686408336,0.17693884216903322,0.053183764401451034,1.4970759340554276,0,,0.0,none,P53,1
E0000618,N0000667,N0000668,lateral,63.74857380252457,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.6867248535156,313.367981984503,1.5500000000000114,3.8047780252626353,1.3000000000000114,3.5547780252626353,0.0,0.0,0.0,0,,0.0,none,P55,0
E0000619,N0000668,N0000669,lateral,25.915268808424845,auto_road,derived,s5c_flows,0.0,0.0,0.000531,3.6221,held,0.000531,0.0637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.367981984503,313.2384056404609,3.8047780252626353,4.852628295085992,3.5547780252626353,4.602628295085992,0.024499504926809024,0.00595546772187569,17.62979080995401,0,,0.0,none,P55,0
E0000620,N0000669,N0000670,lateral,33.67652033709759,auto_road,derived,s5c_flows,0.0,0.0,0.000747,3.6221,held,0.000747,0.0897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2384056404609,313.0700230387754,4.852628295085992,6.536269685833986,4.602628295085992,6.286269685833986,0.028435263260501005,0.006771285482093076,19.738707315971492,0,,0.0,none,P55,0
E0000621,N0000670,N0000671,lateral,37.025873997361856,auto_road,derived,s5c_flows,0.0,0.0,0.001028,3.6221,held,0.001028,0.1233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0700230387754,312.8848936687886,6.536269685833986,8.519799934727018,6.286269685833986,8.269799934727018,0.03256546801117765,0.0076547295829495765,18.949455900471644,0,,0.0,none,P55,0
E0000622,N0000671,N0000672,lateral,9.631757081553797,auto_road,derived,s5c_flows,0.0,0.0,0.001336,3.6221,held,0.001336,0.1604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.8848936687886,312.8367348833808,8.519799934727018,8.657344706462936,8.269799934727018,8.407344706462936,0.036310210248296955,0.008479361106171951,4.421050817244787,0,,0.0,none,P55,0
E0000623,N0000672,N0000673,lateral,8.236270874192614,auto_road,derived,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.8367348833808,312.79555352900985,8.657344706462936,8.614450133099524,8.407344706462936,8.364450133099524,0.03719820944709994,0.008678151793055894,3.6902631410729247,0,,0.0,none,P55,0
E0000624,N0000673,N0000674,lateral,17.868003361865288,auto_road,derived,s5c_flows,0.0,0.0,0.001485,3.6221,held,0.001485,0.1782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.79555352900985,312.7062135122005,8.614450133099524,8.119012317877605,8.364450133099524,7.869012317877605,0.03791810267762644,0.00884021364071566,7.853769967419939,0,,0.0,none,P55,0
E0000625,N0000674,N0000675,lateral,40.60049190921122,auto_road,derived,s5c_flows,0.0,0.0,0.001634,3.6221,held,0.001634,0.1961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7062135122005,312.5032110526545,8.119012317877605,6.136559455158022,7.869012317877605,5.886559455158022,0.03942241752543489,0.009181462685229819,17.16472270420599,0,,0.0,none,P55,0
E0000626,N0000675,N0000676,lateral,23.295233854617848,auto_road,derived,s5c_flows,0.0,0.0,0.001973,3.6221,held,0.001973,0.2367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5032110526545,312.3867348833814,6.136559455158022,5.3980856732592315,5.886559455158022,5.1480856732592315,0.04253393669789428,0.009898354545171434,9.128096943732588,0,,0.0,none,P55,0
E0000627,N0000676,N0000677,lateral,53.303425394495775,auto_road,derived,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3867348833814,312.1202177564089,5.3980856732592315,4.43733839593483,5.1480856732592315,4.18733839593483,0.04415655882156669,0.010278056402533847,20.119104544163296,0,,0.0,none,P55,0
E0000628,N0000677,N0000678,lateral,28.332620327422166,auto_road,derived,s5c_flows,0.0,0.0,0.002611,3.6221,held,0.002611,0.3133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.1202177564089,311.9785546547718,4.43733839593483,3.9633093589000623,4.18733839593483,3.7133093589000623,0.04753558871628662,0.011081472598442471,9.933827507822176,0,,0.0,none,P55,0
E0000629,N0000678,N0000679,lateral,63.79268544412319,auto_road,derived,s5c_flows,0.0,0.0,0.002847,3.6221,held,0.002847,0.3416,36.453,0.0,W11a-XG00195,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.9785546547718,311.6595912275512,3.9633093589000623,3.24607893846445,3.7133093589000623,2.99607893846445,0.049176708960259725,0.011477804761592575,21.62022320216494,0,,0.0,none,P55,0
E0000630,N0000679,N0000680,lateral,29.145501859288228,auto_road,derived,s5c_flows,0.0,0.0,0.003379,3.6221,held,0.003379,0.4054,29.146,0.0,W11a-XG00196,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.6595912275512,311.51386371825475,3.24607893846445,2.849783742682746,2.99607893846445,2.599783742682746,0.0525672332189334,0.012309157355483186,9.240706321718916,0,,0.0,none,P55,0
E0000631,N0000681,N0000682,lateral,19.878448655158692,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,314.2398654767811,313.85223572800555,1.5823085954845055,1.585050648947572,1.3323085954845055,1.335050648947572,0.0,0.0,0.0,0,,0.0,none,P55,0
