EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0000632,N0000682,N0000683,lateral,37.95843748306484,auto_road,derived,s5c_flows,0.0,0.0,0.000166,3.6221,held,0.000166,0.0199,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,313.82681622216046,313.5041695035544,1.6104701547926652,1.593028982773717,1.3604701547926652,1.343028982773717,0.016805516944198864,0.0035251975340925557,37.644817878460444,0,,0.0,none,P55,0
E0000633,N0000683,N0000684,lateral,19.596084098763566,auto_road,derived,s5c_flows,0.0,0.0,0.000482,3.6221,held,0.000482,0.0578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.5041695035544,313.4061890830606,1.593028982773717,1.5559996376425147,1.343028982773717,1.3059996376425147,0.023466535661651022,0.0057456364491938194,13.917751062837578,0,,0.0,none,P55,0
E0000634,N0000684,N0000685,lateral,19.59586495534996,auto_road,derived,s5c_flows,0.0,0.0,0.000645,3.6221,held,0.000645,0.0774,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,313.40479856883854,313.3068192440618,1.5573901518645812,1.55576010164134,1.3073901518645812,1.30576010164134,0.02668440109261366,0.006405186672318514,12.239275977088957,0,,0.0,none,P55,0
E0000635,N0000685,N0000686,lateral,12.971164807699523,auto_road,derived,s5c_flows,0.0,0.0,0.000809,3.6221,held,0.000809,0.097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.3068192440618,313.2419634200233,1.55576010164134,1.5679425858360787,1.30576010164134,1.3179425858360787,0.029424313793375696,0.006980318668766389,7.347191905525267,0,,0.0,none,P55,0
E0000636,N0000686,N0000687,lateral,24.408228018123673,auto_road,derived,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2419634200233,313.11992227993267,1.5679425858360787,1.6675533060048338,1.3179425858360787,1.4175533060048338,0.03103493967382039,0.007324130746932139,13.107929468450738,0,,0.0,none,P55,0
E0000637,N0000687,N0000688,lateral,24.314556656834988,auto_road,derived,s5c_flows,0.0,0.0,0.00112,3.6221,held,0.00112,0.1344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.11992227993267,312.9983494966485,1.6675533060048338,1.7794520170234023,1.4175533060048338,1.5294520170234023,0.03375360720444826,0.007913959897693473,12.005905279772422,0,,0.0,none,P55,0
E0000638,N0000688,N0000689,lateral,16.211684573825284,auto_road,derived,s5c_flows,0.0,0.0,0.001323,3.6221,held,0.001323,0.1587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9983494966485,312.9172910737793,1.7794520170234023,1.8335634184081755,1.5294520170234023,1.5835634184081755,0.03616440358428503,0.00844683838902996,7.47128989055136,0,,0.0,none,P55,0
E0000639,N0000689,N0000690,lateral,31.263535259258255,auto_road,derived,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.1749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9172910737793,312.76097339748304,1.8335634184081755,1.929273184548208,1.5835634184081755,1.679273184548208,0.03763492891992614,0.008776369414708524,13.845088484058712,0,,0.0,none,P55,0
E0000640,N0000690,N0000691,lateral,30.074157633466253,auto_road,derived,s5c_flows,0.0,0.0,0.001718,3.6221,held,0.001718,0.2062,27.067,0.0,W11a-XG00197,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.76097339748304,312.6106026093157,1.929273184548208,1.9006888945905303,1.679273184548208,1.6506888945905303,0.04023067260375195,0.00936625694743029,12.459049976485481,0,,0.0,none,P55,0
E0000641,N0000691,N0000692,lateral,22.572513937493042,auto_road,derived,s5c_flows,0.0,0.0,0.001969,3.6221,held,0.001969,0.2363,22.573,0.0,W11a-XG00198,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.6106026093157,312.49774003962824,1.9006888945905303,1.9927689935748845,1.6506888945905303,1.7427689935748845,0.042499384518829356,0.00989031255093445,8.852094445231431,0,,0.0,none,P55,0
E0000642,N0000692,N0000693,lateral,27.57060149478825,auto_road,derived,s5c_flows,0.0,0.0,0.002157,3.6221,held,0.002157,0.2588,27.571,0.0,W11a-XG00199,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.49774003962824,312.3598870321543,1.9927689935748845,2.0935431436269596,1.7427689935748845,1.8435431436269596,0.044075340509960016,0.010258956271680192,10.42555813741924,0,,0.0,none,P55,0
E0000643,N0000693,N0000694,lateral,26.72603077411677,auto_road,derived,s5c_flows,0.0,0.0,0.002387,3.6221,held,0.002387,0.2864,26.726,0.0,W11a-XG00200,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3598870321543,312.2262568782837,2.0935431436269596,2.1882633853881543,1.8435431436269596,1.9382633853881543,0.04588338478963757,0.010686502055547636,9.70795524954117,0,,0.0,none,P55,0
E0000644,N0000694,N0000695,lateral,20.050737109992745,auto_road,derived,s5c_flows,0.0,0.0,0.00261,3.6221,held,0.00261,0.3131,20.051,0.0,W11a-XG00201,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.2262568782837,312.1260031927338,2.1882633853881543,2.2897072564849736,1.9382633853881543,2.0397072564849736,0.04752842762532718,0.011079751926481612,7.031138384538805,0,,0.0,none,P55,0
E0000645,N0000695,N0000696,lateral,23.3761328762691,auto_road,derived,s5c_flows,0.0,0.0,0.002777,3.6221,held,0.002777,0.3332,23.376,0.0,W11a-XG00202,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.1260031927338,312.0091225283524,2.2897072564849736,2.323702178678843,2.0397072564849736,2.073702178678843,0.04869975415639798,0.011362209341649415,8.000085859844132,0,,0.0,none,P55,0
E0000646,N0000696,N0000697,lateral,23.376536217285842,auto_road,derived,s5c_flows,0.0,0.0,0.002971,3.6221,held,0.002971,0.3566,23.377,0.0,W11a-XG00203,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0091225283524,311.89223984726596,2.323702178678843,2.434359273827795,2.073702178678843,2.184359273827795,0.05000266847227068,0.011678777899670673,7.791762897030671,0,,0.0,none,P55,0
E0000647,N0000697,N0000680,lateral,64.01785608009705,auto_road,derived,s5c_flows,0.0,0.0,0.003166,3.6221,held,0.003166,0.3799,64.018,0.0,W11a-XG00204,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.89223984726596,311.57215056686545,2.434359273827795,2.791496894072054,2.184359273827795,2.541496894072054,0.05125603006651792,0.011985658888263945,20.816365735250198,0,,0.0,none,P55,0
E0000648,N0000698,N0000699,main,85.19302356534952,auto_road,derived,s5c_flows,5.838,2.53,0.002037,3.6221,held,0.24678,0.2445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.49266753086755,484.0667024130408,3.633034373429325,3.9163603310998383,3.383034373429325,3.6663603310998383,0.23749152153681033,0.07979961115413911,5.978671225402385,0,,0.0,none,P45,1
E0000649,N0000699,N0000700,main,69.99982558348371,auto_road,derived,s5c_flows,5.838,2.53,0.002747,3.6221,held,0.24749,0.3296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.0667024130408,483.71670328512334,3.9163603310998383,4.199403892611031,3.6663603310998383,3.9494038926110306,0.23771281723773444,0.07990474169950382,4.907870653680229,0,,0.0,none,P45,1
E0000650,N0000700,N0000701,main,69.99999999990027,auto_road,derived,s5c_flows,5.838,2.53,0.00333,3.6221,held,0.248074,0.3996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.71670328512334,483.36670328512383,4.199403892611031,4.168697105501167,3.9494038926110306,3.918697105501167,0.2378945039123081,0.07999109827319176,4.904134595287067,0,,0.0,none,P45,1
E0000651,N0000701,N0000702,main,10.784672664481477,auto_road,derived,s5c_flows,5.838,2.53,0.003914,3.6221,held,0.248657,0.4696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.36670328512383,483.31277992180145,4.168697105501167,4.135370712964175,3.918697105501167,3.885370712964175,0.2380755775206088,0.08007720204882743,0.7549894293229855,0,,0.0,none,P45,1
E0000652,N0000702,N0000703,main,69.99999999989232,auto_road,derived,s5c_flows,5.838,2.53,0.004004,3.6221,held,0.248747,0.4804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.31277992180145,482.962779921802,4.135370712964175,3.926776962963629,3.885370712964175,3.676776962963629,0.2381035037592305,0.08009048490996348,4.899829898532706,0,,0.0,none,P45,1
E0000653,N0000703,N0000704,main,70.00000000013635,auto_road,derived,s5c_flows,5.838,2.53,0.004587,3.6221,held,0.24933,0.5504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.962779921802,482.6127799218013,3.926776962963629,3.796491318433084,3.676776962963629,3.546491318433084,0.23828423058107231,0.08017646813662307,4.8961136195372355,0,,0.0,none,P45,1
E0000654,N0000704,N0000705,main,3.168666904989269,auto_road,derived,s5c_flows,5.838,2.53,0.00517,3.6221,held,0.249914,0.6204,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,482.6127799218013,482.5715872520364,3.796491318433084,3.8252328163229663,3.546491318433084,3.5752328163229663,0.33125045581319035,0.06425367682979141,0.1594295620016821,0,,0.0,none,P45,1
E0000655,N0000705,N0000706,main,19.436197254504407,auto_road,derived,s5c_flows,5.838,2.53,0.005197,3.6221,held,0.24994,0.6236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.5715872520364,482.4744062657639,3.8252328163229663,3.9223222498611108,3.5752328163229663,3.6723222498611108,0.23847300704367677,0.08026632208076304,1.358378564199835,0,,0.0,none,P45,1
E0000656,N0000706,N0000707,main,18.64574008132834,auto_road,derived,s5c_flows,5.838,2.53,0.005359,3.6221,held,0.250102,0.643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.4744062657639,482.38117756535723,3.9223222498611108,4.173357346752141,3.6723222498611108,3.923357346752141,0.2385230862590437,0.08029016584843165,1.3028606143025832,0,,0.0,none,P45,1
E0000657,N0000707,N0000708,main,12.771699529432134,auto_road,derived,s5c_flows,5.838,2.53,0.005514,3.6221,held,0.250257,0.6617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.38117756535723,482.31731906771006,4.173357346752141,4.369479027993066,3.923357346752141,4.119479027993066,0.23857098004882957,0.08031297184683364,0.892236175499222,0,,0.0,none,P45,1
E0000658,N0000708,N0000709,main,3.3467282197208483,auto_road,derived,s5c_flows,5.838,2.53,0.00562,3.6221,held,0.250364,0.6745,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,482.31731906771006,482.2771583290734,4.369479027993066,4.398165157254709,4.119479027993066,4.148165157254709,0.32248616368220967,0.06550829403060951,0.17296495150403018,0,,0.0,none,P45,1
E0000659,N0000709,N0000710,main,12.834447220944316,auto_road,derived,s5c_flows,5.838,2.53,0.005648,3.6221,held,0.250392,0.6778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.2771583290734,482.2129860929687,4.398165157254709,4.20602025468753,4.148165157254709,3.9560202546875303,0.23861267687430993,0.08033282917896986,0.896463073481556,0,,0.0,none,P45,1
E0000660,N0000710,N0000711,main,24.70873401314836,auto_road,derived,s5c_flows,5.838,2.53,0.005755,3.6221,held,0.250499,0.6906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.2129860929687,482.089442422903,4.20602025468753,3.93195039936262,3.9560202546875303,3.68195039936262,0.2386457141558954,0.08034856401669663,1.7256217443882365,0,,0.0,none,P45,1
E0000661,N0000711,N0000712,main,11.907165481790177,auto_road,derived,s5c_flows,5.838,2.53,0.005961,3.6221,held,0.250705,0.7153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.089442422903,482.029906595494,3.93195039936262,3.763947164271599,3.68195039936262,3.513947164271599,0.23870929049908735,0.08037884746220694,0.8313574960359368,0,,0.0,none,P45,1
E0000662,N0000712,N0000713,main,30.09498719557611,auto_road,derived,s5c_flows,5.838,2.53,0.00606,3.6221,held,0.250804,0.7273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.029906595494,481.8794316595162,3.763947164271599,3.5205012018119533,3.513947164271599,3.2705012018119533,0.2387398310115301,0.0803933965745007,2.1009611919430577,0,,0.0,none,P45,1
E0000663,N0000713,N0000714,main,57.10752315460342,auto_road,derived,s5c_flows,5.838,2.53,0.006311,3.6221,held,0.251055,0.7573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.8794316595162,481.59389404374315,3.5205012018119533,3.0831689445381016,3.2705012018119533,2.8331689445381016,0.23881722374711667,0.08043027040090281,3.985441408466315,0,,0.0,none,P45,1
E0000664,N0000714,N0000715,main,63.23847842121587,auto_road,derived,s5c_flows,5.838,2.53,0.006787,3.6221,held,0.25153,0.8145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.59389404374315,481.2777016516371,3.0831689445381016,2.9296347741441764,2.8331689445381016,2.6796347741441764,0.2389635341918296,0.08049999936029265,4.410608689389036,0,,0.0,none,P45,1
E0000665,N0000715,N0000716,main,80.00000000004309,auto_road,derived,s5c_flows,5.838,2.53,0.007314,3.6221,held,0.252057,0.8777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.2777016516371,480.87770165163687,2.9296347741441764,3.294600594456881,2.6796347741441764,3.044600594456881,0.23912563287179597,0.08057728210032919,5.57586954322417,0,,0.0,none,P45,1
E0000666,N0000716,N0000717,main,79.99996698124258,auto_road,derived,s5c_flows,5.838,2.53,0.007981,3.6221,held,0.252724,0.9577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.87770165163687,480.47770181673064,3.294600594456881,2.8687947653006063,3.044600594456881,2.6187947653006063,0.23933044987482918,0.08067497555968425,5.571095461183682,0,,0.0,none,P45,1
E0000667,N0000717,N0000718,main,17.635935906406857,auto_road,derived,s5c_flows,5.838,2.53,0.008647,3.6221,held,0.253391,1.0377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.47770181673064,480.3895221371986,2.8687947653006063,2.7797893862389174,2.6187947653006063,2.5297893862389174,0.23953488420004276,0.0807725356799546,1.2270958615836067,0,,0.0,none,P45,1
E0000668,N0000718,N0000719,main,87.28281841966967,auto_road,derived,s5c_flows,5.838,2.53,0.008794,3.6221,held,0.253538,1.0553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.3895221371986,479.95310804510024,2.7797893862389174,2.8807847771653883,2.5297893862389174,2.6307847771653883,0.23957988814818698,0.08079401905836345,6.0719355517356535,0,,0.0,none,P45,1
E0000669,N0000719,N0000720,main,11.842767252624963,auto_road,derived,s5c_flows,5.838,2.53,0.009522,3.6221,held,0.254265,1.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.95310804510024,479.89389420883714,2.8807847771653883,2.884792314600361,2.6307847771653883,2.634792314600361,0.2398021872558778,0.08090017215244519,0.8230928019009471,0,,0.0,none,P45,1
E0000670,N0000720,N0000721,main,46.20630740186319,auto_road,derived,s5c_flows,5.838,2.53,0.00962,3.6221,held,0.254364,1.1545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.89389420883714,479.66286267182784,2.884792314600361,2.2060643301252867,2.634792314600361,1.9560643301252867,0.2398324242159204,0.08091461550802495,3.2110133810391845,0,,0.0,none,P45,1
E0000671,N0000722,N0000723,lateral,69.99999999997338,draft,provisional,s5c_flows,47.9704,75.29,0.002533,3.6221,held,2.013575,0.3039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1243074466985,334.77430744669863,2.141775316973394,3.2799528072076214,1.8917753169733942,3.0299528072076214,0.45780529279022186,0.21517532356844876,2.548390516753636,0,,0.0,none,P61,1
E0000672,N0000723,N0000724,lateral,69.99999999992306,draft,provisional,s5c_flows,54.4491,84.026,0.003116,3.6221,held,2.285761,0.3739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.77430744669863,334.424307446699,3.2799528072076214,4.235543627519746,3.0299528072076214,3.9855436275197462,0.47547461491261817,0.22906125042811926,2.453688651453647,0,,0.0,none,P61,1
E0000673,N0000724,N0000725,lateral,10.000000000125274,draft,provisional,s5c_flows,57.6884,88.394,0.003699,3.6221,held,2.422146,0.4439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.424307446699,334.37430744669837,4.235543627519746,4.341909594317258,3.9855436275197462,4.091909594317258,0.4837357414301246,0.23573818714758893,0.34454073245863204,0,,0.0,none,P61,1
E0000674,N0000725,N0000726,lateral,13.24014563968114,draft,provisional,s5c_flows,58.7682,89.85,0.003783,3.6221,held,2.467497,0.4539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.37430744669837,334.30810671849997,4.341909594317258,4.288084687750029,4.091909594317258,4.038084687750029,0.4864045152467058,0.23792106431864118,0.4536740245570329,0,,0.0,none,P61,1
E0000675,N0000726,N0000727,lateral,80.21952830007936,draft,provisional,s5c_flows,60.9278,92.762,0.003893,3.6221,held,2.558141,0.4672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.30810671849997,333.9070090769996,4.288084687750029,4.300296831203525,4.038084687750029,4.050296831203525,0.49162883104489574,0.2422314081782158,2.71951532112762,0,,0.0,none,P61,1
E0000676,N0000727,N0000728,lateral,61.54032606018901,draft,provisional,s5c_flows,62.0076,94.218,0.004562,3.6221,held,2.604077,0.5474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9070090769996,333.5993074466987,4.300296831203525,4.654080004473201,4.050296831203525,4.404080004473201,0.4942227230235959,0.24439001286806022,2.0753236409856073,0,,0.0,none,P61,1
E0000677,N0000728,N0000729,lateral,45.00000000007201,draft,provisional,s5c_flows,64.1671,97.13,0.005074,3.6221,held,2.695124,0.6089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5993074466987,333.3743074466983,4.654080004473201,3.1473905513485647,4.404080004473201,2.8973905513485647,0.49926244208346454,0.24861959922639204,1.502215942523909,0,,0.0,none,P61,1
E0000678,N0000729,N0000730,lateral,49.999999999954944,draft,provisional,s5c_flows,67.4065,101.498,0.005449,3.6726,merrimack,2.870688,0.6539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3743074466983,333.12430744669854,3.1473905513485647,3.3690397212702123,2.8973905513485647,3.1190397212702123,0.5086236562452875,0.25660312318978085,1.638408522883767,0,,0.0,none,P61,1
E0000679,N0000730,N0000731,lateral,50.00000000000462,draft,provisional,s5c_flows,67.4065,101.498,0.005866,3.6726,merrimack,2.871105,0.7039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.12430744669854,332.87430744669854,3.3690397212702123,3.2103177974420873,3.1190397212702123,2.9603177974420873,0.5086453615207023,0.2566218293144875,1.6383386075555375,0,,0.0,none,P61,1
E0000680,N0000731,N0000732,lateral,13.097703253746348,draft,provisional,s5c_flows,67.4065,101.498,0.006283,3.6726,merrimack,2.871521,0.7539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.87430744669854,332.8088189304298,3.2103177974420873,3.1281317531639274,2.9603177974420873,2.8781317531639274,0.5086670123318835,0.256640489410215,0.4291511911267358,0,,0.0,none,P61,1
E0000681,N0000733,N0000734,sub main,17.593743799448866,auto_road,derived,s5c_flows,0.0,0.0,0.050096,3.6221,held,0.050096,6.0115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6233149390168,488.53534622001956,8.92215625238947,8.850853731152313,8.67215625238947,8.600853731152313,0.13966589741922242,0.038935025893520964,2.09950366368956,0,,0.0,none,P09,0
E0000682,N0000734,N0000735,sub main,60.315912940158654,auto_road,derived,s5c_flows,0.0,0.0,0.050243,3.6221,held,0.050243,6.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.53534622001956,488.2337666553188,8.850853731152313,7.718076606399961,8.600853731152313,7.468076606399961,0.13980598568638308,0.03898549466599052,7.190430443545898,0,,0.0,none,P09,0
E0000683,N0000736,N0000737,sub main,26.397258849123794,auto_road,derived,s5c_flows,18.0062,24.28,0.031187,3.6221,held,0.786055,3.7425,26.397,0.0,W11a-XG00205,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.17941141574875,415.0474251215031,7.266572470970004,7.1337272222468755,7.016572470970004,6.8837272222468755,0.34330189060132604,0.1367970870525968,1.2815376966944203,0,,0.0,none,P12,1
E0000684,N0000737,N0000738,sub main,73.60274115065113,auto_road,derived,s5c_flows,18.0062,24.28,0.031407,3.6221,held,0.786275,3.7689,73.603,0.0,W11a-XG00206,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.0474251215031,414.6794114157499,7.1337272222468755,5.9189162209688675,6.8837272222468755,5.6689162209688675,0.343331842260948,0.1368151975347009,3.572964116676642,0,,0.0,none,P12,1
E0000685,N0000738,N0000739,sub main,4.079160669352859,auto_road,derived,s5c_flows,18.0062,24.28,0.032021,3.6221,held,0.786888,3.8425,4.079,0.0,W11a-XG00207,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,414.6794114157499,414.63861980905637,5.9189162209688675,5.955374331568635,5.6689162209688675,5.705374331568635,0.4372420381919085,0.11597916342778539,0.15548827701247123,0,,0.0,none,P12,1
E0000686,N0000739,N0000740,sub main,45.591523794427886,auto_road,derived,s5c_flows,18.0062,24.28,0.032055,3.6221,held,0.786922,3.8466,45.592,0.0,W11a-XG00208,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.63861980905637,414.4106621900842,5.955374331568635,6.239881022806401,5.705374331568635,5.989881022806401,0.34341989218927593,0.13686844430663364,2.2126229353316993,0,,0.0,none,P12,1
E0000687,N0000740,N0000741,sub main,77.08198812663073,auto_road,derived,s5c_flows,18.0062,24.28,0.032435,3.6221,held,0.787302,3.8921,77.082,0.0,W11a-XG00209,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4106621900842,414.02525224945106,6.239881022806401,6.700303170470818,5.989881022806401,6.450303170470818,0.34347158175901654,0.13689970744041452,3.7403379794368887,0,,0.0,none,P12,1
E0000688,N0000741,N0000742,sub main,18.247327409979327,auto_road,derived,s5c_flows,18.0062,24.28,0.033077,3.6221,held,0.787945,3.9692,18.247,0.0,W11a-XG00210,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.02525224945106,413.93401561240114,6.700303170470818,6.896703381739485,6.450303170470818,6.646703381739485,0.3435590047854767,0.1369525909718085,0.8852107476838041,0,,0.0,none,P12,1
E0000689,N0000742,N0000743,sub main,5.041900755283202,auto_road,derived,s5c_flows,18.0062,24.28,0.033229,3.6221,held,0.788097,3.9875,5.042,0.0,W11a-XG00211,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,413.93401561240114,413.8936804063589,6.896703381739485,6.982723402234853,6.646703381739485,6.732723402234853,0.404802223657195,0.12239067058045136,0.20758700012943088,0,,0.0,none,P12,1
E0000690,N0000743,N0000744,sub main,40.00000000013027,auto_road,derived,s5c_flows,18.0062,24.28,0.033271,3.6221,held,0.788139,3.9925,40.0,0.0,W11a-XG00212,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8936804063589,413.6936804063582,6.982723402234853,7.806167005751149,6.732723402234853,7.556167005751149,0.3435853710974411,0.1369685423120341,1.9403231998482573,0,,0.0,none,P12,1
E0000691,N0000744,N0000745,sub main,39.99999999966118,auto_road,derived,s5c_flows,18.0062,24.28,0.033604,3.6221,held,0.788472,4.0325,40.0,0.0,W11a-XG00213,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6936804063582,413.49368040635994,7.806167005751149,8.683352064343183,7.556167005751149,8.433352064343183,0.34363061777205406,0.13699591818183393,1.9400677127765436,0,,0.0,none,P12,1
E0000692,N0000745,N0000746,sub main,14.958099244751327,auto_road,derived,s5c_flows,18.0062,24.28,0.033938,3.6221,held,0.788805,4.0725,14.958,0.0,W11a-XG00214,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.49368040635994,413.41888991013616,8.683352064343183,8.937189191426341,8.433352064343183,8.687189191426341,0.3436758505994326,0.13702328833828453,0.7253976491055796,0,,0.0,none,P12,1
E0000693,N0000746,N0000747,sub main,11.361967634976637,auto_road,derived,s5c_flows,18.0062,24.28,0.034062,3.6221,held,0.78893,4.0875,11.362,0.0,W11a-XG00215,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.41888991013616,413.36208007196126,8.937189191426341,8.929423834288741,8.687189191426341,8.679423834288741,0.34369282631647885,0.1370335609469509,0.5509749193171658,0,,0.0,none,P12,1
E0000694,N0000747,N0000748,sub main,49.999999999875456,auto_road,derived,s5c_flows,18.0062,24.28,0.034157,3.6221,held,0.789025,4.0988,50.0,0.0,W11a-XG00216,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.36208007196126,413.1120800719619,8.929423834288741,8.507792974913116,8.679423834288741,8.257792974913116,0.3437057265577518,0.13704136759159485,2.4245546958940043,0,,0.0,none,P12,1
E0000695,N0000748,N0000749,sub main,52.47532087784766,auto_road,derived,s5c_flows,18.0062,24.28,0.034574,3.6221,held,0.789441,4.1488,52.475,0.0,W11a-XG00217,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.1120800719619,412.8497034675726,8.507792974913116,8.007748925005501,8.257792974913116,7.757748925005501,0.3437622027814878,0.13707554700842534,2.544167666546495,0,,0.0,none,P12,1
E0000696,N0000749,N0000750,sub main,26.16271148738091,auto_road,derived,s5c_flows,18.0062,24.28,0.035011,3.6221,held,0.789879,4.2013,26.163,0.0,W11a-XG00218,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8497034675726,412.7188899101357,8.007748925005501,8.132245343770535,7.757748925005501,7.882245343770535,0.3438216424228069,0.1371115243728795,1.2682307849606855,0,,0.0,none,P12,1
E0000697,N0000750,N0000751,sub main,81.90165500792591,auto_road,derived,s5c_flows,18.0062,24.28,0.035229,3.6221,held,0.790097,4.2275,81.902,0.0,W11a-XG00219,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7188899101357,412.3093816350961,8.132245343770535,10.300237505528912,7.882245343770535,10.050237505528912,0.3438512176330726,0.13712942724053873,3.969820414950712,0,,0.0,none,P12,1
E0000698,N0000751,N0000752,sub main,3.0983449918504746,auto_road,derived,s5c_flows,18.0062,24.28,0.035912,3.6221,held,0.790779,4.3094,3.098,0.0,W11a-XG00220,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,412.3093816350961,412.26910315020206,10.300237505528912,10.341950316594819,10.050237505528912,10.091950316594819,0.47963576048243073,0.1092402399285339,0.10766312158536284,0,,0.0,none,P12,1
E0000699,N0000752,N0000753,sub main,29.826105844910646,auto_road,derived,s5c_flows,18.0062,24.28,0.035937,3.6221,held,0.790805,4.3125,29.826,0.0,W11a-XG00221,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.26910315020206,412.1199726209775,10.341950316594819,10.210197056756897,10.091950316594819,9.960197056756897,0.34394722845615155,0.13718755366855911,1.4452849825630085,0,,0.0,none,P12,1
E0000700,N0000753,N0000754,sub main,76.23934357916451,auto_road,derived,s5c_flows,18.0062,24.28,0.036186,3.6221,held,0.791054,4.3423,76.239,0.0,W11a-XG00222,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1199726209775,411.73877590308166,10.210197056756897,10.164635962152715,9.960197056756897,9.914635962152715,0.34398098016565654,0.13720799032516612,3.693970886725999,0,,0.0,none,P12,1
E0000701,N0000754,N0000755,sub main,45.7532963877011,auto_road,derived,s5c_flows,18.0062,24.28,0.036821,3.6221,held,0.791689,4.4185,45.753,0.0,W11a-XG00223,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.73877590308166,411.51000942114314,10.164635962152715,10.202148781981862,9.914635962152715,9.952148781981862,0.3440670189574554,0.13726009351903196,2.21629769137887,0,,0.0,none,P12,1
E0000702,N0000755,N0000756,sub main,87.55064855129595,auto_road,derived,s5c_flows,18.0062,24.28,0.037202,3.6221,held,0.79207,4.4643,87.551,0.0,W11a-XG00224,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.51000942114314,411.0722561783867,10.202148781981862,9.95319548176957,9.952148781981862,9.70319548176957,0.3441186182254849,0.1372913455242855,4.240332834589036,0,,0.0,none,P12,1
E0000703,N0000756,N0000757,sub main,70.50300640019279,auto_road,derived,s5c_flows,18.0062,24.28,0.037932,3.6221,held,0.7928,4.5518,70.503,0.0,W11a-XG00225,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0722561783867,410.71974114638573,9.95319548176957,10.02275152939552,9.70319548176957,9.77275152939552,0.34421743272876815,0.13735120395279482,3.4136856386230154,0,,0.0,none,P12,1
E0000704,N0000757,N0000758,sub main,16.63871002561489,auto_road,derived,s5c_flows,18.0062,24.28,0.03852,3.6221,held,0.793387,4.6224,16.639,0.0,W11a-XG00226,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.71974114638573,410.6365475962576,10.02275152939552,10.097705333429872,9.77275152939552,9.847705333429872,0.34429684259117976,0.13739931693994806,0.8054440222954063,0,,0.0,none,P12,1
E0000705,N0000758,N0000759,sub main,9.04225669699397,auto_road,derived,s5c_flows,18.0062,24.28,0.038658,3.6221,held,0.793526,4.639,9.042,0.0,W11a-XG00227,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6365475962576,410.5913363127727,10.097705333429872,10.120211538789817,9.847705333429872,9.870211538789817,0.3443156403935032,0.13741070738864497,0.4376922236555956,0,,0.0,none,P12,1
E0000706,N0000759,N0000760,sub main,53.85689706522236,auto_road,derived,s5c_flows,18.0062,24.28,0.038734,3.6221,held,0.793601,4.648,53.857,0.0,W11a-XG00228,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5913363127727,410.32205182744656,10.120211538789817,11.048217947944067,9.870211538789817,10.798217947944067,0.3443257821012499,0.13741685290478795,2.6068769686932516,0,,0.0,none,P12,1
E0000707,N0000760,N0000761,sub main,34.92156783760805,auto_road,derived,s5c_flows,18.0062,24.28,0.039182,3.6221,held,0.79405,4.7019,31.885,0.0,W11a-XG00229,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.32205182744656,410.14744398825854,11.048217947944067,10.649308941428956,10.798217947944067,10.399308941428956,0.3443864825997088,0.13745363806246286,1.6900376757914395,0,,0.0,none,P12,1
E0000708,N0000761,N0000762,sub main,15.359950065432802,auto_road,derived,s5c_flows,18.0062,24.28,0.039473,3.6221,held,0.794341,4.7368,15.36,0.0,W11a-XG00230,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.14744398825854,410.0706442379314,10.649308941428956,10.491764209334235,10.399308941428956,10.241764209334235,0.34442580972511383,0.13747747328939058,0.7432636014168806,0,,0.0,none,P12,1
E0000709,N0000762,N0000763,sub main,19.09476197898527,auto_road,derived,s5c_flows,18.0062,24.28,0.039601,3.6221,held,0.794469,4.7522,19.095,0.0,W11a-XG00231,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.0706442379314,409.97517042803645,10.491764209334235,10.88029832196355,10.241764209334235,10.63029832196355,0.34444310494739006,0.1374879561469307,0.923943688847238,0,,0.0,none,P12,1
E0000710,N0000763,N0000764,sub main,20.68373657097327,auto_road,derived,s5c_flows,18.0062,24.28,0.039761,3.6221,held,0.794628,4.7713,20.684,0.0,W11a-XG00232,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.97517042803645,409.8717517451816,10.88029832196355,10.939558069271527,10.63029832196355,10.689558069271527,0.34446458604360114,0.1375009766597119,1.000767442624479,0,,0.0,none,P12,1
E0000711,N0000764,N0000765,sub main,74.79540037848243,auto_road,derived,s5c_flows,18.0062,24.28,0.039933,3.6221,held,0.794801,4.7919,74.795,0.0,W11a-XG00233,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8717517451816,409.4977747432892,10.939558069271527,10.667996741085801,10.689558069271527,10.417996741085801,0.34448795501803003,0.1375151421708512,3.6186751616403994,0,,0.0,none,P12,1
E0000712,N0000765,N0000766,sub main,27.455390383310924,auto_road,derived,s5c_flows,18.0062,24.28,0.040556,3.6221,held,0.795424,4.8667,27.455,0.0,W11a-XG00234,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4977747432892,409.36049779137267,10.667996741085801,10.765478771127334,10.417996741085801,10.515478771127334,0.3445720798063287,0.13756614177303123,1.3279945373956101,0,,0.0,none,P12,1
E0000713,N0000766,N0000767,sub main,16.3409166739974,auto_road,derived,s5c_flows,18.0062,24.28,0.040785,3.6221,held,0.795653,4.8942,16.341,0.0,W11a-XG00235,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.36049779137267,409.2787932080027,10.765478771127334,10.909256108403554,10.515478771127334,10.659256108403554,0.34460299007492273,0.13758488305565914,0.7903257344751321,0,,0.0,none,P12,1
E0000714,N0000767,N0000768,sub main,21.429815601221776,auto_road,derived,s5c_flows,18.0062,24.28,0.040921,3.6221,held,0.795789,4.9105,21.43,0.0,W11a-XG00236,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.2787932080027,409.1716441299966,10.909256108403554,11.135942539925281,10.659256108403554,10.885942539925281,0.34462134421277224,0.13759601198868526,1.0363942899984173,0,,0.0,none,P12,1
E0000715,N0000768,N0000769,sub main,37.83206983939746,auto_road,derived,s5c_flows,18.0062,24.28,0.0411,3.6221,held,0.795968,4.932,37.832,0.0,W11a-XG00237,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.1716441299966,408.9824837807996,11.135942539925281,11.500701033653513,10.885942539925281,11.250701033653513,0.34464549803152544,0.13761065819661417,1.829516128673222,0,,0.0,none,P12,1
E0000716,N0000769,N0000770,sub main,57.93225449969372,auto_road,derived,s5c_flows,18.0062,24.28,0.041415,3.6221,held,0.796283,4.9698,51.834,0.0,W11a-XG00238,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.9824837807996,408.69282250830116,11.500701033653513,11.709612794433212,11.250701033653513,11.459612794433212,0.3446879937949696,0.13763642829966788,2.801192940793943,0,,0.0,none,P12,1
E0000717,N0000770,N0000771,sub main,20.30184354024254,auto_road,derived,s5c_flows,18.0062,24.28,0.041898,3.6221,held,0.796766,5.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.69282250830116,408.59131329059994,11.709612794433212,11.695155215259433,11.459612794433212,11.445155215259433,0.3447531303024962,0.1376759326800296,0.9814676916991358,0,,0.0,none,P12,1
E0000718,N0000772,N0000773,lateral,19.29787127899422,draft,provisional,s5c_flows,15.1169,20.384,0.001244,3.6221,held,0.634985,0.1493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0415941597189,390.94510480332394,1.8820203422342274,1.777948175191682,1.6320203422342274,1.527948175191682,0.3211207143074669,0.12370233582735671,1.0015896628682799,0,,0.0,none,P121,1
E0000719,N0000774,N0000775,lateral,40.33950815502634,draft,drafted,s5c_flows,6.1405,8.28,0.001155,3.6221,held,0.258581,0.1386,40.34,0.0,W11a-XG00239,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4222217057276,376.2205241649525,1.5810741927098775,1.5935932666881172,1.3310741927098775,1.3435932666881172,0.2411127240560911,0.08152716607477276,2.7884266106201006,0,,0.0,none,P93,1
E0000720,N0000776,N0000777,lateral,49.99999999991227,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.71098992260005,376.4609899226005,1.5520410832593257,2.276772528571371,1.3020410832593257,2.026772528571371,0.17065230391004918,0.050665805354795285,4.88322345633916,0,,0.0,none,P93,1
E0000721,N0000777,N0000778,lateral,60.00000000001243,draft,drafted,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4609899226005,376.16098992260044,2.276772528571371,2.201192694587064,2.026772528571371,1.9511926945870641,0.268826566360523,0.09526175033692477,3.719870448589178,0,,0.0,none,P93,1
E0000722,N0000778,N0000775,lateral,62.0097667276753,draft,drafted,s5c_flows,12.9574,17.472,0.000917,3.6221,held,0.544123,0.11,24.199,0.0,W11a-XG00240,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.16098992260044,375.85094108896203,2.201192694587064,1.9631763426785938,1.9511926945870641,1.7131763426785938,0.3058744681016433,0.11506300663500088,3.3788243868216115,0,,0.0,none,P93,1
E0000723,N0000779,N0000780,main,21.70977809257674,auto_road,derived,s5c_flows,6.271,8.456,0.017411,3.6221,held,0.280309,2.0893,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.84104012525046,368.7216363457413,7.2796874138120415,7.481336066368101,7.0296874138120415,7.231336066368101,0.2557804752989673,0.08273230643882531,1.4146100653435603,0,,0.0,none,P20,1
E0000724,N0000780,N0000781,main,10.913670686193772,auto_road,derived,s5c_flows,6.271,8.456,0.017592,3.6221,held,0.280489,2.111,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.7216363457413,368.6616111569672,7.481336066368101,7.610666675064067,7.231336066368101,7.360666675064067,0.2558335418855747,0.0827567014820734,0.7109877387302007,0,,0.0,none,P20,1
E0000725,N0000781,N0000782,main,6.524058047666542,auto_road,derived,s5c_flows,6.271,8.456,0.017682,3.6221,held,0.28058,2.1219,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,368.6616111569672,368.61920477965737,7.610666675064067,7.730038384405134,7.360666675064067,7.480038384405134,0.27105933681839667,0.07959187271237225,0.4011457493799292,0,,0.0,none,P20,1
E0000726,N0000782,N0000783,main,11.954837520778444,auto_road,derived,s5c_flows,6.271,8.456,0.017737,3.6221,held,0.280635,2.1284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.61920477965737,368.5594305920535,7.730038384405134,7.983904368883998,7.480038384405134,7.733904368883998,0.24757752352612664,0.08464969196839409,0.8047874830283116,0,,0.0,none,P20,1
E0000727,N0000783,N0000784,main,5.078225326361318,auto_road,derived,s5c_flows,6.271,8.456,0.017836,3.6221,held,0.280734,2.1404,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,368.5594305920535,368.5188047894426,7.983904368883998,8.115686177354291,7.733904368883998,7.865686177354291,0.29122448003861195,0.07584179437823355,0.29062491161961057,0,,0.0,none,P20,1
E0000728,N0000784,N0000785,main,7.055459453313765,auto_road,derived,s5c_flows,7.3508,9.912,0.017879,3.6221,held,0.326044,2.1455,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,368.5188047894426,368.4764720327227,8.115686177354291,8.269286023917914,7.865686177354291,8.019286023917914,0.2767608854438365,0.08689457247356916,0.4248829840964853,0,,0.0,none,P20,1
E0000729,N0000785,N0000786,main,6.501127333534174,auto_road,derived,s5c_flows,7.3508,9.912,0.017938,3.6221,held,0.326103,2.1525,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,368.4764720327227,368.4342147050547,8.269286023917914,8.371785050804647,8.019286023917914,8.121785050804647,0.28454371245796256,0.08528392819083472,0.38079253725058887,0,,0.0,none,P20,1
E0000730,N0000786,N0000787,main,11.26091129911921,auto_road,derived,s5c_flows,7.3508,9.912,0.017992,3.6221,held,0.326157,2.159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4342147050547,368.3779101485591,8.371785050804647,8.446583259644001,8.121785050804647,8.196583259644001,0.2598584221781426,0.09071747883209122,0.722246573392404,0,,0.0,none,P20,1
E0000731,N0000787,N0000788,main,17.56012186812268,auto_road,derived,s5c_flows,7.3508,9.912,0.018086,3.6221,held,0.326251,2.1703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3779101485591,368.2901095392185,8.446583259644001,8.35564241390648,8.196583259644001,8.10564241390648,0.2598824802647822,0.09072954113264783,1.1261578599059778,0,,0.0,none,P20,1
E0000732,N0000788,N0000789,main,24.48201564765531,auto_road,derived,s5c_flows,7.3508,9.912,0.018232,3.6221,held,0.326397,2.1878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2901095392185,368.16769946098026,8.35564241390648,8.217218751910366,8.10564241390648,7.967218751910366,0.2599198373031796,0.09074827265766991,1.5698439886742614,0,,0.0,none,P20,1
E0000733,N0000789,N0000790,main,23.926941467584133,auto_road,derived,s5c_flows,7.3508,9.912,0.018436,3.6221,held,0.326601,2.2123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.16769946098026,368.04806475364234,8.217218751910366,8.102051213154539,7.967218751910366,7.852051213154539,0.2599720149018335,0.09077443827015438,1.5339434051917114,0,,0.0,none,P20,1
E0000734,N0000790,N0000791,main,11.096265205759194,auto_road,derived,s5c_flows,7.3508,9.912,0.018635,3.6221,held,0.3268,2.2362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.04806475364234,367.99258342761357,8.102051213154539,8.061646308714558,7.852051213154539,7.811646308714558,0.2600228912992565,0.09079995448481784,0.7112364319358243,0,,0.0,none,P20,1
E0000735,N0000791,N0000792,main,8.46843027333274,auto_road,derived,s5c_flows,8.0924,10.912,0.018728,3.6221,held,0.357983,2.2473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.99258342761357,367.9502412762469,8.061646308714558,8.029006770628087,7.811646308714558,7.7790067706280865,0.2677365575245835,0.09470430209379707,0.5271618708348641,0,,0.0,none,P20,1
E0000736,N0000792,N0000793,main,5.387842160045501,auto_road,derived,s5c_flows,8.0924,10.912,0.018798,3.6221,held,0.358054,2.2558,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,367.9502412762469,367.9098324600466,8.029006770628087,8.038928526281552,7.7790067706280865,7.788928526281552,0.3080962155007485,0.08609530523143608,0.2914588521905214,0,,0.0,none,P20,1
E0000737,N0000793,N0000794,main,24.51385329242523,auto_road,derived,s5c_flows,9.1722,12.368,0.018843,3.6221,held,0.403366,2.2612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9098324600466,367.78726319358447,8.038928526281552,8.027922353290535,7.788928526281552,7.777922353290535,0.2781491339745455,0.10008768770904672,1.468867494578681,0,,0.0,none,P20,1
E0000738,N0000794,N0000795,main,15.549636684866183,auto_road,derived,s5c_flows,9.9138,13.368,0.019048,3.6221,held,0.43466,2.2857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.78726319358447,367.70951501016015,8.027922353290535,7.986011112886729,7.777922353290535,7.736011112886729,0.28485076288701466,0.10362157903376515,0.9098118916298349,0,,0.0,none,P20,1
E0000739,N0000795,N0000796,main,18.016825640726363,auto_road,derived,s5c_flows,9.9138,13.368,0.019177,3.6221,held,0.43479,2.3013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.70951501016015,367.61943088195653,7.986011112886729,7.965957301637218,7.736011112886729,7.715957301637218,0.28487787171529033,0.1036359844431691,1.0540672237454178,0,,0.0,none,P20,1
E0000740,N0000796,N0000797,main,4.475450072054352,auto_road,derived,s5c_flows,10.6554,14.368,0.019327,3.6221,held,0.46603,2.3193,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,367.61943088195653,367.579151831308,7.965957301637218,8.02433327611385,7.715957301637218,7.77433327611385,0.35705902497752595,0.09316218482422553,0.20890337259766537,0,,0.0,none,P20,1
E0000741,N0000797,N0000798,main,7.233027846764938,auto_road,derived,s5c_flows,13.1542,18.802,0.019365,3.6221,held,0.570821,2.3237,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,367.579151831308,367.53575366422746,8.02433327611385,8.087171140460043,7.77433327611385,7.837171140460043,0.3308848572166172,0.11267411157051407,0.3643275341362308,0,,0.0,none,P20,1
E0000742,N0000798,N0000799,main,4.82749349481172,auto_road,derived,s5c_flows,13.1542,18.802,0.019425,3.6221,held,0.570881,2.331,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,367.53575366422746,367.49471996952155,8.087171140460043,8.138824952353445,7.837171140460043,7.8888249523534455,0.3734315470721105,0.10375218415230084,0.2154564217842902,0,,0.0,none,P20,1
E0000743,N0000799,N0000800,main,7.233140754738695,auto_road,derived,s5c_flows,13.1542,18.802,0.019465,3.6221,held,0.570921,2.3358,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,367.49471996952155,367.4513211249931,8.138824952353445,8.16443204883501,7.8888249523534455,7.91443204883501,0.33090317243879386,0.11268333697891994,0.36431305576137923,0,,0.0,none,P20,1
E0000744,N0000800,N0000801,main,37.752669099755536,auto_road,derived,s5c_flows,14.6374,20.802,0.019525,3.6221,held,0.633162,2.343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4513211249931,367.26255777949433,8.16443204883501,8.22566243534942,7.91443204883501,7.97566243534942,0.3208308001271455,0.123535335728402,1.9611931005789827,0,,0.0,none,P20,1
E0000745,N0000801,N0000802,main,16.37431755702738,auto_road,derived,s5c_flows,14.6374,20.802,0.01984,3.6221,held,0.633476,2.3808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.26255777949433,367.1806861917092,8.22566243534942,8.295021816103315,7.97566243534942,8.045021816103315,0.3208807788323,0.12356411753851479,0.8504881271176103,0,,0.0,none,P20,1
E0000746,N0000802,N0000803,main,14.375670554380948,auto_road,derived,s5c_flows,14.6374,20.802,0.019976,3.6221,held,0.633613,2.3972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.1806861917092,367.10880783893725,8.295021816103315,8.366686545828372,8.045021816103315,8.116686545828372,0.32090257923255566,0.12357667297238298,0.7466269352296172,0,,0.0,none,P20,1
E0000747,N0000803,N0000804,main,42.072809459653286,auto_road,derived,s5c_flows,14.6374,20.802,0.020096,3.6221,held,0.633732,2.4115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.10880783893725,366.898443791639,8.366686545828372,8.525353815782864,8.116686545828372,8.275353815782864,0.32092151258929286,0.12358757768581227,2.184999956333923,0,,0.0,none,P20,1
E0000748,N0000804,N0000805,main,27.947045932868267,auto_road,derived,s5c_flows,14.6374,20.802,0.020447,3.6221,held,0.634083,2.4536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.898443791639,366.7587085619747,8.525353815782864,8.540241633337814,8.275353815782864,8.290241633337814,0.3209773431128233,0.12361973604726581,1.451143231369496,0,,0.0,none,P20,1
E0000749,N0000806,N0000807,lateral,57.15509794230998,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.3437729005647,343.05799741085315,1.7360000486540343,1.9294598645374776,1.4860000486540343,1.6794598645374776,0.24497510502788622,0.08338678812422098,3.8884970193062305,0,,0.0,none,P116,1
E0000750,N0000808,N0000809,lateral,59.999999999766494,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,344.32925885474685,342.739258854753,1.879603449940646,1.9069813796219819,1.629603449940646,1.6569813796219819,0.2366748214469593,0.02553264282118803,4.225206525486768,0,,0.0,none,P116,1
E0000751,N0000809,N0000810,lateral,36.42495250765131,draft,provisional,s5c_flows,4.3191,5.824,0.0005,3.6221,held,0.181569,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.739258854753,342.55713409221477,1.9069813796219819,3.365473329660233,1.6569813796219819,3.115473329660233,0.2148946209668938,0.06936662783170813,2.825024372702723,0,,0.0,none,P116,1
E0000752,N0000810,N0000811,lateral,3.575047492557523,draft,provisional,s5c_flows,4.3191,5.824,0.000804,3.6221,held,0.181872,0.0964,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,342.55713409221477,342.51602104605035,3.365473329660233,3.444306102387145,3.115473329660233,3.194306102387145,0.28615565280895355,0.057228890025919105,0.20822277767736055,0,,0.0,none,P116,1
E0000753,N0000811,N0000807,lateral,37.08211179976037,draft,provisional,s5c_flows,6.4787,8.736,0.000833,3.6221,held,0.272436,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.51602104605035,342.33061048705156,3.444306102387145,2.6568467883390667,3.194306102387145,2.4068467883390667,0.2452176677785824,0.08350416155671023,2.520353456834617,0,,0.0,none,P116,1
E0000754,N0000812,N0000813,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.005073,3.6221,held,0.005073,0.6087,7.81,0.0,W11a-XG00241,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,402.88032011597426,402.8373637427568,3.667256788322618,3.380409694743207,3.417256788322618,3.130409694743207,0.06340520597873828,0.014248731127527309,2.052999054611192,0,,0.0,none,P67,0
E0000755,N0000813,N0000814,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.005138,3.6221,held,0.005138,0.6165,29.833,0.0,W11a-XG00242,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.8373637427568,402.6732829699649,3.380409694743207,3.2690082898007518,3.130409694743207,3.0190082898007518,0.06371154960815027,0.014324302234360792,7.804149578277887,0,,0.0,none,P67,0
E0000756,N0000815,N0000816,main,5.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.00965,3.6221,held,0.07183,1.158,5.0,0.0,W11a-XG00243,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,380.1567770678166,380.1167770678166,2.98989041265213,2.9213393872615256,2.73989041265213,2.6713393872615256,0.18532942544601064,0.04101650875635113,0.4496497689602434,0,,0.0,none,P47,1
E0000757,N0000816,N0000817,main,30.59411708155671,auto_block,provisional,s5c_flows,1.4832,2.0,0.009691,3.6221,held,0.071872,1.163,30.594,0.0,W11a-XG00244,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1167770678166,379.9638064824088,2.9213393872615256,2.7666317500130617,2.6713393872615256,2.5166317500130617,0.1578999261538551,0.045700579886510856,3.2292728931515673,0,,0.0,none,P47,1
E0000758,N0000818,N0000819,lateral,31.599537555615957,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,488.0603811850068,487.8233846533397,1.5506417642119459,1.5559793603321737,1.3006417642119459,1.3059793603321737,0.0,0.0,0.0,0,,0.0,none,P65,0
