EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0000759,N0000819,N0000820,lateral,16.678797603882888,auto_road,derived,s5c_flows,0.0,0.0,0.000263,3.6221,held,0.000263,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.8233846533397,487.7399906653203,1.5559793603321737,1.569640682335944,1.3059793603321737,1.319640682335944,0.017758373406391612,0.004618946688431685,15.653458439198266,0,,0.0,none,P65,0
E0000760,N0000820,N0000821,lateral,49.16970102364645,auto_road,derived,s5c_flows,0.0,0.0,0.000402,3.6221,held,0.000402,0.0483,1.537,0.0,W11a-XG00245,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,487.70868652659004,487.43825317095997,1.6009448210662072,1.5915319852900325,1.3509448210662072,1.3415319852900325,0.02230605523545702,0.0052654209213711944,36.73867962803795,0,,0.0,none,P65,0
E0000761,N0000822,N0000823,main,58.215118311311535,auto_link,provisional,s5c_flows,2.1596,2.912,0.002631,3.6221,held,0.093165,0.3157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6721898266356,488.38111423507905,1.999013786645662,2.0142409895303217,1.749013786645662,1.7642409895303217,0.17229767446947147,0.051320355866797535,5.6312540192009735,0,,0.0,none,P65,0
E0000762,N0000823,N0000824,main,6.324555320336759,auto_link,provisional,s5c_flows,2.1596,2.912,0.003116,3.6221,held,0.09365,0.3739,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,488.38111423507905,488.3400046254969,2.0142409895303217,2.0848305795812507,1.7642409895303217,1.8348305795812507,0.1888206725695827,0.04841935926174104,0.5582506083919461,0,,0.0,none,P65,0
E0000763,N0000824,N0000825,main,4.47213595499958,auto_link,provisional,s5c_flows,2.1596,2.912,0.003169,3.6221,held,0.093703,0.3802,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,488.3400046254969,488.2997554019019,2.0848305795812507,2.11195724458247,1.8348305795812507,1.8619572445824701,0.21103067243828336,0.044944242840171594,0.3531979422175759,0,,0.0,none,P65,0
E0000764,N0000825,N0000826,main,12.083045973594572,auto_link,provisional,s5c_flows,2.1596,2.912,0.003206,3.6221,held,0.09374,0.3847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.2997554019019,488.2393401720339,2.11195724458247,2.0926910779660943,1.8619572445824701,1.8426910779660943,0.17265292972212695,0.051462097700452375,1.1664099756895145,0,,0.0,none,P65,0
E0000765,N0000826,N0000827,main,21.400934559032695,auto_link,provisional,s5c_flows,2.1596,2.912,0.003307,3.6221,held,0.093841,0.3968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.2393401720339,488.13233549923876,2.0926910779660943,2.0176583972456115,1.8426910779660943,1.7676583972456115,0.17271517363689914,0.0514869473695532,2.0651471155649683,0,,0.0,none,P65,0
E0000766,N0000827,N0000828,main,77.05841939723393,auto_link,provisional,s5c_flows,2.1596,2.912,0.003485,3.6221,held,0.094019,0.4182,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.0285930334043,487.64330093641814,2.121400863080055,1.828195645613107,1.871400863080055,1.578195645613107,0.17282475689990226,0.05153070738134061,7.431267446814648,0,,0.0,none,P65,0
E0000767,N0000828,N0000829,main,5.0990195135927845,auto_link,provisional,s5c_flows,2.1596,2.912,0.004127,3.6221,held,0.094661,0.4952,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,487.64330093641814,487.6025087803094,1.828195645613107,1.8750302821906075,1.578195645613107,1.6250302821906075,0.20342394583711326,0.0463849565193378,0.4177662477746269,0,,0.0,none,P65,0
E0000768,N0000829,N0000830,main,16.97056274847714,auto_link,provisional,s5c_flows,2.1596,2.912,0.00417,3.6221,held,0.094704,0.5003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.6025087803094,487.517655966567,1.8750302821906075,1.6663955471048553,1.6250302821906075,1.4163955471048553,0.1732451193454041,0.05169870170378102,1.6326157616637202,0,,0.0,none,P65,0
E0000769,N0000830,N0000831,main,6.708203932499369,auto_link,provisional,s5c_flows,2.1596,2.912,0.004311,3.6221,held,0.094845,0.5173,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,487.517655966567,487.47740674297205,1.6663955471048553,1.7170817824185747,1.4163955471048553,1.4670817824185747,0.1845041597049689,0.049601156516102834,0.6059668196845456,0,,0.0,none,P65,0
E0000770,N0000831,N0000821,main,41.09509754574695,auto_link,provisional,s5c_flows,2.1596,2.912,0.004367,3.6221,held,0.094901,0.524,27.397,0.0,W11a-XG00246,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.47740674297205,487.2719312552433,1.7170817824185747,1.7578539010066834,1.4670817824185747,1.5078539010066834,0.1733656180653684,0.051746896180932284,3.950715834386861,0,,0.0,none,P65,0
E0000771,N0000832,N0000833,lateral,13.453428627181665,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,5.045,0.0,W11a-XG00247,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,398.12829875997693,398.04757818821383,1.5504732126793215,1.5523973977236665,1.3004732126793215,1.3023973977236665,0.0,0.0,0.0,0,,0.0,none,P235,1
E0000772,N0000834,N0000835,lateral,49.999999999934616,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,48.485,0.0,W11a-XG00248,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,313.7069416786248,313.4069416786252,1.566709444422088,1.5833232139529514,1.316709444422088,1.3333232139529514,0.0,0.0,0.0,0,,0.0,none,P158,0
E0000773,N0000835,N0000836,lateral,49.999999999934616,draft,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,50.0,0.0,W11a-XG00249,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,313.40483683479715,313.1548368347975,1.5854280577809732,1.5656221495775071,1.3354280577809732,1.3156221495775071,0.021985998312083907,0.005448037260941702,37.90291082093954,0,,0.0,none,P158,0
E0000774,N0000836,N0000837,lateral,3.151787378105619,draft,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,3.152,0.0,W11a-XG00250,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,313.1548368347975,313.1138635988821,1.5656221495775071,1.6063512448678807,1.3156221495775071,1.3563512448678807,0.04060628398826187,0.005740814572438496,1.293636956542946,0,,0.0,none,P158,0
E0000775,N0000838,N0000839,lateral,38.90829678596258,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,23.345,0.0,W11a-XG00251,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,431.0877840580738,430.854334277358,1.5794827876293311,1.5815482910013543,1.3294827876293311,1.3315482910013543,0.1260258098883242,0.03028334487928383,5.145546088329122,0,,0.0,none,P56,1
E0000776,N0000840,N0000841,lateral,32.441381918912924,auto_road,derived,s5c_flows,2.1596,2.912,0.004902,3.6221,held,0.095436,0.5882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3385075593937,427.17630064979915,5.576745126153185,5.7969964693414795,5.326745126153185,5.5469964693414795,0.17369198055716162,0.05187751302220342,3.1129226399177883,0,,0.0,none,P56,1
E0000777,N0000841,N0000842,lateral,21.075663203705002,auto_road,derived,s5c_flows,2.1596,2.912,0.005172,3.6221,held,0.095707,0.6207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.17630064979915,427.07092233378063,5.7969964693414795,5.700867217000621,5.5469964693414795,5.450867217000621,0.17385680884025917,0.05194352803524946,2.0204043530893543,0,,0.0,none,P56,1
E0000778,N0000842,N0000843,lateral,30.597969856262864,auto_road,derived,s5c_flows,2.1596,2.912,0.005348,3.6221,held,0.095882,0.6418,27.538,0.0,W11a-XG00252,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.07092233378063,426.9179324844993,5.700867217000621,5.6749019881569325,5.450867217000621,5.4249019881569325,0.1739630743812962,0.05198610508324017,2.931462128297942,0,,0.0,none,P56,1
E0000779,N0000843,N0000844,lateral,13.229202701928884,auto_road,derived,s5c_flows,2.1596,2.912,0.005603,3.6221,held,0.096137,0.6724,13.229,0.0,W11a-XG00253,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9179324844993,426.8517864709897,5.6749019881569325,5.87502016963532,5.4249019881569325,5.62502016963532,0.1741176758697946,0.052048072344939494,1.2663086076550605,0,,0.0,none,P56,1
E0000780,N0000844,N0000845,lateral,25.44179150723137,auto_road,derived,s5c_flows,2.1596,2.912,0.005713,3.6221,held,0.096248,0.6856,25.442,0.0,W11a-XG00254,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8517864709897,426.72457751345354,5.87502016963532,6.501038941624586,5.62502016963532,6.251038941624586,0.17418488339335794,0.052075019146925444,2.4343665775880146,0,,0.0,none,P56,1
E0000781,N0000845,N0000846,lateral,66.8913890026969,auto_road,derived,s5c_flows,2.1596,2.912,0.005925,3.6221,held,0.09646,0.711,59.29,0.0,W11a-XG00255,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.72457751345354,426.39012056844007,6.501038941624586,6.093216833903682,6.251038941624586,5.843216833903682,0.17431309320402047,0.05212643943626563,6.395712811277035,0,,0.0,none,P56,1
E0000782,N0000846,N0000839,lateral,45.344082495488436,auto_road,derived,s5c_flows,2.1596,2.912,0.006483,3.6221,held,0.097017,0.7779,45.344,0.0,W11a-XG00256,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.39012056844007,426.1634001559626,6.093216833903682,6.272482412396755,5.843216833903682,6.022482412396755,0.1746490097132312,0.05226125460503908,4.327162859377422,0,,0.0,none,P56,1
E0000783,N0000847,N0000848,lateral,80.96563147781352,draft,provisional,s5c_flows,20.1777,27.208,0.002967,3.6221,held,0.848866,0.356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6244505908887,381.21962243349964,3.4506531688768973,3.5151492950159877,3.2006531688768973,3.2651492950159877,0.35161710754855713,0.14186996519944467,3.837774563089313,0,,0.0,none,P60,1
E0000784,N0000848,N0000849,lateral,80.00000000003504,draft,provisional,s5c_flows,23.417,31.576,0.003642,3.6221,held,0.985343,0.437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.21962243349964,380.8196224334995,3.5151492950159877,3.6355777618130105,3.2651492950159877,3.3855777618130105,0.3682499837436799,0.15229196461177558,3.6207288314830803,0,,0.0,none,P60,1
E0000785,N0000849,N0000850,lateral,80.00000000006449,draft,provisional,s5c_flows,26.6564,35.944,0.004308,3.6221,held,1.121811,0.517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8196224334995,380.41962243349917,3.6355777618130105,4.024011599703954,3.3855777618130105,3.774011599703954,0.3832773248036842,0.16203006733313935,3.4787691497725453,0,,0.0,none,P60,1
E0000786,N0000850,N0000851,lateral,80.00000000009393,draft,provisional,s5c_flows,30.6373,41.312,0.004975,3.6221,held,1.289369,0.597,27.17,0.0,W11a-XG00257,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.41962243349917,380.0196224334987,4.024011599703954,4.221802127048193,3.774011599703954,3.9718021270481927,0.3999959930156865,0.17323421212923457,3.3333667252076946,0,,0.0,none,P60,1
E0000787,N0000851,N0000852,lateral,9.034368522111398,draft,provisional,s5c_flows,30.6373,41.312,0.005642,3.6221,held,1.290036,0.677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0196224334987,379.9744505908881,4.221802127048193,4.32630014153375,3.9718021270481927,4.07630014153375,0.40005926280116344,0.1732773684614845,0.37637625897614574,0,,0.0,none,P60,1
E0000788,N0000852,N0000853,lateral,54.99999999992865,draft,provisional,s5c_flows,30.6373,41.312,0.005717,3.6221,held,1.290111,0.686,35.139,0.0,W11a-XG00258,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9744505908881,379.6994505908885,4.32630014153375,2.348584077080261,4.07630014153375,2.098584077080261,0.40006637558904035,0.1732822204556979,2.291286452943758,0,,0.0,none,P60,1
E0000789,N0000853,N0000854,lateral,62.34577798075178,draft,provisional,s5c_flows,30.6373,41.312,0.006175,3.6221,held,1.29057,0.741,62.346,0.0,W11a-XG00259,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6994505908885,379.38772170098474,2.348584077080261,3.0645488068277587,2.098584077080261,2.8145488068277587,0.40010989922197937,0.17331191172468813,2.597027221020367,0,,0.0,none,P60,1
E0000790,N0000855,N0000856,main,8.602325267042627,auto_block,provisional,s5c_flows,30.2339,40.768,0.003593,3.6221,held,1.271074,0.4311,8.602,0.0,W11a-XG00260,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.889854481478,396.84254169250926,2.3689650986001425,2.4335203192094923,2.1189650986001425,2.1835203192094923,0.41182893676488846,0.16809386983020996,0.3481350507089169,0,,0.0,none,P76,1
E0000791,N0000856,N0000857,main,24.166091947189145,auto_block,provisional,s5c_flows,30.2339,40.768,0.003664,3.6221,held,1.271146,0.4397,24.166,0.0,W11a-XG00261,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.84254169250926,396.7096281867997,2.4335203192094923,2.480557360075295,2.1835203192094923,2.230557360075295,0.41183608626168533,0.16809844515375788,0.9779818052755473,0,,0.0,none,P76,1
E0000792,N0000857,N0000858,main,21.095023109728988,auto_block,provisional,s5c_flows,30.2339,40.768,0.003866,3.6221,held,1.271347,0.4639,21.095,0.0,W11a-XG00262,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.7096281867997,396.5936055596962,2.480557360075295,2.3246378485069386,2.230557360075295,2.0746378485069386,0.41185604369990314,0.16811121727344053,0.8536568149808744,0,,0.0,none,P76,1
E0000793,N0000858,N0000859,main,9.219544457292887,auto_block,provisional,s5c_flows,30.2339,40.768,0.004042,3.6221,held,1.271523,0.485,9.22,0.0,W11a-XG00263,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.5936055596962,396.5428980651811,2.3246378485069386,2.2502537902876725,2.0746378485069386,2.0002537902876725,0.41187351696719265,0.16812240002484963,0.3730734508488788,0,,0.0,none,P76,1
E0000794,N0000859,N0000860,main,15.231546211727817,auto_block,provisional,s5c_flows,30.2339,40.768,0.004118,3.6221,held,1.2716,0.4942,15.232,0.0,W11a-XG00264,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.5428980651811,396.45912456101655,2.2502537902876725,2.1956911128115735,2.0002537902876725,1.9456911128115735,0.4118811609631714,0.16812729224487738,0.6163406525687052,0,,0.0,none,P76,1
E0000795,N0000861,N0000862,lateral,17.904622475784837,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.98662109375,425.8970979813711,1.5500000000000114,1.5943876143320495,1.3000000000000114,1.3443876143320495,0.0,0.0,0.0,0,,0.0,none,P226,0
E0000796,N0000863,N0000864,lateral,49.999999999991694,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,407.86250705857736,407.5875070585774,1.8043630586101358,1.807848166031988,1.5543630586101358,1.557848166031988,0.0,0.0,0.0,0,,0.0,none,P87,1
E0000797,N0000864,N0000865,lateral,49.999999999991694,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.5875070585774,407.3125070585774,1.807848166031988,1.9866872773600903,1.557848166031988,1.7366872773600903,0.02268027182444119,0.005336161197954742,36.74265193043942,0,,0.0,none,P87,1
E0000798,N0000865,N0000866,lateral,19.75095487222877,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,9.116,0.0,W11a-XG00265,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.3125070585774,407.20387680678016,1.9866872773600903,1.9444691404854666,1.7366872773600903,1.6944691404854666,0.030743053223936778,0.00691257552696159,10.707543548326187,0,,0.0,none,P87,1
E0000799,N0000867,N0000868,lateral,79.99999999998651,draft,drafted,s5c_flows,1.6433,2.456,0.000385,3.6221,held,0.069277,0.0462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.78396484276306,408.38396484276313,1.84851196387757,1.9831616220806154,1.59851196387757,1.7331616220806154,0.15594935382516475,0.044958003863177304,8.549784276938475,0,,0.0,none,P87,1
E0000800,N0000868,N0000869,lateral,79.99998665051359,draft,drafted,s5c_flows,1.6433,2.456,0.001052,3.6221,held,0.069944,0.1262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.38396484276313,407.9839649095106,1.9831616220806154,2.0012951002550494,1.7331616220806154,1.7512951002550494,0.1564555118867182,0.045150264631019316,8.522122964944147,0,,0.0,none,P87,1
E0000801,N0000869,N0000870,lateral,79.99999999998019,draft,drafted,s5c_flows,1.6433,2.456,0.001718,3.6221,held,0.070611,0.2062,45.283,0.0,W11a-XG00266,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.9839649095106,407.58396490951066,2.0012951002550494,1.7674450025987198,1.7512951002550494,1.5174450025987198,0.15695831746628772,0.045341551685413733,8.494824325696428,0,,0.0,none,P87,1
E0000802,N0000870,N0000866,lateral,15.967666039479063,draft,drafted,s5c_flows,1.6433,2.456,0.002385,3.6221,held,0.071277,0.2862,15.968,0.0,W11a-XG00267,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.58396490951066,407.50412657931327,1.7674450025987198,1.6442193679523598,1.5174450025987198,1.3942193679523598,0.15745707732314546,0.04553159460530978,1.6901607209340188,0,,0.0,none,P87,1
E0000803,N0000871,N0000872,lateral,9.999999999978842,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG00268,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.16615600585936,388.11615600585947,1.5500000000000114,1.628503417968659,1.3000000000000114,1.378503417968659,0.0,0.0,0.0,0,,0.0,none,P241,1
E0000804,N0000873,N0000874,lateral,59.99999999995065,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,413.9582637239575,413.38826372395795,1.7508732389331385,1.776256539713927,1.5008732389331385,1.526256539713927,0.0,0.0,0.0,0,,0.0,none,P25,1
E0000805,N0000874,N0000875,lateral,59.99999999995065,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,413.38826372395795,412.7282637239585,1.776256539713927,1.5709916471352585,1.526256539713927,1.3209916471352585,0.030757694197115267,0.004915237898685171,32.512190074799776,0,,0.0,none,P25,1
E0000806,N0000875,N0000876,lateral,10.179128837980938,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,412.7282637239585,412.57557679138876,1.5709916471352585,1.5545806793143697,1.3209916471352585,1.3045806793143697,0.045959599063111464,0.0059709246915559955,3.6913321864865907,0,,0.0,none,P25,1
E0000807,N0000876,N0000877,lateral,39.47218767045001,auto_road,derived,s5c_flows,0.0,0.0,0.001085,3.6221,held,0.001085,0.1302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.57557679138876,412.3782158530365,1.5545806793143697,1.6175727211822277,1.3045806793143697,1.3675727211822277,0.03330944635205049,0.007816788418330195,19.7502470486725,0,,0.0,none,P25,1
E0000808,N0000877,N0000878,lateral,50.00000000010741,auto_road,derived,s5c_flows,0.0,0.0,0.001414,3.6221,held,0.001414,0.1697,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,412.27011762028536,411.84511762028444,1.7256709539333883,1.6748713933874342,1.4756709539333883,1.4248713933874342,0.04424870052825843,0.007717513524452074,18.832944773212812,0,,0.0,none,P25,1
E0000809,N0000878,N0000879,lateral,50.00000000010741,auto_road,derived,s5c_flows,0.0,0.0,0.00183,3.6221,held,0.00183,0.2197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.84511762028444,411.59511762028393,1.6748713933874342,1.5959224187785708,1.4248713933874342,1.3459224187785708,0.04126850542890986,0.009605012280515884,20.192961307276903,0,,0.0,none,P25,1
E0000810,N0000879,N0000880,lateral,18.171464954963383,auto_road,derived,s5c_flows,0.0,0.0,0.002247,3.6221,held,0.002247,0.2697,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,411.59511762028393,411.3588885758694,1.5959224187785708,1.5511150862399745,1.3459224187785708,1.3011150862399745,0.06131848626599732,0.008456365726901588,4.93909370064362,0,,0.0,none,P25,1
E0000811,N0000880,N0000881,lateral,12.177218536583094,auto_road,derived,s5c_flows,0.0,0.0,0.002399,3.6221,held,0.002399,0.2878,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,411.3347082792972,411.1276955641753,1.5752953828121576,1.5800070725434239,1.3252953828121576,1.3300070725434239,0.06864899417472305,0.008192510271650882,2.956396444204766,0,,0.0,none,P25,1
E0000812,N0000881,N0000882,lateral,79.69354540960782,auto_road,derived,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.1276955641753,410.72922783712727,1.5800070725434239,1.6493122019352313,1.3300070725434239,1.3993122019352313,0.04672923697484476,0.010888200681748922,28.423869996888808,0,,0.0,none,P25,1
E0000813,N0000882,N0000883,lateral,78.78673581572164,auto_road,derived,s5c_flows,0.0,0.0,0.003164,3.6221,held,0.003164,0.3797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.72922783712727,410.33529415804867,1.6493122019352313,2.2092004708575814,1.3993122019352313,1.9592004708575814,0.05124344167394833,0.01198256524105104,25.62498186500487,0,,0.0,none,P25,1
E0000814,N0000883,N0000884,lateral,30.748193329564614,auto_road,derived,s5c_flows,0.0,0.0,0.003821,3.6221,held,0.003821,0.4585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.33529415804867,410.18155319140084,2.2092004708575814,2.3816487128960375,1.9592004708575814,2.1316487128960375,0.055120551028037174,0.012946262292298366,9.29725627317129,0,,0.0,none,P25,1
E0000815,N0000884,N0000885,lateral,15.771525445226546,auto_road,derived,s5c_flows,0.0,0.0,0.004077,3.6221,held,0.004077,0.4892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.18155319140084,410.1026955641747,2.3816487128960375,2.4661215744971514,2.1316487128960375,2.2161215744971514,0.05650944773955351,0.013296761673687846,4.651589564844671,0,,0.0,none,P25,1
E0000816,N0000885,N0000886,lateral,31.86762387340989,auto_road,derived,s5c_flows,0.0,0.0,0.004208,3.6221,held,0.004208,0.505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.1026955641747,409.9433574448077,2.4661215744971514,2.4059772719891726,2.2161215744971514,2.1559772719891726,0.057197538916577244,0.013471429552039699,9.285837723393687,0,,0.0,none,P25,1
E0000817,N0000886,N0000887,lateral,39.27605592100017,auto_road,derived,s5c_flows,0.0,0.0,0.004474,3.6221,held,0.004474,0.5369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9433574448077,409.7469771652027,2.4059772719891726,2.2711807937816957,2.1559772719891726,2.0211807937816957,0.05855152417488072,0.013817100130489285,11.179912756182372,0,,0.0,none,P25,1
E0000818,N0000887,N0000888,lateral,65.57477427587283,auto_road,derived,s5c_flows,0.0,0.0,0.004801,3.6221,held,0.004801,0.5761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.7469771652027,409.4191032938233,2.2711807937816957,2.012811989379827,2.0211807937816957,1.762811989379827,0.060143559516427435,0.014226870023432675,18.17173631533008,0,,0.0,none,P25,1
E0000819,N0000888,N0000889,lateral,39.494613415665725,auto_road,derived,s5c_flows,0.0,0.0,0.005348,3.6221,held,0.005348,0.6417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4191032938233,409.221630226745,2.012811989379827,1.7712286599737581,1.762811989379827,1.5212286599737581,0.06265037400164279,0.014879329165500638,10.506618155392047,0,,0.0,none,P25,1
E0000820,N0000889,N0000890,lateral,44.313153703401156,auto_road,derived,s5c_flows,0.0,0.0,0.005677,3.6221,held,0.005677,0.6812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.221630226745,409.000064458228,1.7712286599737581,1.675228510522004,1.5212286599737581,1.425228510522004,0.06407552799500432,0.015254180574972881,11.526281325078338,0,,0.0,none,P25,1
E0000821,N0000890,N0000891,lateral,47.76884998312222,auto_road,derived,s5c_flows,0.0,0.0,0.006046,3.6221,held,0.006046,0.7255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.000064458228,408.7612202083124,1.675228510522004,1.5858867252813411,1.425228510522004,1.3358867252813411,0.06560894762576669,0.015660662584010193,12.13473967392264,0,,0.0,none,P25,1
E0000822,N0000891,N0000892,lateral,37.933587759984015,auto_road,derived,s5c_flows,0.0,0.0,0.006444,3.6221,held,0.006444,0.7733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7612202083124,408.5715522695125,1.5858867252813411,1.5673027109562554,1.3358867252813411,1.3173027109562554,0.06719340447277677,0.016084090525412792,9.409055362309331,0,,0.0,none,P25,1
E0000823,N0000892,N0000893,lateral,67.15333691228444,auto_road,derived,s5c_flows,0.0,0.0,0.00676,3.6221,held,0.00676,0.8112,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.54573916392445,408.20997247936305,1.593115816544298,1.6598090147775793,1.343115816544298,1.4098090147775793,0.06840479834225173,0.016410153049111226,16.36175106125699,0,,0.0,none,P25,1
E0000824,N0000893,N0000894,lateral,77.34509196280497,auto_road,derived,s5c_flows,0.0,0.0,0.00732,3.6221,held,0.00732,0.8784,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,408.20997247936305,407.7459019275862,1.6598090147775793,1.5622645763200467,1.4098090147775793,1.3122645763200467,0.07490760403029559,0.01628740458293068,17.20899877568361,0,,0.0,none,P25,1
E0000825,N0000894,N0000895,lateral,31.832514707956943,auto_road,derived,s5c_flows,0.0,0.0,0.007964,3.6221,held,0.007964,0.9557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7459019275862,407.5867393540464,1.5622645763200467,1.665457911578585,1.3122645763200467,1.415457911578585,0.072696416224525,0.017581432784628342,7.298047680379295,0,,0.0,none,P25,1
E0000826,N0000895,N0000896,lateral,38.79588612553964,auto_road,derived,s5c_flows,0.0,0.0,0.00823,3.6221,held,0.00823,0.9876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.5867393540464,407.39275992341874,1.665457911578585,1.698365564862513,1.415457911578585,1.448365564862513,0.07358412823701799,0.01782682994263593,8.7871952496278,0,,0.0,none,P25,1
E0000827,N0000896,N0000897,lateral,8.64451135889664,auto_road,derived,s5c_flows,0.0,0.0,0.008553,3.6221,held,0.008553,1.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.39275992341874,407.34953736662425,1.698365564862513,1.6846423208757528,1.448365564862513,1.4346423208757528,0.07463621541608899,0.01811904307383891,1.9303656879135696,0,,0.0,none,P25,1
E0000828,N0000897,N0000898,lateral,34.449174215776445,auto_road,derived,s5c_flows,0.0,0.0,0.008625,3.6221,held,0.008625,1.035,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,407.34953736662425,406.9878210373586,1.6846423208757528,1.5612207106883034,1.4346423208757528,1.3112207106883034,0.0959386124788014,0.015403804269683435,5.984586276178832,0,,0.0,none,P25,1
E0000829,N0000898,N0000899,lateral,20.593000909535153,auto_road,derived,s5c_flows,0.0,0.0,0.008912,3.6221,held,0.008912,1.0694,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,406.9736599568485,406.6544684427507,1.5753817911983674,1.5666008931867736,1.3253817911983674,1.3166008931867736,0.11045285544023767,0.014329205286471663,3.1073590669757643,0,,0.0,none,P25,1
E0000830,N0000899,N0000900,lateral,28.993143265015494,auto_road,derived,s5c_flows,0.0,0.0,0.009084,3.6221,held,0.009084,1.09,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,406.6544684427507,406.3065507235705,1.5666008931867736,1.552244442445101,1.3166008931867736,1.302244442445101,0.10222440779474576,0.015284647854507644,4.727041856649053,0,,0.0,none,P25,1
E0000831,N0000900,N0000901,lateral,33.8043752707185,auto_road,derived,s5c_flows,0.0,0.0,0.009325,3.6221,held,0.009325,1.119,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,406.29976700762387,405.741994815657,1.5590281583917545,1.5626926843430056,1.3090281583917545,1.3126926843430056,0.11466280590276524,0.01440502833405824,4.913592076141473,0,,0.0,none,P25,1
E0000832,N0000901,N0000902,lateral,35.89504138679937,auto_road,derived,s5c_flows,0.0,0.0,0.009607,3.6221,held,0.009607,1.1528,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,405.741994815657,405.2753592776286,1.5626926843430056,1.5666207028401686,1.3126926843430056,1.3166207028401686,0.10716449669743672,0.015374685147556438,5.582545602477496,0,,0.0,none,P25,1
E0000833,N0000903,N0000904,main,51.45350202451465,auto_road,derived,s5c_flows,1.4832,2.0,0.002597,3.6221,held,0.064778,0.3117,49.94,0.0,W11a-XG00269,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.17774330534706,404.9204757952245,3.1882540091060605,2.8105422711817596,2.9382540091060605,2.5605422711817596,0.1524433657702859,0.043634596036227075,5.6254226790523845,0,,0.0,none,P25,1
E0000834,N0000904,N0000905,main,69.87964009000983,auto_road,derived,s5c_flows,1.4832,2.0,0.003026,3.6221,held,0.065206,0.3631,69.88,0.0,W11a-XG00270,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9204757952245,404.57107759477447,2.8105422711817596,2.865689983350535,2.5605422711817596,2.615689983350535,0.15278406422110802,0.0437625614650998,7.622919799288372,0,,0.0,none,P25,1
E0000835,N0000905,N0000906,main,45.23800177494743,auto_road,derived,s5c_flows,1.4832,2.0,0.003608,3.6221,held,0.065789,0.433,45.238,0.0,W11a-XG00271,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.57107759477447,404.34488758589976,2.865689983350535,2.8551551387096197,2.615689983350535,2.6051551387096197,0.15324565041195254,0.043936151321027433,4.919987576954533,0,,0.0,none,P25,1
E0000836,N0000906,N0000907,main,76.65546995206174,auto_road,derived,s5c_flows,1.4832,2.0,0.003985,3.6221,held,0.066166,0.4782,76.655,0.0,W11a-XG00272,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.34488758589976,403.96161023613945,2.8551551387096197,3.1879564142511754,2.6051551387096197,2.9379564142511754,0.15354262301824975,0.04404796791720536,8.32075902282745,0,,0.0,none,P25,1
E0000837,N0000907,N0000908,main,51.77338615831959,auto_road,derived,s5c_flows,1.4832,2.0,0.004624,3.6221,held,0.066804,0.5549,51.773,0.0,W11a-XG00273,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.96161023613945,403.70274330534784,3.1879564142511754,3.1704561575427874,2.9379564142511754,2.9204561575427874,0.15404251877463704,0.04423642524228458,5.601633731838203,0,,0.0,none,P25,1
E0000838,N0000908,N0000909,main,40.00000000027246,auto_road,derived,s5c_flows,1.4832,2.0,0.005056,3.6221,held,0.067236,0.6067,40.0,0.0,W11a-XG00274,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.70274330534784,403.5027433053465,3.1704561575427874,1.9916719778566403,2.9204561575427874,1.7416719778566403,0.15437912116199548,0.04436348868506698,4.3183732466753115,0,,0.0,none,P25,1
E0000839,N0000909,N0000910,main,59.99999999997469,auto_road,derived,s5c_flows,1.4832,2.0,0.005389,3.6221,held,0.067569,0.6467,60.0,0.0,W11a-XG00275,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.5027433053465,403.2027433053466,1.9916719778566403,1.973007427075288,1.7416719778566403,1.723007427075288,0.15463755881369365,0.04446113683518585,6.466734263468113,0,,0.0,none,P25,1
E0000840,N0000910,N0000911,main,59.99999999997469,auto_road,derived,s5c_flows,1.4832,2.0,0.005889,3.6221,held,0.068069,0.7067,60.0,0.0,W11a-XG00276,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,403.16397276314115,402.68397276314136,2.011777969280729,1.6005731352961448,1.761777969280729,1.3505731352961448,0.18197688263975828,0.04004854587586501,5.495203486803209,0,,0.0,none,P25,1
E0000841,N0000911,N0000912,main,18.956429200237984,auto_road,derived,s5c_flows,1.4832,2.0,0.006389,3.6221,held,0.068569,0.7667,18.956,0.0,W11a-XG00277,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.68397276314136,402.58919061714016,1.6005731352961448,1.8275879473129635,1.3505731352961448,1.5775879473129635,0.15540835370978562,0.0447528433640044,2.0329697801228246,0,,0.0,none,P25,1
E0000842,N0000912,N0000913,main,23.54001967514157,auto_road,derived,s5c_flows,1.4832,2.0,0.006547,3.6221,held,0.068727,0.7856,23.54,0.0,W11a-XG00278,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.58919061714016,402.4714905187644,1.8275879473129635,2.1252807214699487,1.5775879473129635,1.8752807214699487,0.15552942153791904,0.044798725199734574,2.5225687678437487,0,,0.0,none,P25,1
E0000843,N0000913,N0000914,main,21.399147512770277,auto_road,derived,s5c_flows,1.4832,2.0,0.006743,3.6221,held,0.068923,0.8092,21.399,0.0,W11a-XG00279,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4714905187644,402.36449478120056,2.1252807214699487,2.7064280703619374,1.8752807214699487,2.4564280703619374,0.15567933776525855,0.04485556390892867,2.290942803751841,0,,0.0,none,P25,1
E0000844,N0000914,N0000915,main,24.834601782311726,auto_road,derived,s5c_flows,1.4832,2.0,0.006921,3.6221,held,0.069102,0.8306,24.835,0.0,W11a-XG00280,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.36449478120056,402.240321772289,2.7064280703619374,3.2971232960703674,2.4564280703619374,3.0471232960703674,0.1558159917690187,0.04490739757235404,2.65640275433843,0,,0.0,none,P25,1
E0000845,N0000915,N0000916,main,22.076411658304593,auto_road,derived,s5c_flows,1.4832,2.0,0.007128,3.6221,held,0.069309,0.8554,22.076,0.0,W11a-XG00281,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.240321772289,402.1299397139975,3.2971232960703674,3.525394758658763,3.0471232960703674,3.275394758658763,0.1559737146370944,0.044967250219990956,2.3589884690581786,0,,0.0,none,P25,1
E0000846,N0000916,N0000902,main,57.77735422528786,auto_road,derived,s5c_flows,1.4832,2.0,0.007312,3.6221,held,0.069493,0.8775,57.777,0.0,W11a-XG00282,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.1299397139975,401.84105294287104,3.525394758658763,5.000927037597705,3.275394758658763,4.750927037597705,0.1561136374321017,0.045020372710655426,6.1683009863479406,0,,0.0,none,P25,1
E0000847,N0000917,N0000918,main,23.374494839568925,auto_road,derived,s5c_flows,0.0,0.0,0.001868,3.6221,held,0.001868,0.2241,21.816,0.0,W11a-XG00283,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.790672933714,399.67380045951614,2.1136544588641186,2.151700028765106,1.8636544588641186,1.9017000287651058,0.0416110123988499,0.009684168504187435,9.362303186922292,0,,0.0,none,P35,1
E0000848,N0000918,N0000919,main,22.009832636915664,auto_road,derived,s5c_flows,0.0,0.0,0.002063,3.6221,held,0.002063,0.2475,22.01,0.0,W11a-XG00284,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.67380045951614,399.5637512963316,2.151700028765106,2.1741027075746615,1.9017000287651058,1.9241027075746615,0.0432993270221349,0.010076963210013085,8.47196871584328,0,,0.0,none,P35,1
E0000849,N0000919,N0000920,main,30.334118457483385,auto_road,derived,s5c_flows,0.0,0.0,0.002246,3.6221,held,0.002246,0.2695,30.334,0.0,W11a-XG00285,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5637512963316,399.4120807040442,2.1741027075746615,2.050352157283953,1.9241027075746615,1.8003521572839531,0.044789561273631366,0.010427260268356414,11.287644410477764,0,,0.0,none,P35,1
E0000850,N0000920,N0000921,main,20.592540169135944,auto_road,derived,s5c_flows,0.0,0.0,0.002499,3.6221,held,0.002499,0.2999,20.593,0.0,W11a-XG00286,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4120807040442,399.3091180031985,2.050352157283953,1.8338873678952723,1.8003521572839531,1.5838873678952723,0.04672186477821654,0.010886438126059245,7.345789909030966,0,,0.0,none,P35,1
E0000851,N0000921,N0000922,main,13.672750558219446,auto_road,derived,s5c_flows,0.0,0.0,0.00267,3.6221,held,0.00267,0.3205,13.673,0.0,W11a-XG00287,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3091180031985,399.2407542504074,1.8338873678952723,1.6846302710769692,1.5838873678952723,1.4346302710769692,0.047954885524118605,0.011182354152372592,4.751949118004124,0,,0.0,none,P35,1
E0000852,N0000922,N0000923,main,45.90713503083093,auto_road,derived,s5c_flows,0.0,0.0,0.002784,3.6221,held,0.002784,0.3341,45.907,0.0,W11a-XG00288,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2407542504074,399.0112185752532,1.6846302710769692,2.445873709903026,1.4346302710769692,2.195873709903026,0.04874780942886724,0.011373840878049463,15.695452290978865,0,,0.0,none,P35,1
E0000853,N0000923,N0000924,main,30.52848733712688,auto_road,derived,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,30.528,0.0,W11a-XG00289,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0112185752532,398.85857613856757,2.445873709903026,2.749486605573054,2.195873709903026,2.499486605573054,0.05126232226206292,0.01198720530692729,9.92557691171934,0,,0.0,none,P35,1
E0000854,N0000924,N0000925,main,23.563776593348557,auto_road,derived,s5c_flows,0.0,0.0,0.003421,3.6221,held,0.003421,0.4106,23.564,0.0,W11a-XG00290,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.85857613856757,398.74075725560084,2.749486605573054,2.8829304885397846,2.499486605573054,2.6329304885397846,0.052819181474042846,0.012371604142214804,7.435359635062565,0,,0.0,none,P35,1
E0000855,N0000925,N0000926,main,81.53971850099009,auto_road,derived,s5c_flows,0.0,0.0,0.003618,3.6221,held,0.003618,0.4341,81.54,0.0,W11a-XG00291,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.74075725560084,398.33305866309587,2.8829304885397846,2.291086844716631,2.6329304885397846,2.041086844716631,0.053973987765096224,0.012659006370689202,25.17870857095845,0,,0.0,none,P35,1
E0000856,N0000926,N0000927,main,66.93772077543153,auto_road,derived,s5c_flows,0.0,0.0,0.004297,3.6221,held,0.004297,0.5157,66.938,0.0,W11a-XG00292,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.33305866309587,397.9983700592187,2.291086844716631,3.0465212982031744,2.041086844716631,2.7965212982031744,0.05765682624510562,0.013588392710511071,19.349463927269657,0,,0.0,none,P35,1
E0000857,N0000927,N0000928,main,39.36103275556559,auto_road,derived,s5c_flows,0.0,0.0,0.004855,3.6221,held,0.004855,0.5826,39.361,0.0,W11a-XG00293,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9983700592187,397.8015648954409,3.0465212982031744,3.3605444795591097,2.7965212982031744,3.1105444795591097,0.060399359337412785,0.014293043492877383,10.861327335079983,0,,0.0,none,P35,1
E0000858,N0000928,N0000929,main,61.37944737992805,auto_road,derived,s5c_flows,0.0,0.0,0.005183,3.6221,held,0.005183,0.622,61.379,0.0,W11a-XG00294,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8015648954409,397.49466765854123,3.3605444795591097,3.067832341458768,3.1105444795591097,2.817832341458768,0.06191321899011264,0.014686551702761425,16.522978555336238,0,,0.0,none,P35,1
E0000859,N0000929,N0000930,main,72.29156474597194,auto_road,derived,s5c_flows,0.0,0.0,0.005695,3.6221,held,0.005695,0.6833,72.292,0.0,W11a-XG00295,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.49466765854123,397.1332098348114,3.067832341458768,3.563262333157354,2.817832341458768,3.313262333157354,0.06415186963402227,0.015274340172609563,18.78136084429691,0,,0.0,none,P35,1
E0000860,N0000930,N0000931,main,50.89159622076574,auto_road,derived,s5c_flows,0.0,0.0,0.006297,3.6221,held,0.006297,0.7556,50.892,0.0,W11a-XG00296,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1332098348114,396.87875185370757,3.563262333157354,3.77762021660493,3.313262333157354,3.52762021660493,0.06661612310699586,0.015929417682627595,12.732552282932547,0,,0.0,none,P35,1
E0000861,N0000931,N0000932,main,56.34918137734916,auto_road,derived,s5c_flows,0.0,0.0,0.006721,3.6221,held,0.006721,0.8065,56.349,0.0,W11a-XG00297,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.87875185370757,396.59700594682084,3.77762021660493,3.5755404398979067,3.52762021660493,3.3255404398979067,0.06825739656762628,0.016370370282716235,13.758992727262164,0,,0.0,none,P35,1
E0000862,N0000932,N0000933,main,26.24973824427776,auto_road,derived,s5c_flows,0.0,0.0,0.007191,3.6221,held,0.007191,0.8629,26.25,0.0,W11a-XG00298,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.59700594682084,396.46575725559944,3.5755404398979067,3.491090888931808,3.3255404398979067,3.241090888931808,0.0699966294485808,0.01684167238849929,6.250238630790238,0,,0.0,none,P35,1
E0000863,N0000933,N0000934,main,13.186348581830611,auto_road,derived,s5c_flows,0.0,0.0,0.007409,3.6221,held,0.007409,0.8891,13.186,0.0,W11a-XG00299,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.46575725559944,396.3998255126903,3.491090888931808,3.631058276372187,3.241090888931808,3.381058276372187,0.0707772033437852,0.017054537113064788,3.1051308328240306,0,,0.0,none,P35,1
E0000864,N0000934,N0000935,main,12.348068111002098,auto_road,derived,s5c_flows,0.0,0.0,0.007519,3.6221,held,0.007519,0.9023,12.348,0.0,W11a-XG00300,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3998255126903,396.3380851721353,3.631058276372187,3.8778877282553026,3.381058276372187,3.6278877282553026,0.07116516166434134,0.017160642983514357,2.891880385996353,0,,0.0,none,P35,1
E0000865,N0000935,N0000936,main,35.94475128235412,auto_road,derived,s5c_flows,0.0,0.0,0.007622,3.6221,held,0.007622,0.9147,35.945,0.0,W11a-XG00301,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3380851721353,396.15836141572356,3.8778877282553026,4.7565250588858135,3.6278877282553026,4.5065250588858135,0.07152495262676355,0.017259227944121686,8.375806848351118,0,,0.0,none,P35,1
E0000866,N0000936,N0000937,main,13.520832024567879,auto_road,derived,s5c_flows,0.0,0.0,0.007922,3.6221,held,0.007922,0.9506,13.521,0.0,W11a-XG00302,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.15836141572356,396.09075725560075,4.7565250588858135,5.009920234633626,4.5065250588858135,4.759920234633626,0.07255441679359204,0.017542277594934624,3.105906027065842,0,,0.0,none,P35,1
E0000867,N0000937,N0000938,main,9.124003310013824,auto_road,derived,s5c_flows,0.0,0.0,0.008034,3.6221,held,0.008034,0.9641,9.124,0.0,W11a-XG00303,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.09075725560075,396.0451372390507,5.009920234633626,5.087522673058686,4.759920234633626,4.837522673058686,0.07293195513017381,0.017646440863056362,2.085049297830353,0,,0.0,none,P35,1
E0000868,N0000938,N0000939,main,40.350224807333944,auto_road,derived,s5c_flows,0.0,0.0,0.00811,3.6221,held,0.00811,0.9732,40.35,0.0,W11a-XG00304,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.0451372390507,395.843386115014,5.087522673058686,5.238736687720348,4.837522673058686,4.988736687720348,0.07318610895918776,0.017716670723611633,9.188953427814024,0,,0.0,none,P35,1
E0000869,N0000939,N0000940,main,16.954152141919934,auto_road,derived,s5c_flows,0.0,0.0,0.008447,3.6221,held,0.008447,1.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.843386115014,395.7586153543044,5.238736687720348,5.22865881561745,4.988736687720348,4.97865881561745,0.07429397357286263,0.018023823133573286,3.8033933141051746,0,,0.0,none,P35,1
E0000870,N0000941,N0000942,lateral,27.078757543992506,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,401.19322505553066,400.2996260565789,1.820019573375589,1.8230240899054593,1.570019573375589,1.5730240899054593,0.0,0.0,0.0,0,,0.0,none,P35,1
E0000871,N0000942,N0000943,lateral,50.08337458658143,auto_road,derived,s5c_flows,14.8615,21.0,0.000226,3.6221,held,0.623258,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2996260565789,400.049209183646,1.8230240899054593,2.30275004486964,1.5730240899054593,2.05275004486964,0.3192451516406542,0.12262382545817577,2.614676857225792,0,,0.0,none,P35,1
E0000872,N0000943,N0000944,lateral,50.0000000001522,auto_road,derived,s5c_flows,14.8615,21.0,0.000643,3.6221,held,0.623675,0.0772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.049209183646,399.79920918364525,2.30275004486964,2.599991255807879,2.05275004486964,2.349991255807879,0.3193122789124692,0.12266234934983797,2.6097754091201284,0,,0.0,none,P35,1
E0000873,N0000944,N0000945,lateral,49.999999999776634,auto_road,derived,s5c_flows,14.8615,21.0,0.00106,3.6221,held,0.624092,0.1272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.79920918364525,399.5492091836464,2.599991255807879,2.612015181587992,2.349991255807879,2.362015181587992,0.31937937385049964,0.12270086035652036,2.6092271497773396,0,,0.0,none,P35,1
E0000874,N0000945,N0000946,lateral,9.081081672412736,auto_road,derived,s5c_flows,14.8615,21.0,0.001476,3.6221,held,0.624508,0.1772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5492091836464,399.5038037752843,2.612015181587992,2.6099962735438,2.362015181587992,2.3599962735438,0.31944627570833645,0.12273926618527334,0.4737928494275734,0,,0.0,none,P35,1
E0000875,N0000946,N0000947,lateral,18.898151927154565,auto_road,derived,s5c_flows,14.8615,21.0,0.001552,3.6221,held,0.624584,0.1862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5038037752843,399.40931301564854,2.6099962735438,2.540882296851464,2.3599962735438,2.290882296851464,0.31945849469350657,0.12274628125187673,0.9859471700325132,0,,0.0,none,P35,1
E0000876,N0000947,N0000948,lateral,24.858634269900964,auto_road,derived,s5c_flows,14.8615,21.0,0.00171,3.6221,held,0.624741,0.2051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.40931301564854,399.28501984429903,2.540882296851464,2.586257011169721,2.290882296851464,2.336257011169721,0.31948373315207135,0.12276077155046186,1.2968127268245235,0,,0.0,none,P35,1
E0000877,N0000948,N0000949,lateral,11.858245456309009,auto_road,derived,s5c_flows,14.8615,21.0,0.001917,3.6221,held,0.624949,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.28501984429903,399.22572861701747,2.586257011169721,2.4266456505606584,2.336257011169721,2.1766456505606584,0.31951716305309624,0.12277996608346955,0.6185502599713998,0,,0.0,none,P35,1
E0000878,N0000949,N0000950,lateral,19.162428608119672,auto_road,derived,s5c_flows,14.8615,21.0,0.002015,3.6221,held,0.625047,0.2419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.22572861701747,399.1299164739769,2.4266456505606584,2.113461211569984,2.1766456505606584,1.8634612115699838,0.3195329109008475,0.12278900855388794,0.9995020833219618,0,,0.0,none,P35,1
E0000879,N0000950,N0000951,lateral,76.06650769423663,auto_road,derived,s5c_flows,14.8615,21.0,0.002175,3.6221,held,0.625207,0.261,68.46,0.0,W11a-XG00305,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,399.1299164739769,398.5594176662701,2.113461211569984,1.5599976169330034,1.8634612115699838,1.3099976169330034,0.36800028486022335,0.11150198845498385,3.4450384426164598,0,,0.0,none,P35,1
E0000880,N0000951,N0000952,lateral,17.912818241575653,auto_road,derived,s5c_flows,14.8615,21.0,0.002809,3.6221,held,0.625841,0.3371,17.913,0.0,W11a-XG00306,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,398.55667346985354,398.44919656040406,1.5627418133495894,1.5539162325646885,1.3127418133495894,1.3039162325646885,0.34063176107977383,0.11763254574222651,0.8764507741338005,0,,0.0,none,P35,1
E0000881,N0000952,N0000953,lateral,19.531106105186566,auto_road,derived,s5c_flows,14.8615,21.0,0.002958,3.6221,held,0.62599,0.355,19.531,0.0,W11a-XG00307,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.44919656040406,398.35154102987815,1.5539162325646885,1.687063706449976,1.3039162325646885,1.437063706449976,0.31968435290406966,0.12287598304291883,1.0182495080831304,0,,0.0,none,P35,1
E0000882,N0000953,N0000954,lateral,49.38972639503222,auto_road,derived,s5c_flows,14.8615,21.0,0.003121,3.6221,held,0.626153,0.3745,49.39,0.0,W11a-XG00308,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.35154102987815,398.104592397903,1.687063706449976,2.580099984909509,1.437063706449976,2.330099984909509,0.3197105133802317,0.12289101016405743,2.574710784080108,0,,0.0,none,P35,1
E0000883,N0000954,N0000940,lateral,37.77143767703007,auto_road,derived,s5c_flows,14.8615,21.0,0.003533,3.6221,held,0.626565,0.4239,37.771,0.0,W11a-XG00309,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.104592397903,397.91573520951783,2.580099984909509,3.071538960404041,2.330099984909509,2.821538960404041,0.31977661491988446,0.12292898410459244,1.9686366416804837,0,,0.0,none,P35,1
E0000884,N0000955,N0000956,lateral,53.3878636909073,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.86329956054686,337.5963602420923,1.5500000000000114,1.7787007930639334,1.3000000000000114,1.5287007930639334,0.0,0.0,0.0,0,,0.0,none,P144,0
E0000885,N0000957,N0000958,lateral,54.577052014992745,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.93199462890624,337.65910936883125,1.5500000000000114,1.8364045471843724,1.3000000000000114,1.5864045471843724,0.0,0.0,0.0,0,,0.0,none,P144,0
E0000886,N0000958,N0000956,lateral,17.859339330282896,auto_road,derived,s5c_flows,0.0,0.0,0.000455,3.6221,held,0.000455,0.0546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.65910936883125,337.56981267217986,1.8364045471843724,1.8052483629763856,1.5864045471843724,1.5552483629763856,0.02286816317976697,0.005624910992682447,13.016159328794334,0,,0.0,none,P144,0
