EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0000887,N0000959,N0000960,lateral,25.96150997149434,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,25.962,0.0,W11a-XG00310,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,397.57804177809726,397.40929196328256,1.5941078801058666,1.5974524214830694,1.3441078801058666,1.3474524214830694,0.23499700855890845,0.06517484481566335,1.8412652804036564,0,,0.0,none,P128,1
E0000888,N0000961,N0000960,lateral,14.893211968070007,auto_block,provisional,s5c_flows,7.6058,10.736,0.000561,3.6221,held,0.319415,0.0674,14.893,0.0,W11a-XG00311,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.43513832659636,397.360672266756,1.648388284731766,1.646072118009613,1.398388284731766,1.396072118009613,0.25811987684881194,0.08984762459813325,0.9616469777460145,0,,0.0,none,P128,1
E0000889,N0000962,N0000963,lateral,21.095023109728988,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,21.095,0.0,W11a-XG00312,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.64589233398436,397.5404172184357,1.5500000000000114,1.6074709651580292,1.3000000000000114,1.3574709651580292,0.17065230391004918,0.050665805354795285,2.06023423323252,0,,0.0,none,P128,1
E0000890,N0000963,N0000960,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.000176,3.6221,held,0.09071,0.0211,16.125,0.0,W11a-XG00313,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,397.4959415472237,397.40725671199243,1.6519466363700417,1.5994876727731935,1.4019466363700417,1.3494876727731935,0.17643291282242451,0.04960633290038405,1.5231961012499253,0,,0.0,none,P128,1
E0000891,N0000964,N0000965,lateral,4.242640687119285,auto_block,provisional,s5c_flows,0.0,0.0,0.0013,3.6221,held,0.0013,0.156,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,483.74898605249354,483.7086809659659,2.5839607248502148,2.5918866609871998,2.3339607248502148,2.3418866609871998,0.04431215017433584,0.007289332881202509,1.5957401714983372,0,,0.0,none,P117,0
E0000892,N0000965,N0000966,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.001335,3.6221,held,0.001335,0.1602,16.943,0.0,W11a-XG00314,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,483.7039546705612,483.5499254525537,2.5966129563919367,1.5772718130713201,2.3466129563919367,1.3272718130713201,0.036299027720326685,0.008476865620584167,14.144476007662737,0,,0.0,none,P117,0
E0000893,N0000967,N0000968,lateral,40.00000000003781,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,368.05148268564625,367.6714826856459,1.5540165819318759,1.5705217088853374,1.3040165819318759,1.3205217088853374,0.14719910893923907,0.02728819914114669,4.52901292318613,0,,0.0,none,P154,1
E0000894,N0000968,N0000969,lateral,40.00000000003781,auto_road,derived,s5c_flows,0.7416,1.0,0.000333,3.6221,held,0.031423,0.04,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,367.62411143958417,367.0041114395836,1.6178929549470809,1.6038902694007788,1.3678929549470809,1.3538902694007788,0.1741287594778686,0.02455695944395661,3.8285844834955522,0,,0.0,none,P154,1
E0000895,N0000969,N0000970,lateral,18.68168457359575,auto_road,derived,s5c_flows,2.2248,3.0,0.000667,3.6221,held,0.093937,0.08,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,367.0002705858015,366.85081710921276,1.607731123182873,1.5559211720372446,1.357731123182873,1.3059211720372446,0.20289985684784131,0.04622605936199739,1.534557068679577,0,,0.0,none,P154,1
E0000896,N0000970,N0000971,lateral,10.695362826416323,auto_road,derived,s5c_flows,3.708,5.0,0.000822,3.6221,held,0.156273,0.0987,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,366.85081710921276,366.7331681181222,1.5559211720372446,1.5547957490653062,1.3059211720372446,1.3047957490653062,0.2680537234846119,0.05399113569141198,0.6650011974826077,0,,0.0,none,P154,1
E0000897,N0000972,N0000973,lateral,12.828108598986747,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,12.828,0.0,W11a-XG00315,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,363.77804637169453,363.66259339430366,1.5505974271335958,1.5560345353838443,1.3005974271335958,1.3060345353838443,0.0,0.0,0.0,0,,0.0,none,P177,0
E0000898,N0000973,N0000974,lateral,13.814886183601303,auto_road,derived,s5c_flows,0.0,0.0,0.000107,3.6221,held,0.000107,0.0128,13.815,0.0,W11a-XG00316,200,PVC-U,4.35,0.5,ground,minimum,tractive,1.0,363.66259339430366,363.061645845317,1.5560345353838443,1.5518795453079974,1.3060345353838443,1.3018795453079974,0.02160074258569803,0.002224553530147305,10.659267946300616,0,,0.0,none,P177,0
E0000899,N0000974,N0000975,lateral,13.814886183327818,auto_road,derived,s5c_flows,0.0,0.0,0.000222,3.6221,held,0.000222,0.0266,13.815,0.0,W11a-XG00317,200,PVC-U,6.05,0.5,cover_min,minimum,tractive,1.0,363.06142659265146,362.2256259785601,1.5520987979735423,1.5519008769086327,1.3020987979735423,1.3019008769086327,0.034874305676888706,0.002629660258654437,6.602227588090726,0,,0.0,none,P177,0
E0000900,N0000976,N0000977,lateral,13.34516170083461,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,13.345,0.0,W11a-XG00318,200,PVC-U,3.9,0.5,ground,minimum,tractive,1.0,364.40736694335936,363.8869056370268,1.5500000000000114,1.554744753598186,1.3000000000000114,1.304744753598186,0.0,0.0,0.0,0,,0.0,none,P177,0
E0000901,N0000977,N0000978,lateral,11.722942447424012,auto_road,derived,s5c_flows,0.0,0.0,0.000111,3.6221,held,0.000111,0.0133,11.723,0.0,W11a-XG00319,200,PVC-U,6.65,0.5,cover_min,minimum,tractive,1.0,363.8848445024543,363.1052688297006,1.556805888170686,1.5578476253775193,1.306805888170686,1.3078476253775193,0.024732039241525092,0.0020828716434308225,7.899970245708108,0,,0.0,none,P177,0
E0000902,N0000978,N0000975,lateral,11.722942447439157,auto_road,derived,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,11.723,0.0,W11a-XG00320,200,PVC-U,7.5,0.5,cover_min,minimum,tractive,1.0,363.0941988642376,362.2149781806797,1.568917590840499,1.5625486747890704,1.318917590840499,1.3125486747890704,0.03590175707656977,0.002477470661076092,5.442139606350813,0,,0.0,none,P177,0
E0000903,N0000979,N0000980,main,40.91868172550918,auto_road,derived,s5c_flows,76.3263,102.92,0.01985,3.6178,merrimack,3.215821,2.382,1.516,0.0,W11a-XG00321,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6513430487861,413.44674964015854,5.033837615276411,5.252011346169581,4.783837615276411,5.002011346169581,0.5258114482227462,0.2717078226105166,1.297001103843567,0,,0.0,none,P14,1
E0000904,N0000980,N0000981,main,49.999999999947484,auto_road,derived,s5c_flows,76.3263,102.92,0.020191,3.6178,merrimack,3.216162,2.4229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.44674964015854,413.1967496401588,5.252011346169581,5.615567254372422,5.002011346169581,5.365567254372422,0.5258277086571399,0.2717223949195563,1.5848030060276335,0,,0.0,none,P14,1
E0000905,N0000981,N0000982,main,52.813385567082285,auto_road,derived,s5c_flows,76.3263,102.92,0.020608,3.6178,merrimack,3.216578,2.4729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.1967496401588,412.9326827123234,5.615567254372422,5.7531083033015875,5.365567254372422,5.5031083033015875,0.525847543622766,0.2717401713980262,1.6739131017338398,0,,0.0,none,P14,1
E0000906,N0000982,N0000983,main,70.00000000007704,auto_road,derived,s5c_flows,77.4061,104.376,0.021048,3.6116,merrimack,3.256727,2.5258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9326827123234,412.58268271232305,5.7531083033015875,5.909138576739451,5.5031083033015875,5.659138576739451,0.5277525583974292,0.2734512755624924,2.2106319488258754,0,,0.0,none,P14,1
E0000907,N0000983,N0000984,main,71.90770449678325,auto_road,derived,s5c_flows,77.4061,104.376,0.021631,3.6116,merrimack,3.25731,2.5958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.58268271232305,412.2231441898391,5.909138576739451,5.929718358989021,5.659138576739451,5.679718358989021,0.5277800863414045,0.27347605661852525,2.270759683111285,0,,0.0,none,P14,1
E0000908,N0000984,N0000985,main,59.99999999984569,auto_road,derived,s5c_flows,77.4061,104.376,0.022231,3.6116,merrimack,3.257909,2.6677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.2231441898391,411.9231441898399,5.929718358989021,5.853192480081987,5.679718358989021,5.603192480081987,0.5278083657846663,0.27350151582592497,1.8946270366722555,0,,0.0,none,P14,1
E0000909,N0000985,N0000986,main,60.000000000255376,auto_road,derived,s5c_flows,77.4061,104.376,0.022731,3.6116,merrimack,3.258409,2.7277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9231441898399,411.6231441898386,5.853192480081987,5.9013919429738735,5.603192480081987,5.6513919429738735,0.5278319682383712,0.2735227657410746,1.8945423168318822,0,,0.0,none,P14,1
E0000910,N0000986,N0000987,main,16.251163098450178,auto_road,derived,s5c_flows,79.6309,107.376,0.023231,3.5993,merrimack,3.340516,2.7877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6231441898386,411.5418883743464,5.9013919429738735,5.921917777997351,5.6513919429738735,5.671917777997351,0.5316701997157673,0.2769939167419807,0.5094374641503355,0,,0.0,none,P14,1
E0000911,N0000987,N0000988,main,69.37124248899669,auto_road,derived,s5c_flows,80.3725,108.376,0.023366,3.5952,merrimack,3.367792,2.8039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5418883743464,411.1950321619014,5.921917777997351,5.952550845911105,5.671917777997351,5.702550845911105,0.5329290194440514,0.2781390951837164,2.1694959978398995,0,,0.0,none,P14,1
E0000912,N0000989,N0000990,lateral,89.32787296972147,draft,provisional,s5c_flows,10.7978,14.56,0.001845,3.6221,held,0.454517,0.2214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.10546262175586,338.6588232569073,3.218084741525388,3.586873764577092,2.968084741525388,3.336873764577092,0.28892602003065015,0.10579715739157111,5.152868830127362,0,,0.0,none,P86,1
E0000913,N0000990,N0000991,lateral,60.000000000118,draft,provisional,s5c_flows,11.8776,16.016,0.00259,3.6221,held,0.500529,0.3108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6588232569073,338.3588232569067,3.586873764577092,3.298677963796422,3.336873764577092,3.048677963796422,0.29790138241949055,0.11066010156111702,3.356815573933169,0,,0.0,none,P86,1
E0000914,N0000991,N0000992,lateral,60.10097813666406,draft,provisional,s5c_flows,21.3159,31.384,0.00309,3.6221,held,0.896706,0.3708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3588232569067,338.0583183662234,3.298677963796422,3.196167717761,3.048677963796422,2.946167717761,0.35765539465606194,0.1456108135655944,2.8006930243780217,0,,0.0,none,P86,1
E0000915,N0000993,N0000994,main,13.45362404707371,auto_block,provisional,s5c_flows,9.1722,12.368,0.02209,3.6221,held,0.406613,2.6508,13.454,0.0,W11a-XG00322,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.397878275999,372.3306101557636,6.503855122438495,6.4519826176738775,6.253855122438495,6.2019826176738775,0.2788614008476866,0.10046070099069862,0.8040806894379073,0,,0.0,none,P16,1
E0000916,N0000994,N0000995,main,25.96150997149434,auto_block,provisional,s5c_flows,9.1722,12.368,0.022202,3.6221,held,0.406725,2.6643,25.962,0.0,W11a-XG00323,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3306101557636,372.2008026059062,6.4519826176738775,6.302279669484449,6.2019826176738775,6.052279669484449,0.2788858967451984,0.10047354034968145,1.5515013054014848,0,,0.0,none,P16,1
E0000917,N0000996,N0000997,lateral,23.259406699226016,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,385.933193567392,385.54941335685476,1.5507236689361434,1.5621894263483682,1.3007236689361434,1.3121894263483682,0.22539586063904674,0.0326418981909424,1.7198930682282345,0,,0.0,none,P149,1
E0000918,N0000997,N0000998,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.4832,2.0,0.000194,3.6221,held,0.062374,0.0233,10.948,0.0,W11a-XG00324,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,385.4027278062008,385.1188510723884,1.7088749770023242,1.71314966003348,1.4588749770023242,1.46314966003348,0.22563695138725556,0.03268675301866844,1.2708209972042879,0,,0.0,none,P149,1
E0000919,N0000999,N0001000,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.18,0.0,W11a-XG00325,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,385.50345411753085,385.35251952904963,1.5672551109847745,1.568653566653495,1.3172551109847745,1.318653566653495,0.0,0.0,0.0,0,,0.0,none,P149,1
E0000920,N0001000,N0001001,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.7416,1.0,9.3e-05,3.6221,held,0.031183,0.0112,9.487,0.0,W11a-XG00326,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.35251952904963,385.3050853641471,1.568653566653495,1.6074512569466606,1.318653566653495,1.3574512569466606,0.1185820339002856,0.03160918124666043,1.3333713194814596,0,,0.0,none,P149,1
E0000921,N0001001,N0001002,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.7416,1.0,0.000172,3.6221,held,0.031262,0.0207,22.204,0.0,W11a-XG00327,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3050853641471,385.1940673475912,1.6074512569466606,1.655786168033785,1.3574512569466606,1.405786168033785,0.11868658398304356,0.03164417444669562,3.1179602847033787,0,,0.0,none,P149,1
E0000922,N0001002,N0000998,lateral,32.31098884280702,auto_block,provisional,s5c_flows,0.7416,1.0,0.000357,3.6221,held,0.031447,0.0429,32.311,0.0,W11a-XG00328,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1940673475912,385.03251240337715,1.655786168033785,1.7994883290447206,1.405786168033785,1.5494883290447206,0.11893070452643262,0.03172593449418484,4.527985290743517,0,,0.0,none,P149,1
E0000923,N0001003,N0001004,main,22.67156809750927,auto_block,provisional,s5c_flows,52.5711,70.888,0.010621,3.6221,held,2.214537,1.2745,22.672,0.0,W11a-XG00329,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.76214770805825,448.6487898675707,2.837278561472999,3.138075366804287,2.587278561472999,2.888075366804287,0.4710112433323416,0.22550339950562365,0.8022302516995473,0,,0.0,none,P38,1
E0000924,N0001004,N0001005,main,48.30113870293329,auto_block,provisional,s5c_flows,53.6509,72.344,0.01081,3.6221,held,2.259993,1.2972,48.301,0.0,W11a-XG00330,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.6487898675707,448.40728417405603,3.138075366804287,2.9654575251627193,2.888075366804287,2.7154575251627193,0.4738721131904626,0.22777989661170667,1.6988106199418018,0,,0.0,none,P38,1
E0000925,N0001005,N0001006,main,25.019992006393608,auto_block,provisional,s5c_flows,53.6509,72.344,0.011213,3.6221,held,2.260395,1.3455,25.02,0.0,W11a-XG00331,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.40728417405603,448.2821842140241,2.9654575251627193,2.5483821922259153,2.7154575251627193,2.2983821922259153,0.4738972192054162,0.22779993693265949,0.8799373574557174,0,,0.0,none,P38,1
E0000926,N0001007,N0001008,lateral,31.421214398312603,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,353.1294734975332,352.92523560394415,1.5681888559824415,1.5830956948839798,1.3181888559824415,1.3330956948839798,0.1885632855951509,0.04833134419231186,2.7772474635540108,0,,0.0,none,P189,1
E0000927,N0001009,N0001010,lateral,14.076475239037254,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.128,0.0,W11a-XG00332,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.0103618738636,352.9399794976684,1.5507953526989127,1.6140060980347357,1.3007953526989127,1.3640060980347357,0.0,0.0,0.0,0,,0.0,none,P189,1
E0000928,N0001010,N0001008,lateral,18.840987464186494,auto_road,derived,s5c_flows,0.0,0.0,0.000117,3.6221,held,0.000117,0.0141,12.561,0.0,W11a-XG00333,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9399794976684,352.8457745603475,1.6140060980347357,1.662556738480646,1.3640060980347357,1.412556738480646,0.011880195079308915,0.0035181976436277906,26.43192772847197,0,,0.0,none,P189,1
E0000929,N0001011,N0001012,lateral,4.534551423240826,draft,drafted,s5c_flows,5.4905,3.912,0.0,3.6221,held,0.230177,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,362.6408283094425,362.5773445895171,1.5521343370418776,1.5534842679047642,1.3021343370418776,1.3034842679047642,0.33071509447671726,0.06084691463377237,0.22852255103020222,0,,0.0,none,P174,1
E0000930,N0001012,N0001013,lateral,9.461140006578683,draft,drafted,s5c_flows,5.4905,3.912,3.8e-05,3.6221,held,0.230215,0.0045,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,362.57652939047875,362.4204205803702,1.554299466943121,1.5517473883797948,1.304299466943121,1.3017473883797948,0.34981373940482147,0.05859048698781108,0.4507703643790556,0,,0.0,none,P174,1
E0000931,N0001013,N0001014,lateral,29.388614332596088,draft,drafted,s5c_flows,8.7299,8.28,0.000117,3.6221,held,0.366095,0.014,24.748,0.0,W11a-XG00334,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,362.4204205803702,361.90611982954977,1.5517473883797948,1.554298871622109,1.3017473883797948,1.304298871622109,0.4152964177826409,0.07138618430753144,1.179423221350683,0,,0.0,none,P174,1
E0000932,N0001014,N0001015,lateral,39.39068661244078,draft,drafted,s5c_flows,11.631,12.192,0.000362,3.6221,held,0.487965,0.0434,39.391,0.0,W11a-XG00335,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.90611982954977,361.70916639648755,1.554298871622109,1.8323375097624535,1.304298871622109,1.5823375097624535,0.29551135041388565,0.10935552430140452,2.2216115984079345,0,,0.0,none,P174,1
E0000933,N0001016,N0001017,lateral,70.35058731430107,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.20357514332466,332.8518222067531,1.740241995347219,2.086379697543748,1.490241995347219,1.836379697543748,0.23091654640710862,0.07670227810735178,5.077634352388658,0,,0.0,none,P109,1
E0000934,N0001018,N0001019,lateral,72.60122958968222,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.852915605124,333.4899094571756,1.7644550003447534,1.8255507479025255,1.5144550003447534,1.5755507479025255,0.17065230391004918,0.050665805354795285,7.09056054584046,0,,0.0,none,P109,1
E0000935,N0001019,N0001017,lateral,87.27012914076946,draft,provisional,s5c_flows,6.1405,8.28,0.000605,3.6221,held,0.258031,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4899094571756,333.05355881147176,1.8255507479025255,1.8846430928251152,1.5755507479025255,1.6346430928251152,0.24094658480751746,0.08144756900882708,6.036616594952367,0,,0.0,none,P109,1
E0000936,N0001020,N0001017,lateral,20.917058047607508,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.33262939453124,333.2280441042932,1.5500000000000114,1.7101578000036852,1.3000000000000114,1.4601578000036852,0.0,0.0,0.0,0,,0.0,none,P109,1
E0000937,N0001021,N0001022,lateral,19.203247274490558,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.45180053710936,347.3557843007369,1.5500000000000114,1.5557452402787249,1.3000000000000114,1.3057452402787249,0.0,0.0,0.0,0,,0.0,none,P224,0
E0000938,N0001023,N0001024,lateral,28.404990497666653,draft,drafted,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,351.98955360720146,351.80492116896664,1.554757916236042,1.5637922099396064,1.304757916236042,1.3137922099396064,0.2300103720624069,0.06327319513908167,2.058239826532674,0,,0.0,none,P216,1
E0000939,N0001025,N0001026,main,18.262401394649906,auto_road,derived,s5c_flows,0.0,0.0,0.014539,3.6221,held,0.014539,1.7447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.9094822928888,305.8181702859156,5.525240607501814,5.710943483615665,5.275240607501814,5.460943483615665,0.0905295515856938,0.022712058680741415,3.3621436453198776,0,,0.0,none,P27,0
E0000940,N0001026,N0001027,main,13.324072066274052,auto_road,derived,s5c_flows,0.0,0.0,0.014692,3.6221,held,0.014692,1.763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.8181702859156,305.75154992558424,5.710943483615665,5.897467408400132,5.460943483615665,5.647467408400132,0.09087080057517091,0.02281429830228668,2.4437758484094494,0,,0.0,none,P27,0
E0000941,N0001027,N0001028,main,7.734076217685496,auto_road,derived,s5c_flows,0.0,0.0,0.014803,3.6221,held,0.014803,1.7763,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,305.75154992558424,305.70901250638696,5.897467408400132,5.92273187837867,5.647467408400132,5.67273187837867,0.09409918650953877,0.022399694572948187,1.3698446827878967,0,,0.0,none,P27,0
E0000942,N0001028,N0001029,main,7.0108442766230015,auto_road,derived,s5c_flows,0.0,0.0,0.014867,3.6221,held,0.014867,1.7841,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,305.70901250638696,305.6669474407272,5.92273187837867,5.988936348335301,5.67273187837867,5.738936348335301,0.0970527440315114,0.022004340118845472,1.2039577631359395,0,,0.0,none,P27,0
E0000943,N0001029,N0001030,main,7.941253106437583,auto_road,derived,s5c_flows,0.0,0.0,0.014926,3.6221,held,0.014926,1.7911,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,305.6669474407272,305.6192999220886,5.988936348335301,6.063378300567649,5.738936348335301,5.813378300567649,0.09719106910596016,0.022041747161910902,1.3617940378485853,0,,0.0,none,P27,0
E0000944,N0001030,N0001031,main,8.405613609363888,auto_road,derived,s5c_flows,0.0,0.0,0.014992,3.6221,held,0.014992,1.799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.6192999220886,305.5772718540418,6.063378300567649,6.135588253380092,5.813378300567649,5.885588253380092,0.09153291692446354,0.02301309965280493,1.5305265566012212,0,,0.0,none,P27,0
E0000945,N0001031,N0001032,main,13.990553777437174,auto_road,derived,s5c_flows,0.0,0.0,0.015062,3.6221,held,0.015062,1.8074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.5772718540418,305.5073190851546,6.135588253380092,6.301061041798505,5.885588253380092,6.051061041798505,0.09168610281808977,0.023059174421122625,2.5431978143214713,0,,0.0,none,P27,0
E0000946,N0001032,N0001033,main,8.331185551525161,auto_road,derived,s5c_flows,0.0,0.0,0.015178,3.6221,held,0.015178,1.8214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.5073190851546,305.465663157397,6.301061041798505,6.328007496899886,6.051061041798505,6.078007496899886,0.09193888373509487,0.02313527115085559,1.510276032124767,0,,0.0,none,P27,0
E0000947,N0001033,N0001034,main,70.00000000000612,auto_road,derived,s5c_flows,0.0,0.0,0.015248,3.6221,held,0.015248,1.8297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.465663157397,305.11566315739697,6.328007496899886,5.874815358228034,6.078007496899886,5.624815358228034,0.09209078432767016,0.023181038612316768,12.668658163618495,0,,0.0,none,P27,0
E0000948,N0001034,N0001035,main,72.60152543195875,auto_road,derived,s5c_flows,0.0,0.0,0.015831,3.6221,held,0.015831,1.8997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.11566315739697,304.7526555302372,5.874815358228034,5.506957506872197,5.624815358228034,5.256957506872197,0.09333771117322688,0.023557857572600843,12.963950033232276,0,,0.0,none,P27,0
E0000949,N0001036,N0001037,lateral,7.382651535616397,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,359.453161126183,359.39040858813024,1.5517522038951483,1.5542630427291328,1.3017522038951483,1.3042630427291328,0.0,0.0,0.0,0,,0.0,none,P206,1
E0000950,N0001037,N0001038,lateral,38.89824730263617,draft,drafted,s5c_flows,1.4832,2.0,6.2e-05,3.6221,held,0.062242,0.0074,35.786,0.0,W11a-XG00336,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,359.28827532543704,359.07433496527256,1.6563963054223336,1.6543332476180694,1.4063963054223336,1.4043332476180694,0.15537005661778983,0.04193830013250685,4.172645204767032,0,,0.0,none,P206,1
E0000951,N0001039,N0001040,lateral,16.966152936057938,draft,drafted,s5c_flows,7.22,10.456,0.0,3.6221,held,0.302683,0.0,16.966,0.0,W11a-XG00337,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,365.5718673461163,365.33434120501147,1.555940271071222,1.5573519102229056,1.305940271071222,1.3073519102229056,0.3616789446491137,0.06891953277966376,0.7818238240970784,0,,0.0,none,P344,1
E0000952,N0001041,N0001042,main,34.99999999986591,draft,provisional,s5c_flows,144.1446,188.728,0.022606,3.3499,merrimack,5.611372,2.7127,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,391.6367432579773,391.44424325797803,1.8165648474914633,1.5639659705375948,1.5665648474914633,1.3139659705375948,0.6380919362679383,0.35336044823412915,0.9141838349233641,0,,0.0,none,P15,1
E0000953,N0001042,N0001043,main,20.000000000301018,draft,provisional,s5c_flows,144.1446,188.728,0.022898,3.3499,merrimack,5.611664,2.7477,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.44424325797803,391.33424325797637,1.5639659705375948,2.746902982258007,1.3139659705375948,2.496902982258007,0.6381012104079494,0.3533701840430642,0.5223831704146814,0,,0.0,none,P15,1
E0000954,N0001043,N0001044,main,24.68651591389256,draft,provisional,s5c_flows,144.1446,188.728,0.023064,3.3499,merrimack,5.61183,2.7677,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.33424325797637,391.19846742044996,2.746902982258007,2.2238043080656666,2.496902982258007,1.9738043080656666,0.6381064825148611,0.3533757187029586,0.6447856951345531,0,,0.0,none,P15,1
E0000955,N0001045,N0001046,lateral,30.244928083907904,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.1930419921875,415.041817351768,1.5500000000000114,2.1053078923726503,1.3000000000000114,1.8553078923726503,0.0,0.0,0.0,0,,0.0,none,P96,0
E0000956,N0001046,N0001047,lateral,18.605312491673647,auto_road,derived,s5c_flows,0.0,0.0,0.000252,3.6221,held,0.000252,0.0302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.041817351768,414.9487907893096,2.1053078923726503,1.9266364567841379,1.8553078923726503,1.6766364567841379,0.017401412371805175,0.004550362118202228,17.819734105624573,0,,0.0,none,P96,0
E0000957,N0001047,N0001048,lateral,47.87773991975507,auto_road,derived,s5c_flows,0.0,0.0,0.000407,3.6221,held,0.000407,0.0489,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,414.9487907893096,414.5418299999917,1.9266364567841379,1.5733128222739197,1.6766364567841379,1.3233128222739197,0.025811685075806008,0.004816266017927645,30.91477095169852,0,,0.0,none,P96,0
E0000958,N0001048,N0001049,lateral,39.999999999981455,auto_road,derived,s5c_flows,0.0,0.0,0.000806,3.6221,held,0.000806,0.0967,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.3544282822191,414.15442828221916,1.7607145400465356,1.7917387099683424,1.5107145400465356,1.5417387099683424,0.02937761893989482,0.006970413877143172,22.69301225638215,0,,0.0,none,P96,0
E0000959,N0001049,N0001050,lateral,40.00000000008832,auto_road,derived,s5c_flows,0.0,0.0,0.001139,3.6221,held,0.001139,0.1367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.15442828221916,413.9544282822187,1.7917387099683424,1.8274625869219108,1.5417387099683424,1.5774625869219108,0.03399090530624568,0.007966003581909714,19.613089462069773,0,,0.0,none,P96,0
E0000960,N0001050,N0001051,lateral,15.718161567785913,auto_road,derived,s5c_flows,0.0,0.0,0.001473,3.6221,held,0.001473,0.1767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9544282822187,413.8758374743798,1.8274625869219108,1.8746813244483178,1.5774625869219108,1.6246813244483178,0.03779267213823742,0.008811918729056428,6.931750115601017,0,,0.0,none,P96,0
E0000961,N0001051,N0001052,lateral,50.00000000008083,auto_road,derived,s5c_flows,0.0,0.0,0.001604,3.6221,held,0.001604,0.1924,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,413.8739852217438,413.4489852217431,1.8765335770843308,1.5525711747412743,1.6265335770843308,1.3025711747412743,0.046595822955963755,0.00811055754285836,17.884292635463,0,,0.0,none,P96,0
E0000962,N0001052,N0001053,lateral,49.99999999988127,auto_road,derived,s5c_flows,0.0,0.0,0.00202,3.6221,held,0.00202,0.2424,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,413.43876393750395,412.9137639375052,1.5627924589804252,1.5727778105416519,1.3127924589804252,1.3227778105416519,0.054811378695751395,0.008488531492136825,15.203655758360787,0,,0.0,none,P96,0
E0000963,N0001053,N0001054,lateral,19.472106254725478,auto_road,derived,s5c_flows,0.0,0.0,0.002437,3.6221,held,0.002437,0.2924,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,412.9137639375052,412.69957076870327,1.5727778105416519,1.5564411941873573,1.3227778105416519,1.3064411941873573,0.059990970125873226,0.00905889153442388,5.409732557491305,0,,0.0,none,P96,0
E0000964,N0001055,N0001056,lateral,69.99999999994272,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,21.304,0.0,W11a-XG00338,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.07778724240256,417.7277872424028,1.7402974743943105,1.875758900175299,1.4902974743943105,1.625758900175299,0.0,0.0,0.0,0,,0.0,none,P133,0
E0000965,N0001056,N0001057,lateral,70.8377892724872,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7277872424028,417.37359829604037,1.875758900175299,1.6921976023971297,1.625758900175299,1.4421976023971297,0.025530390765142158,0.006166662961199304,46.244095206724744,0,,0.0,none,P133,0
E0000966,N0001058,N0001059,lateral,40.000000000040316,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,33.846,0.0,W11a-XG00339,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.4476737905871,363.2476737905869,1.5500373910535359,1.628211219178752,1.3000373910535359,1.378211219178752,0.17065230391004918,0.050665805354795285,3.90657876508212,0,,0.0,none,P163,1
E0000967,N0001059,N0001060,lateral,39.99999999994441,draft,drafted,s5c_flows,10.5249,14.192,0.000333,3.6221,held,0.441564,0.04,40.0,0.0,W11a-XG00340,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2476737905869,363.04767379058717,1.628211219178752,1.5695747445690813,1.378211219178752,1.3195747445690813,0.286282498891586,0.10438361229544199,2.3287021359912186,0,,0.0,none,P163,1
E0000968,N0001060,N0001061,lateral,13.285765292964253,draft,drafted,s5c_flows,18.9176,23.082,0.000667,3.6221,held,0.793741,0.08,13.286,0.0,W11a-XG00341,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,363.04767379058717,362.9546734335364,1.5695747445690813,1.5557940957604615,1.3195747445690813,1.3057940957604615,0.3872723508511271,0.12677901355466198,0.5717666677281714,0,,0.0,none,P163,1
E0000969,N0001062,N0001063,lateral,7.931020036595962,auto_road,derived,s5c_flows,3.1265,4.456,0.000501,3.6221,held,0.131573,0.0601,6.345,0.0,W11a-XG00342,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,387.0204168017769,386.86576191106326,1.5617060009574857,1.5500400908898655,1.3117060009574857,1.3000400908898655,0.3074894063198656,0.04383903497019273,0.42988039444550946,0,,0.0,none,P188,1
E0000970,N0001064,N0001065,lateral,13.023312723162457,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.628,0.0,W11a-XG00343,200,PVC-U,3.15,0.5,cover_min,minimum,tractive,1.0,376.3862019619065,375.9759676111269,1.6359537998122278,1.6365812169980813,1.3859537998122278,1.3865812169980813,0.0,0.0,0.0,0,,0.0,none,P146,0
E0000971,N0001065,N0001066,lateral,86.97668727695068,draft,drafted,s5c_flows,0.0,0.0,0.000109,3.6221,held,0.000109,0.013,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,375.9759676111269,374.97573570744197,1.6365812169980813,1.5598783062299049,1.3865812169980813,1.3098783062299049,0.01484293499743642,0.0028926467388752652,97.66339708866289,0,,0.0,none,P146,0
E0000972,N0001066,N0001067,lateral,4.999999999781511,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,374.97573570744197,374.9357357074437,1.5598783062299049,2.179895396071913,1.3098783062299049,1.9298953960719132,0.03474136673363708,0.006370781177607837,2.3986774604640795,0,,0.0,none,P146,0
E0000973,N0001067,N0001068,lateral,19.498315722037383,draft,drafted,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.9073334330186,374.80984185440843,2.208297670497018,1.9761078526228175,1.9582976704970179,1.7261078526228175,0.0304241546743801,0.007193254088905893,10.68137906142973,0,,0.0,none,P146,0
E0000974,N0001069,N0001070,lateral,8.757758839046135,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,361.3485318675592,361.2346810026516,1.5537813648626866,1.5569754914890268,1.3037813648626866,1.3069754914890268,0.0,0.0,0.0,0,,0.0,none,P194,0
E0000975,N0001070,N0001071,lateral,12.57647120280441,auto_road,derived,s5c_flows,0.0,0.0,7.3e-05,3.6221,held,7.3e-05,0.0088,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,361.2346810026516,360.9831515785955,1.5569754914890268,1.551302767107643,1.3069754914890268,1.301302767107643,0.014018704379601848,0.0022999373664063516,14.952013232054949,0,,0.0,none,P194,0
E0000976,N0001071,N0001072,lateral,27.883854051974392,auto_road,derived,s5c_flows,1.0798,1.456,0.000178,3.6221,held,0.045445,0.0213,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,360.93796378440584,360.58941560875616,1.596490561297287,1.5953378092125945,1.346490561297287,1.3453378092125945,0.18426042981455365,0.030278331075207415,2.522141630375886,0,,0.0,none,P194,0
E0000977,N0001073,N0001072,lateral,10.000000000004054,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,360.69362182617186,360.63362182617186,1.5500000000000114,1.5511315917968886,1.3000000000000114,1.3011315917968886,0.0,0.0,0.0,0,,0.0,none,P194,0
E0000978,N0001074,N0001075,lateral,41.93759543221385,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.553,0.0,W11a-XG00344,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,407.72307668000326,407.42951351197775,1.6030036422623652,1.6122040173191294,1.3530036422623652,1.3622040173191294,0.0,0.0,0.0,0,,0.0,none,P208,1
E0000979,N0001076,N0001077,main,75.21816748846732,auto_road,derived,s5c_flows,0.0,0.0,0.005224,3.6221,held,0.005224,0.6269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7935955871929,428.41750474975055,1.5713336120258532,1.8557801623588261,1.3213336120258532,1.6057801623588261,0.06209785517946266,0.014734765537989719,20.188074470282153,0,,0.0,none,P32,0
E0000980,N0001077,N0001078,main,52.37796408120337,auto_road,derived,s5c_flows,0.0,0.0,0.005851,3.6221,held,0.005851,0.7021,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,428.36550772592835,428.07742892348176,1.907777186181022,1.6186770335494884,1.657777186181022,1.3686770335494884,0.06691173384579041,0.015120910163704121,13.046531868864086,0,,0.0,none,P32,0
E0000981,N0001078,N0001079,main,39.22594006546819,auto_road,derived,s5c_flows,0.0,0.0,0.006287,3.6221,held,0.006287,0.7545,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,428.0017918098658,427.687984289342,1.6943141471654712,1.6424600465954882,1.4443141471654712,1.3924600465954882,0.07790021483947544,0.01433155651842058,8.392347429400303,0,,0.0,none,P32,0
E0000982,N0001079,N0001080,main,63.74863689518188,auto_road,derived,s5c_flows,0.0,0.0,0.006614,3.6221,held,0.006614,0.7937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.687984289342,427.3692411048661,1.6424600465954882,1.7437960045089085,1.3924600465954882,1.4937960045089085,0.06784998494381209,0.016260567612373517,15.65921175172291,0,,0.0,none,P32,0
E0000983,N0001080,N0001081,main,20.547867880682123,auto_road,derived,s5c_flows,0.0,0.0,0.007146,3.6221,held,0.007146,0.8575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3692411048661,427.2665017654627,1.7437960045089085,1.6862570235998078,1.4937960045089085,1.4362570235998078,0.06983350784982927,0.016797293573233923,4.9040134918394,0,,0.0,none,P32,0
E0000984,N0001081,N0001082,main,21.221131339534814,auto_road,derived,s5c_flows,0.0,0.0,0.007317,3.6221,held,0.007317,0.878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2665017654627,427.16039610876504,1.6862570235998078,1.7380719088130832,1.4362570235998078,1.4880719088130832,0.07044971443036402,0.01696512889576371,5.020396820418349,0,,0.0,none,P32,0
E0000985,N0001082,N0001083,main,9.152646433985892,auto_road,derived,s5c_flows,0.0,0.0,0.007494,3.6221,held,0.007494,0.8992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.16039610876504,427.1146328765951,1.7380719088130832,1.624136654654876,1.4880719088130832,1.374136654654876,0.07107732949653282,0.01713660313049839,2.1461710550132493,0,,0.0,none,P32,0
E0000986,N0001083,N0001084,main,43.51360853116143,auto_road,derived,s5c_flows,0.0,0.0,0.00757,3.6221,held,0.00757,0.9084,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,427.06746627639836,426.6758437996179,1.6713032548516367,1.608946239444606,1.4213032548516367,1.358946239444606,0.08683806175522345,0.015089696002274583,8.351485445367704,0,,0.0,none,P32,0
E0000987,N0001084,N0001085,main,19.412687697149757,auto_road,derived,s5c_flows,0.0,0.0,0.007932,3.6221,held,0.007932,0.9519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6758437996179,426.57878036113215,1.608946239444606,1.5622413673834785,1.358946239444606,1.3122413673834785,0.07258827250231989,0.01755161055471735,4.457259882333687,0,,0.0,none,P32,0
E0000988,N0001085,N0001086,main,59.0604147119984,auto_road,derived,s5c_flows,0.0,0.0,0.008094,3.6221,held,0.008094,0.9713,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,426.47888084997896,425.888276702859,1.6621408785366611,1.6632064514378726,1.4121408785366611,1.4132064514378726,0.09219776626168413,0.015160892388660113,10.676400146247891,0,,0.0,none,P32,0
E0000989,N0001086,N0001087,main,52.59865541038029,auto_road,derived,s5c_flows,0.0,0.0,0.008586,3.6221,held,0.008586,1.0304,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,425.888276702859,425.57268477039673,1.6632064514378726,1.5752949659313913,1.4132064514378726,1.3252949659313913,0.07946612402033419,0.017419422970101933,11.031672522688428,0,,0.0,none,P32,0
E0000990,N0001087,N0001088,main,65.6785599111703,auto_road,derived,s5c_flows,0.0,0.0,0.009025,3.6221,held,0.009025,1.083,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,425.57268477039673,424.9487384512406,1.5752949659313913,1.5607219979781348,1.3252949659313913,1.3107219979781348,0.09437164693606656,0.016053819599475133,11.5992747898927,0,,0.0,none,P32,0
E0000991,N0001088,N0001089,main,65.70173667293848,auto_road,derived,s5c_flows,0.0,0.0,0.009572,3.6221,held,0.009572,1.1486,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,424.84531150116345,424.08974152942466,1.6641489480552991,1.680613695184718,1.4141489480552991,1.430613695184718,0.10276196337500998,0.01577357710102209,10.655975310172673,0,,0.0,none,P32,0
E0000992,N0001089,N0001090,main,80.00000000008717,auto_road,derived,s5c_flows,0.0,0.0,0.01012,3.6221,held,0.01012,1.2143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.08974152942466,423.6897415294242,1.680613695184718,1.676286302607025,1.430613695184718,1.426286302607025,0.07938879258861364,0.019457540410434487,16.794981884206408,0,,0.0,none,P32,0
E0000993,N0001090,N0001091,main,80.000000000061,auto_road,derived,s5c_flows,0.0,0.0,0.010786,3.6221,held,0.010786,1.2943,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,423.6779858977274,423.07798589772693,1.6880419343038398,1.5775316803980672,1.4380419343038398,1.3275316803980672,0.09311852925579796,0.01824947410636188,14.318668303616176,0,,0.0,none,P32,0
E0000994,N0001091,N0001092,main,10.732419445584057,auto_road,derived,s5c_flows,0.0,0.0,0.011453,3.6221,held,0.011453,1.3743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.07798589772693,423.024323800499,1.5775316803980672,1.592985769813481,1.3275316803980672,1.342985769813481,0.08305056239950365,0.020509296185137943,2.153792247257196,0,,0.0,none,P32,0
E0000995,N0001092,N0001093,main,39.45226682599797,auto_road,derived,s5c_flows,0.0,0.0,0.011542,3.6221,held,0.011542,1.3851,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,423.0163157010454,422.6415191661984,1.6009938692670858,1.5771697986453432,1.3509938692670858,1.3271697986453432,0.10329621809205135,0.017815325109341168,6.365555221463592,0,,0.0,none,P32,0
E0000996,N0001093,N0001094,main,52.50266086950547,auto_road,derived,s5c_flows,0.0,0.0,0.011871,3.6221,held,0.011871,1.4245,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,422.6362561831034,422.1374809048431,1.5824327817403514,1.5638435580475516,1.3324327817403514,1.3138435580475516,0.10436127163809025,0.01802935097830391,8.384761263350814,0,,0.0,none,P32,0
E0000997,N0001094,N0001095,main,13.510223435830452,auto_road,derived,s5c_flows,0.0,0.0,0.012309,3.6221,held,0.012309,1.477,0.0,0.0,,200,PVC-U,0.95,0.5,uniform,minimum,tractive,1.0,422.1374809048431,422.0091337822027,1.5638435580475516,1.5579133369379292,1.3138435580475516,1.3079133369379292,0.10574842167276605,0.01830931068925115,2.129302613082532,0,,0.0,none,P32,0
E0000998,N0001095,N0001096,main,12.297476896734773,auto_road,derived,s5c_flows,0.0,0.0,0.012421,3.6221,held,0.012421,1.4905,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,422.0058431009828,421.73529860925464,1.5612040181578095,1.5555949454328584,1.3112040181578095,1.3055949454328584,0.1401136608328316,0.015260039263968878,1.4627977533428838,0,,0.0,none,P32,0
E0000999,N0001096,N0001097,main,51.587477880533115,auto_road,derived,s5c_flows,0.0,0.0,0.012524,3.6221,held,0.012524,1.5028,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,421.6088080371263,421.17031447514177,1.6820855175611769,1.6890910424363597,1.4320855175611769,1.4390910424363597,0.10253526779786948,0.018909150368334654,8.385322596551022,0,,0.0,none,P32,0
E0001000,N0001097,N0001098,main,91.7982191311411,auto_road,derived,s5c_flows,0.0,0.0,0.012954,3.6221,held,0.012954,1.5544,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,421.17031447514177,420.29823139339595,1.6890910424363597,1.5790269073852983,1.4390910424363597,1.3290269073852983,0.10773116569484781,0.01871183987524591,14.20174291240888,0,,0.0,none,P32,0
E0001001,N0001098,N0001099,main,58.94845223182427,auto_road,derived,s5c_flows,0.0,0.0,0.013719,3.6221,held,0.013719,1.6462,1.511,0.0,W11a-XG00345,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,420.28572740650276,419.81413978864816,1.5915308942784918,1.5645833558830873,1.3415308942784918,1.3145833558830873,0.10385119530061628,0.019927633899797986,9.460403426458276,0,,0.0,none,P32,0
E0001002,N0001099,N0001100,main,28.545301259707113,auto_road,derived,s5c_flows,0.0,0.0,0.01421,3.6221,held,0.01421,1.7052,3.005,0.0,W11a-XG00346,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,419.7861983547425,419.543563294035,1.5925247897887402,1.586777282136893,1.3425247897887402,1.336777282136893,0.10733790543354767,0.019956218720333846,4.432311391521013,0,,0.0,none,P32,0
E0001003,N0001101,N0001102,lateral,41.72529209005013,auto_link,provisional,s5c_flows,3.2393,4.368,0.001059,3.6221,held,0.136861,0.1271,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,342.5864975591371,341.81457965547116,1.6424758295347601,1.5948746902319613,1.3924758295347601,1.3448746902319613,0.30606812609378986,0.0451574015265053,2.2721135444893323,0,,0.0,none,P120,0
E0001004,N0001103,N0001104,lateral,7.166015447602712,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,427.6703369140625,427.6273408213769,1.5500000000000114,1.6966337879981097,1.3000000000000114,1.4466337879981097,0.0,0.0,0.0,0,,0.0,none,P203,0
E0001005,N0001104,N0001105,lateral,4.176170484416817,auto_road,derived,s5c_flows,0.0,0.0,6e-05,3.6221,held,6e-05,0.0072,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,427.6273408213769,427.5855791165327,1.6966337879981097,1.7882306979204259,1.4466337879981097,1.5382306979204259,0.010227743256925095,0.0024902151028490527,6.805298066102668,0,,0.0,none,P203,0
E0001006,N0001105,N0001106,lateral,7.488188966784281,auto_road,derived,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0113,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,427.5855791165327,427.5443940772154,1.7882306979204259,1.9319547997377526,1.5382306979204259,1.6819547997377526,0.010971839666216477,0.0032286150488407828,11.37486084769244,0,,0.0,none,P203,0
E0001007,N0001106,N0001107,lateral,16.246844690898882,auto_road,derived,s5c_flows,0.0,0.0,0.000157,3.6221,held,0.000157,0.0188,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.5443940772154,427.4550364314154,1.9319547997377526,1.918498724834592,1.6819547997377526,1.668498724834592,0.014236550856535466,0.003794017249342113,19.020108703085864,0,,0.0,none,P203,0
E0001008,N0001107,N0001108,lateral,14.777496397943997,auto_road,derived,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.0351,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,427.4550364314154,427.25554023004315,1.918498724834592,1.5519854047224726,1.668498724834592,1.3019854047224726,0.025578938292824357,0.0038824927298728162,9.62868762623709,0,,0.0,none,P203,0
E0001009,N0001109,N0001110,lateral,64.99999999985602,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.9547309716208,318.6297309716215,1.5547905127542094,2.499938217831641,1.3047905127542094,2.249938217831641,0.0,0.0,0.0,0,,0.0,none,P42,0
E0001010,N0001110,N0001111,lateral,44.88188129625576,auto_road,derived,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,318.6204298797829,318.0594063635797,2.5092393096702494,1.5593070153265671,2.2592393096702494,1.3093070153265671,0.03320779930681467,0.0049284194794368685,22.525773178353628,0,,0.0,none,P42,0
E0001011,N0001112,N0001113,lateral,19.999999999840576,auto_road,derived,s5c_flows,0.0,0.0,0.0052,3.6221,held,0.0052,0.624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.55504267556813,317.4550426755689,3.0725818361506185,2.9117786134935955,2.8225818361506185,2.6617786134935955,0.06198989482161093,0.014706568176768603,5.377220501662627,0,,0.0,none,P42,0
E0001012,N0001113,N0001114,lateral,5.000000000334706,auto_road,derived,s5c_flows,0.0,0.0,0.005367,3.6221,held,0.005367,0.644,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,317.4550426755689,317.4150426755662,2.9117786134935955,3.5633203615431626,2.6617786134935955,3.3133203615431626,0.07338726884856865,0.013417882338551762,1.1355284730770723,0,,0.0,none,P42,0
E0001013,N0001114,N0001115,lateral,49.999999999957225,auto_road,derived,s5c_flows,0.0,0.0,0.005408,3.6221,held,0.005408,0.649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4150426755662,317.16504267556644,3.5633203615431626,2.96325322287106,3.3133203615431626,2.71325322287106,0.06291461600623938,0.014948617544086301,13.24546482569292,0,,0.0,none,P42,0
E0001014,N0001115,N0001116,lateral,49.999999999957225,auto_road,derived,s5c_flows,0.0,0.0,0.005825,3.6221,held,0.005825,0.699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.16504267556644,316.91504267556667,2.96325322287106,3.054622851777083,2.71325322287106,2.804622851777083,0.06469843530911797,0.015418908737818565,12.880270277806527,0,,0.0,none,P42,0
E0001015,N0001116,N0001117,lateral,4.999999999941367,auto_road,derived,s5c_flows,0.0,0.0,0.006242,3.6221,held,0.006242,0.749,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,316.91504267556667,316.87504267556716,3.054622851777083,2.8421814455265917,2.804622851777083,2.5921814455265917,0.07769026050487153,0.014288649602871156,1.0726355245923103,0,,0.0,none,P42,0
