EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001016,N0001117,N0001118,lateral,69.9999999997978,auto_road,derived,s5c_flows,0.0,0.0,0.006283,3.6221,held,0.006283,0.754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.87504267556716,316.52504267556816,2.8421814455265917,3.6732605470880912,2.5921814455265917,3.4232605470880912,0.0665606694881104,0.01591458399179832,17.527868569166,0,,0.0,none,P42,0
E0001017,N0001118,N0001119,lateral,40.000000000036934,auto_road,derived,s5c_flows,0.0,0.0,0.006867,3.6221,held,0.006867,0.824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.52504267556816,316.325042675568,3.6732605470880912,2.5297852052913754,3.4232605470880912,2.2797852052913754,0.06880626860290558,0.016518658210914444,9.689039679142404,0,,0.0,none,P42,0
E0001018,N0001119,N0001111,lateral,11.941854211187554,auto_road,derived,s5c_flows,0.0,0.0,0.0072,3.6221,held,0.0072,0.864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.325042675568,316.26533340451203,2.5297852052913754,3.3533799743942154,2.2797852052913754,3.1033799743942154,0.07002917057014306,0.016850529859262525,2.8421142489534126,0,,0.0,none,P42,0
E0001019,N0001120,N0001121,lateral,89.99999999984483,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.471477791748,318.02147779174874,1.5657231359863886,2.4714726477043882,1.3157231359863886,2.2214726477043882,0.0,0.0,0.0,0,,0.0,none,P42,0
E0001020,N0001121,N0001122,lateral,90.00000000018943,auto_road,derived,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.02147779174874,317.5714777917478,2.4714726477043882,2.811090567627218,2.2214726477043882,2.561090567627218,0.028484329303565512,0.0067816177026250035,52.660534289476686,0,,0.0,none,P42,0
E0001021,N0001122,N0001123,lateral,5.000000000088941,auto_road,derived,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,317.5714777917478,317.5314777917471,2.811090567627218,2.953873770752921,2.561090567627218,2.703873770752921,0.0444466005584758,0.008003960855862052,1.8749090433851938,0,,0.0,none,P42,0
E0001022,N0001123,N0001124,lateral,55.41153414655046,auto_road,derived,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5314777917471,317.25442012101433,2.953873770752921,3.028874556720041,2.703873770752921,2.778874556720041,0.03850490421436413,0.008972910483411728,23.984621906023495,0,,0.0,none,P42,0
E0001023,N0001124,N0001111,lateral,53.29601677890599,auto_road,derived,s5c_flows,0.0,0.0,0.002003,3.6221,held,0.002003,0.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.25442012101433,316.9879400371198,3.028874556720041,2.630773341786437,2.778874556720041,2.380773341786437,0.04279160328423066,0.009958383439411994,20.757973016693192,0,,0.0,none,P42,0
E0001024,N0001125,N0001126,lateral,36.633268293505395,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,29.001,0.0,W11a-XG00347,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.5421045293107,352.35893818784314,1.5858251581893228,1.6227817828599882,1.3358251581893228,1.3727817828599882,0.15034093436683285,0.042847972501074055,4.061132612550261,0,,0.0,none,P175,1
E0001025,N0001126,N0001127,lateral,15.280496909685091,auto_road,derived,s5c_flows,1.4832,2.0,0.000305,3.6221,held,0.062485,0.0366,15.28,0.0,W11a-XG00348,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.35893818784314,352.2825357032947,1.6227817828599882,1.661128847486566,1.3727817828599882,1.411128847486566,0.15059088641822233,0.04294121736518755,1.6911710565768636,0,,0.0,none,P175,1
E0001026,N0001127,N0001128,lateral,17.170124771061747,auto_road,derived,s5c_flows,1.4832,2.0,0.000433,3.6221,held,0.062613,0.0519,17.17,0.0,W11a-XG00349,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,352.2825357032947,352.01639876934325,1.661128847486566,1.5514723244067454,1.411128847486566,1.3014723244067454,0.22122692053689375,0.03320780369844409,1.293552997482684,0,,0.0,none,P175,1
E0001027,N0001128,N0001129,lateral,13.017397379502654,auto_road,derived,s5c_flows,1.4832,2.0,0.000576,3.6221,held,0.062756,0.0691,13.017,0.0,W11a-XG00350,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,352.00486634853416,351.8877097721186,1.563004745215835,1.564621770850124,1.313004745215835,1.314621770850124,0.18423556625716495,0.03760695787458898,1.1776044517314985,0,,0.0,none,P175,1
E0001028,N0001130,N0001131,lateral,9.999999999939742,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,370.1660332594909,370.0910332594914,1.5543341721497086,1.5543830002742425,1.3043341721497086,1.3043830002742425,0.0,0.0,0.0,0,,0.0,none,P141,1
E0001029,N0001132,N0001133,lateral,49.999999999896865,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,7.576,0.0,W11a-XG00351,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,370.48665192977944,370.13665192978016,1.6360897694393088,1.6425228749073426,1.3860897694393088,1.3925228749073426,0.21922481484447864,0.056246474371886485,3.8012728345684477,0,,0.0,none,P141,1
E0001030,N0001133,N0001134,lateral,49.999999999896865,draft,provisional,s5c_flows,29.8474,42.648,0.000417,3.6221,held,1.251697,0.05,50.0,0.0,W11a-XG00352,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.1261686638591,369.87616866385963,1.6530061408283814,1.6378083869216198,1.4030061408283814,1.3878083869216198,0.39638277636717134,0.17077917290173067,2.102344963040709,0,,0.0,none,P141,1
E0001031,N0001134,N0001131,lateral,17.77558647929905,draft,provisional,s5c_flows,35.2463,49.928,0.000833,3.6221,held,1.478449,0.1,17.776,0.0,W11a-XG00353,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.87616866385963,369.78729073146314,1.6378083869216198,1.8581255283024802,1.3878083869216198,1.6081255283024802,0.4170402259773421,0.1850709102100771,0.7103865675324088,0,,0.0,none,P141,1
E0001032,N0001135,N0001136,lateral,50.00000000002333,auto_link,provisional,s5c_flows,5.8676,7.912,0.003398,3.6221,held,0.249383,0.4077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.4734967273378,486.2234967273377,2.2065264660215576,2.2827593761779212,1.9565264660215576,2.0327593761779212,0.23830064544142843,0.08018427962984961,3.496983114712318,0,,0.0,none,P71,1
E0001033,N0001136,N0001137,lateral,51.96568050081971,auto_link,provisional,s5c_flows,7.3508,9.912,0.003814,3.6221,held,0.31198,0.4577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.2234967273377,485.9636683248336,2.2827593761779212,2.205734751338298,2.0327593761779212,1.9557347513382979,0.25617209778099836,0.08887734862017291,3.3809094843501906,0,,0.0,none,P71,1
E0001034,N0001137,N0001138,lateral,26.0,auto_link,provisional,s5c_flows,8.4306,11.368,0.004248,3.6221,held,0.35768,0.5097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.9636683248336,485.8336683248336,2.205734751338298,2.2116197611039183,1.9557347513382979,1.9616197611039183,0.2676639538365483,0.09466722188006324,1.6189454243732524,0,,0.0,none,P71,1
E0001035,N0001138,N0001139,lateral,13.601470508735444,auto_link,provisional,s5c_flows,8.4306,11.368,0.004464,3.6221,held,0.357897,0.5357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.8336683248336,485.7656609722899,2.2116197611039183,1.9897406390382457,1.9616197611039183,1.7397406390382457,0.2677159549895243,0.09469377930988879,0.8467600489274582,0,,0.0,none,P71,1
E0001036,N0001139,N0001140,lateral,36.235341863986875,auto_link,provisional,s5c_flows,8.4306,11.368,0.004578,3.6221,held,0.35801,0.5493,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,485.74680817257524,485.0945720190235,2.0085934387528823,1.5704365258984012,1.7585934387528823,1.3204365258984012,0.4162943323299742,0.07020136950302389,1.4507100325379505,0,,0.0,none,P71,1
E0001037,N0001140,N0001141,lateral,11.40175425099138,auto_link,provisional,s5c_flows,8.4306,11.368,0.00488,3.6221,held,0.358312,0.5855,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,485.08427619622785,485.0044639164709,1.5807323486940277,1.561637157747839,1.3307323486940277,1.311637157747839,0.3009084621649549,0.08752957238227446,0.6315184230756227,0,,0.0,none,P71,1
E0001038,N0001141,N0001142,lateral,12.529964086141668,auto_link,provisional,s5c_flows,8.4306,11.368,0.004975,3.6221,held,0.358407,0.5969,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,485.0044639164709,484.7726595808773,1.561637157747839,1.5530545304508223,1.311637157747839,1.3030545304508223,0.42036827825630135,0.06979263962669821,0.496785189489729,0,,0.0,none,P71,1
E0001039,N0001143,N0001144,lateral,49.999999999938176,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,386.66303727417477,386.3380372741752,1.5737180969189808,1.5745908996529465,1.3237180969189808,1.3245908996529465,0.0,0.0,0.0,0,,0.0,none,P106,0
E0001040,N0001144,N0001145,lateral,50.00000000011186,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,386.3004093374066,385.6754093374052,1.6122188364215049,1.597295740719801,1.3622188364215049,1.347295740719801,0.029491207872667034,0.004478418345319007,28.257009239270445,0,,0.0,none,P106,0
E0001041,N0001145,N0001146,lateral,11.110139605191526,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.6485052211693,385.5929545231433,1.6241998569557268,1.5904256038098197,1.3741998569557268,1.3404256038098197,0.029793860143789975,0.007058831251338965,6.215005122740166,0,,0.0,none,P106,0
E0001042,N0001146,N0001147,lateral,69.75870712583234,draft,drafted,s5c_flows,0.0,0.0,0.000926,3.6221,held,0.000926,0.1111,66.726,0.0,W11a-XG00354,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,385.5929545231433,385.1395229268254,1.5904256038098197,1.578403098565218,1.3404256038098197,1.328403098565218,0.03396844075258764,0.006940657064063854,34.227214820724576,0,,0.0,none,P106,0
E0001043,N0001147,N0001148,lateral,69.99999999990263,draft,drafted,s5c_flows,0.0,0.0,0.001507,3.6221,held,0.001507,0.1809,66.957,0.0,W11a-XG00355,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1395229268254,384.7895229268259,1.578403098565218,1.6730014872366041,1.328403098565218,1.4230014872366041,0.0381463264365591,0.008891759648179204,30.58398476732273,0,,0.0,none,P106,0
E0001044,N0001148,N0001149,lateral,14.204858567128575,draft,drafted,s5c_flows,0.0,0.0,0.002091,3.6221,held,0.002091,0.2509,1.578,0.0,W11a-XG00356,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7895229268259,384.71849863399024,1.6730014872366041,1.5620189441347634,1.4230014872366041,1.3120189441347634,0.043532901663200715,0.010131646100327935,5.438361187524608,0,,0.0,none,P106,0
E0001045,N0001150,N0001151,lateral,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000349,3.6221,held,0.000349,0.0419,25.0,0.0,W11a-XG00357,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.49285031859966,391.36785031859966,1.6817712634315853,1.9139489978065853,1.4317712634315853,1.6639489978065853,0.020268881722484113,0.005107569004973528,20.556963742329284,0,,0.0,none,P132,0
E0001046,N0001151,N0001152,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.000557,3.6221,held,0.000557,0.0669,7.81,0.0,W11a-XG00358,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,391.36785031859966,391.3248939453822,1.9139489978065853,1.8822288573521746,1.6639489978065853,1.6322288573521746,0.025815977349847936,0.0059374583869757636,5.04225837231548,0,,0.0,none,P132,0
E0001047,N0001152,N0001153,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000622,3.6221,held,0.000622,0.0747,15.811,0.0,W11a-XG00359,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.3248939453822,391.23793130972757,1.8822288573521746,1.7412251844130537,1.6322288573521746,1.4912251844130537,0.027098863393980332,0.006187818054628008,9.724508903421508,0,,0.0,none,P132,0
E0001048,N0001153,N0001154,lateral,51.478150704935004,auto_block,provisional,s5c_flows,0.0,0.0,0.000754,3.6221,held,0.000754,0.0905,51.478,0.0,W11a-XG00360,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.23793130972757,390.95480148085045,1.7412251844130537,2.021913607040176,1.4912251844130537,1.771913607040176,0.029458023940690053,0.006654731641975525,29.125143632953595,0,,0.0,none,P132,0
E0001049,N0001155,N0001156,lateral,10.420987811417364,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,8.684,0.0,W11a-XG00361,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,313.4441288319201,313.34512944771166,1.5500423106580001,1.5506225054133438,1.3000423106580001,1.3006225054133438,0.0,0.0,0.0,0,,0.0,none,P162,0
E0001050,N0001156,N0001157,lateral,22.644746313860345,auto_road,derived,s5c_flows,0.0,0.0,8.7e-05,3.6221,held,8.7e-05,0.0104,22.645,0.0,W11a-XG00362,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,313.3232531102801,313.1987070055539,1.5724988428448796,1.5797353772586007,1.3224988428448796,1.3297353772586007,0.010464434210227724,0.003142304877133212,36.06620587240769,0,,0.0,none,P162,0
E0001051,N0001157,N0001158,lateral,61.178505548140635,auto_road,derived,s5c_flows,0.0,0.0,0.000276,3.6221,held,0.000276,0.0331,61.179,0.0,W11a-XG00363,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,313.17641216460976,311.98343130642104,1.6020302182027422,1.5998206467039608,1.3520302182027422,1.3498206467039608,0.02787343325616002,0.003530955373863248,36.581132642149015,0,,0.0,none,P162,0
E0001052,N0001159,N0001160,lateral,53.261807993305965,auto_road,derived,s5c_flows,0.0,0.0,0.008104,3.6221,held,0.008104,0.9724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.66424752930857,325.39793848934204,2.932798369128932,2.759471178626711,2.682798369128932,2.509471178626711,0.07316610319260175,0.017711139402438375,12.132623730850721,0,,0.0,none,P37,0
E0001053,N0001160,N0001161,lateral,50.00000000002039,auto_road,derived,s5c_flows,0.0,0.0,0.008548,3.6221,held,0.008548,1.0257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.39793848934204,325.1479384893419,2.759471178626711,2.380381823158075,2.509471178626711,2.130381823158075,0.07462013696814261,0.018114566133666826,11.167673595794204,0,,0.0,none,P37,0
E0001054,N0001161,N0001162,lateral,50.00000000002039,auto_road,derived,s5c_flows,0.0,0.0,0.008964,3.6221,held,0.008964,1.0757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1479384893419,324.8979384893418,2.380381823158075,2.6254684930800636,2.130381823158075,2.3754684930800636,0.07593656313797793,0.018482266280682474,10.974072290044171,0,,0.0,none,P37,0
E0001055,N0001162,N0001163,lateral,16.142426979992997,auto_road,derived,s5c_flows,0.0,0.0,0.009381,3.6221,held,0.009381,1.1257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8979384893418,324.81722635444186,2.6254684930800636,2.228183801808143,2.3754684930800636,1.978183801808143,0.07721505662161615,0.018841594042957405,3.484300361067569,0,,0.0,none,P37,0
E0001056,N0001163,N0001164,lateral,10.83271555822166,auto_road,derived,s5c_flows,0.0,0.0,0.009515,3.6221,held,0.009515,1.1418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.81722635444186,324.76306277665077,2.228183801808143,2.515410123739855,1.978183801808143,2.265410123739855,0.07761765958271286,0.018955200067532957,2.3260848146457858,0,,0.0,none,P37,0
E0001057,N0001164,N0001165,lateral,8.201484646869472,auto_road,derived,s5c_flows,0.0,0.0,0.009606,3.6221,held,0.009606,1.1527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.76306277665077,324.7220553534164,2.515410123739855,2.4796353204117167,2.265410123739855,2.2296353204117167,0.07788887208861459,0.019031852369033125,1.754954297266538,0,,0.0,none,P37,0
E0001058,N0001165,N0001166,lateral,8.201487286139427,auto_road,derived,s5c_flows,0.0,0.0,0.009674,3.6221,held,0.009674,1.1609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7220553534164,324.68104791698573,2.4796353204117167,2.242230891608017,2.2296353204117167,1.992230891608017,0.07809039591528216,0.019088872170332977,1.7504259412038676,0,,0.0,none,P37,0
E0001059,N0001166,N0001167,lateral,3.3600775356575845,auto_road,derived,s5c_flows,0.0,0.0,0.009742,3.6221,held,0.009742,1.1691,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,324.68104791698573,324.64072698655787,2.242230891608017,2.1688128083640095,1.992230891608017,1.9188128083640095,0.1049012042615599,0.01574196666362368,0.5338479444080215,0,,0.0,none,P37,0
E0001060,N0001167,N0001168,lateral,5.584402544829697,auto_road,derived,s5c_flows,0.0,0.0,0.00977,3.6221,held,0.00977,1.1724,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,324.64072698655787,324.5988439674716,2.1688128083640095,2.3153711204190017,1.9188128083640095,2.0653711204190017,0.08980337352054307,0.017499925939993582,1.0364129107674391,0,,0.0,none,P37,0
E0001061,N0001168,N0001169,lateral,8.944659183523221,auto_road,derived,s5c_flows,0.0,0.0,0.009817,3.6221,held,0.009817,1.178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5988439674716,324.554120671554,2.3153711204190017,2.718004572586608,2.0653711204190017,2.468004572586608,0.0785110608598073,0.019208070740291877,1.898810835391968,0,,0.0,none,P37,0
E0001062,N0001169,N0001170,lateral,8.944423526738909,auto_road,derived,s5c_flows,0.0,0.0,0.009891,3.6221,held,0.009891,1.187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.554120671554,324.50939855392033,2.718004572586608,2.3800362605327905,2.468004572586608,2.1300362605327905,0.0787271098615642,0.019269381371795374,1.8935500834183245,0,,0.0,none,P37,0
E0001063,N0001170,N0001171,lateral,90.00000000011629,auto_road,derived,s5c_flows,0.0,0.0,0.009966,3.6221,held,0.009966,1.1959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.50939855392033,324.0593985539198,2.3800362605327905,2.9891549128770976,2.1300362605327905,2.7391549128770976,0.07894495739587787,0.019331265234222267,19.00058027113789,0,,0.0,none,P37,0
E0001064,N0001171,N0001172,lateral,92.90957202113614,auto_road,derived,s5c_flows,0.0,0.0,0.010716,3.6221,held,0.010716,1.2859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0593985539198,323.5948506938141,2.9891549128770976,3.1248148335296264,2.7391549128770976,2.8748148335296264,0.08106433602441736,0.019936601934957526,19.102023688351863,0,,0.0,none,P37,0
E0001065,N0001172,N0001173,lateral,7.682173875191815,auto_road,derived,s5c_flows,0.0,0.0,0.01149,3.6221,held,0.01149,1.3788,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,323.5948506938141,323.55259873750055,3.1248148335296264,3.2904798757807043,2.8748148335296264,3.0404798757807043,0.08586390707356326,0.020100331511239383,1.491153100493119,0,,0.0,none,P37,0
E0001066,N0001173,N0001174,lateral,7.681882261608366,auto_road,derived,s5c_flows,0.0,0.0,0.011554,3.6221,held,0.011554,1.3865,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,323.55259873750055,323.5103483850617,3.2904798757807043,3.370419437203907,3.0404798757807043,3.120419437203907,0.08603746378183794,0.020147956278099594,1.488088623247317,0,,0.0,none,P37,0
E0001067,N0001174,N0001175,lateral,7.682067039287303,auto_road,derived,s5c_flows,0.0,0.0,0.011618,3.6221,held,0.011618,1.3942,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,323.5103483850617,323.4680970163456,3.370419437203907,3.3230101613887655,3.120419437203907,3.0730101613887655,0.08621036557680486,0.020195437257209486,1.485139864541259,0,,0.0,none,P37,0
E0001068,N0001175,N0001176,lateral,7.682156566436898,auto_road,derived,s5c_flows,0.0,0.0,0.011682,3.6221,held,0.011682,1.4019,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,323.4680970163456,323.4258451552302,3.3230101613887655,3.2377900986760437,3.0730101613887655,2.9877900986760437,0.08638261847438695,0.02024277567983837,1.482195666619111,0,,0.0,none,P37,0
E0001069,N0001176,N0001177,lateral,12.960828902306988,auto_road,derived,s5c_flows,0.0,0.0,0.011746,3.6221,held,0.011746,1.4096,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.4258451552302,323.3545605962675,3.2377900986760437,3.306358593185621,2.9877900986760437,3.056358593185621,0.08655422840283987,0.020289972760017844,2.4957049357898535,0,,0.0,none,P37,0
E0001070,N0001178,N0001179,lateral,38.65888287801047,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,395.3398654048503,395.0885826661432,1.5821316654622137,1.5987647459661503,1.3321316654622137,1.3487647459661503,0.14749918747267127,0.03506296930500222,4.3682594167028,0,,0.0,none,P172,1
E0001071,N0001179,N0001180,lateral,15.628103193064328,auto_road,derived,s5c_flows,4.6583,7.346,0.000322,3.6221,held,0.19561,0.0387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0885826661432,395.0104421501779,1.5987647459661503,1.5533395881033698,1.3487647459661503,1.3033395881033698,0.22019415892914487,0.07175981771117637,1.1829032514658433,0,,0.0,none,P172,1
E0001072,N0001180,N0001181,lateral,10.91755156320991,auto_road,derived,s5c_flows,5.7381,8.802,0.000452,3.6221,held,0.241007,0.0543,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,395.0104421501779,394.8903490829826,1.5533395881033698,1.5548413467049045,1.3033395881033698,1.3048413467049045,0.30914165344080025,0.06569323309630695,0.588594874533819,0,,0.0,none,P172,1
E0001073,N0001181,N0001182,lateral,20.45769327863398,auto_road,derived,s5c_flows,5.7381,8.802,0.000543,3.6221,held,0.241098,0.0652,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,394.8903490829826,394.51188175732784,1.5548413467049045,1.557515215328408,1.3048413467049045,1.307515215328408,0.3692952950782688,0.05827477970042186,0.9232761943843231,0,,0.0,none,P172,1
E0001074,N0001183,N0001184,sub main,48.10104463333072,auto_road,derived,s5c_flows,0.0,0.0,0.064332,3.6221,held,0.064332,7.7198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.89664477283986,320.6561395496732,6.613578615832012,6.960620704233065,6.363578615832012,6.710620704233065,0.15208666724109524,0.04350076838313696,5.271231803319813,0,,0.0,none,P10,0
E0001075,N0001184,N0001185,sub main,38.18640288422478,auto_road,derived,s5c_flows,0.0,0.0,0.064732,3.6221,held,0.064732,7.7679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6561395496732,320.46520753525203,6.960620704233065,6.878847640529216,6.710620704233065,6.628847640529216,0.15240665546702764,0.04362081595106873,4.175933433616378,0,,0.0,none,P10,0
E0001076,N0001185,N0001186,sub main,60.98850576390943,auto_road,derived,s5c_flows,0.0,0.0,0.065051,3.6221,held,0.065051,7.8061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.46520753525203,320.1602650064325,6.878847640529216,7.414319954505004,6.628847640529216,7.164319954505004,0.1526608607723619,0.04371627070704212,6.658387034649698,0,,0.0,none,P10,0
E0001077,N0001186,N0001187,sub main,62.04432811396841,auto_road,derived,s5c_flows,0.0,0.0,0.065559,3.6221,held,0.065559,7.8671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1602650064325,319.85004336586263,7.414319954505004,7.767113616559243,7.164319954505004,7.517113616559243,0.15306389103269555,0.043867766506710565,6.755820254248741,0,,0.0,none,P10,0
E0001078,N0001187,N0001188,sub main,10.679718604470652,auto_road,derived,s5c_flows,0.0,0.0,0.066076,3.6221,held,0.066076,7.9291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.85004336586263,319.7966447728403,7.767113616559243,7.8525556666128296,7.517113616559243,7.6025556666128296,0.1534718349906075,0.04402130521867911,1.1597913720481952,0,,0.0,none,P10,0
E0001079,N0001188,N0001189,sub main,52.940351955563585,auto_road,derived,s5c_flows,0.0,0.0,0.066165,3.6221,held,0.066165,7.9398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.7966447728403,319.53194301306246,7.8525556666128296,7.426949809203165,7.6025556666128296,7.176949809203165,0.15354183685310577,0.04404767177121974,5.746571861736494,0,,0.0,none,P10,0
E0001080,N0001189,N0001190,sub main,22.059648044549725,auto_road,derived,s5c_flows,0.0,0.0,0.066606,3.6221,held,0.066606,7.9927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.53194301306246,319.4216447728397,7.426949809203165,7.308000002550898,7.176949809203165,7.058000002550898,0.15388773587516247,0.044178041521190786,2.3891494578928043,0,,0.0,none,P10,0
E0001081,N0001190,N0001191,sub main,25.93714288186021,auto_road,derived,s5c_flows,0.0,0.0,0.06679,3.6221,held,0.06679,8.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.4216447728397,319.29195905843045,7.308000002550898,7.7890345939133,7.058000002550898,7.5390345939133,0.15403158503446862,0.04423230013224397,2.8064744941820527,0,,0.0,none,P10,0
E0001082,N0001191,N0001192,sub main,49.693074371800144,auto_road,derived,s5c_flows,0.0,0.0,0.067006,3.6221,held,0.067006,8.0407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.29195905843045,319.0434936865714,7.7890345939133,7.7235351220223265,7.5390345939133,7.4735351220223265,0.1542000996863226,0.04429589349253546,5.371059473252282,0,,0.0,none,P10,0
E0001083,N0001192,N0001193,sub main,14.21086182289169,auto_road,derived,s5c_flows,0.0,0.0,0.06742,3.6221,held,0.06742,8.0904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.0434936865714,318.97243937745696,7.7235351220223265,7.92486897215241,7.4735351220223265,7.67486897215241,0.1545220314720696,0.04441747618793049,1.5327762312716284,0,,0.0,none,P10,0
E0001084,N0001193,N0001194,sub main,47.51798504121146,auto_road,derived,s5c_flows,0.0,0.0,0.067539,3.6221,held,0.067539,8.1046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.97243937745696,318.7348494522509,7.92486897215241,8.435286045795976,7.67486897215241,8.185286045795976,0.15461431255312877,0.04445235022797936,5.122206374532033,0,,0.0,none,P10,0
E0001085,N0001194,N0001195,sub main,22.64093588228277,auto_road,derived,s5c_flows,0.0,0.0,0.067935,3.6221,held,0.067935,8.1521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.7348494522509,318.6216447728395,8.435286045795976,8.637968264269887,8.185286045795976,8.387968264269887,0.1549205860024431,0.0445681665457984,2.435757190883778,0,,0.0,none,P10,0
E0001086,N0001195,N0001196,sub main,27.041414707573352,auto_road,derived,s5c_flows,0.0,0.0,0.068123,3.6221,held,0.068123,8.1748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.6216447728395,318.48643769930163,8.637968264269887,8.491040328042118,8.387968264269887,8.241040328042118,0.15506555331722532,0.04462302415445138,2.906449791619568,0,,0.0,none,P10,0
E0001087,N0001196,N0001197,sub main,50.18821841101206,auto_road,derived,s5c_flows,0.0,0.0,0.068349,3.6221,held,0.068349,8.2018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.48643769930163,318.23549660724655,8.491040328042118,8.44055930095658,8.241040328042118,8.19055930095658,0.1552394541091814,0.044688863374121396,5.388258491696983,0,,0.0,none,P10,0
E0001088,N0001197,N0001198,sub main,73.93613840509931,auto_road,derived,s5c_flows,0.0,0.0,0.068767,3.6221,held,0.068767,8.252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.23549660724655,317.86581591522105,8.44055930095658,8.535825930482076,8.19055930095658,8.285825930482076,0.15556004085567904,0.04481033194060183,7.9215007057086115,0,,0.0,none,P10,0
E0001089,N0001198,N0001199,sub main,3.83422847631382,auto_road,derived,s5c_flows,0.0,0.0,0.069383,3.6221,held,0.069383,8.3259,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,317.86581591522105,317.82555651621976,8.535825930482076,8.548650026748987,8.285825930482076,8.298650026748987,0.2008750236253859,0.037960324328984635,0.31812719563253716,0,,0.0,none,P10,0
E0001090,N0001199,N0001200,sub main,69.99999999981712,auto_road,derived,s5c_flows,0.0,0.0,0.069415,3.6221,held,0.069415,8.3298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.82555651621976,317.47555651622065,8.548650026748987,9.358336306044976,8.298650026748987,9.108336306044976,0.15605435389339978,0.04499786255061969,7.476027663160009,0,,0.0,none,P10,0
E0001091,N0001200,N0001201,sub main,70.00000000012156,auto_road,derived,s5c_flows,0.0,0.0,0.069998,3.6221,held,0.069998,8.3998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.47555651622065,317.12555651622006,9.358336306044976,10.385734987686192,9.108336306044976,10.135734987686192,0.1564963427841738,0.045165787170994204,7.454913296457402,0,,0.0,none,P10,0
E0001092,N0001201,N0001202,sub main,4.999999999848735,auto_road,derived,s5c_flows,0.0,0.0,0.070582,3.6221,held,0.070582,8.4698,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,317.12555651622006,317.0855565162213,10.385734987686192,10.464889040419337,10.135734987686192,10.214889040419337,0.1842307880259574,0.04069838142889995,0.4523311994902334,0,,0.0,none,P10,0
E0001093,N0001202,N0001203,sub main,50.00000000019626,auto_road,derived,s5c_flows,0.0,0.0,0.070623,3.6221,held,0.070623,8.4748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.0855565162213,316.8355565162203,10.464889040419337,10.380355349014053,10.214889040419337,10.130355349014053,0.15696733307365923,0.04534498430313341,5.308960259556365,0,,0.0,none,P10,0
E0001094,N0001203,N0001204,sub main,52.12061762277808,auto_road,derived,s5c_flows,0.0,0.0,0.07104,3.6221,held,0.07104,8.5248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.8355565162203,316.5749534281064,10.380355349014053,10.59493792931545,10.130355349014053,10.34493792931545,0.15727996443791245,0.0454640754841997,5.523125361098057,0,,0.0,none,P10,0
E0001095,N0001204,N0001205,sub main,7.879382377137695,auto_road,derived,s5c_flows,0.0,0.0,0.071474,3.6221,held,0.071474,8.5769,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,316.5749534281064,316.5316168250322,10.59493792931545,10.656279903483437,10.34493792931545,10.406279903483437,0.16282666245921829,0.0445984284210518,0.8065204901675908,0,,0.0,none,P10,0
E0001096,N0001205,N0001206,sub main,13.797809267886421,auto_road,derived,s5c_flows,0.0,0.0,0.07154,3.6221,held,0.07154,8.5848,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,316.5316168250322,316.4557288740588,10.656279903483437,10.533254280238054,10.406279903483437,10.283254280238054,0.16287748440220712,0.04461676451063243,1.4118801542283081,0,,0.0,none,P10,0
E0001097,N0001206,N0001207,sub main,18.290366550607274,auto_road,derived,s5c_flows,0.0,0.0,0.071655,3.6221,held,0.071655,8.5986,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,316.4557288740588,316.35513185803046,10.533254280238054,10.602174050172664,10.283254280238054,10.352174050172664,0.16296595979574574,0.04464869224455717,1.8705712707868158,0,,0.0,none,P10,0
E0001098,N0001207,N0001208,sub main,43.66027920234103,auto_road,derived,s5c_flows,0.0,0.0,0.071807,3.6221,held,0.071807,8.6169,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,316.35513185803046,316.1150003224176,10.602174050172664,10.357625410004289,10.352174050172664,10.107625410004289,0.16308274951739027,0.04469085053537139,4.4619760348191955,0,,0.0,none,P10,0
E0001099,N0001208,N0001209,sub main,24.9897463619836,auto_road,derived,s5c_flows,0.0,0.0,0.072171,3.6221,held,0.072171,8.6605,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,316.1150003224176,315.9775567174267,10.357625410004289,9.929700362651431,10.107625410004289,9.679700362651431,0.16336173169752877,0.04479161576694521,2.5495308379252886,0,,0.0,none,P10,0
E0001100,N0001209,N0001210,sub main,24.961101644192148,auto_road,derived,s5c_flows,0.0,0.0,0.072379,3.6221,held,0.072379,8.6855,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.9775567174267,315.84027065838364,9.929700362651431,10.14700351153823,9.679700362651431,9.89700351153823,0.1635207101369735,0.044849074416064255,2.544132546807417,0,,0.0,none,P10,0
E0001101,N0001210,N0001211,sub main,24.300696973041976,auto_road,derived,s5c_flows,0.0,0.0,0.072587,3.6221,held,0.072587,8.7105,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.84027065838364,315.7066168250319,10.14700351153823,9.817675167155585,9.89700351153823,9.567675167155585,0.16367937054897588,0.04490644520530471,2.4744206607037222,0,,0.0,none,P10,0
E0001102,N0001211,N0001212,sub main,24.338012630594168,auto_road,derived,s5c_flows,0.0,0.0,0.07279,3.6221,held,0.07279,8.7348,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.7066168250319,315.57275775556366,9.817675167155585,10.061244929983218,9.567675167155585,9.811244929983218,0.1638339118244793,0.044962352544680645,2.475882674875058,0,,0.0,none,P10,0
E0001103,N0001212,N0001213,sub main,82.6963166120696,auto_road,derived,s5c_flows,0.0,0.0,0.072993,3.6221,held,0.072993,8.7591,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.57275775556366,315.1179280141973,10.061244929983218,10.321342005333975,9.811244929983218,10.071342005333975,0.16398815305566314,0.0450181769285328,8.404704351214084,0,,0.0,none,P10,0
E0001104,N0001213,N0001214,sub main,17.96567075728916,auto_road,derived,s5c_flows,0.0,0.0,0.073682,3.6221,held,0.073682,8.8418,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.1179280141973,315.0191168250322,10.321342005333975,10.452044063639676,10.071342005333975,10.202044063639676,0.16450944280625285,0.04520703601033563,1.8201255857845406,0,,0.0,none,P10,0
E0001105,N0001214,N0001215,sub main,37.04670124471089,auto_road,derived,s5c_flows,0.0,0.0,0.073832,3.6221,held,0.073832,8.8598,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.0191168250322,314.81535996818627,10.452044063639676,9.891884904860603,10.202044063639676,9.641884904860603,0.16462248043517072,0.045248027145913666,3.7506725637531315,0,,0.0,none,P10,0
E0001106,N0001215,N0001216,sub main,14.03488974777207,auto_road,derived,s5c_flows,0.0,0.0,0.07414,3.6221,held,0.07414,8.8968,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.81535996818627,314.73816807457354,9.891884904860603,10.031363175426463,9.641884904860603,9.781363175426463,0.1648540835784605,0.04533205687319877,1.4189204419568129,0,,0.0,none,P10,0
E0001107,N0001216,N0001217,sub main,11.346734004031013,auto_road,derived,s5c_flows,0.0,0.0,0.074257,3.6221,held,0.074257,8.9109,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.73816807457354,314.67576103755135,10.031363175426463,10.119496530808021,9.781363175426463,9.869496530808021,0.16494188693623363,0.0453639285475623,1.1465385592055672,0,,0.0,none,P10,0
E0001108,N0001217,N0001218,sub main,11.137567947337368,auto_road,derived,s5c_flows,0.0,0.0,0.074352,3.6221,held,0.074352,8.9222,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.67576103755135,314.614504413841,10.119496530808021,10.056210918190231,9.869496530808021,9.806210918190231,0.16501310935398789,0.045389787600363024,1.1249174879640358,0,,0.0,none,P10,0
E0001109,N0001218,N0001219,sub main,19.195396028760893,auto_road,derived,s5c_flows,0.0,0.0,0.074445,3.6221,held,0.074445,8.9333,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.614504413841,314.50892973568284,10.056210918190231,9.534008496739034,9.806210918190231,9.284008496739034,0.16508277093828588,0.04541508522336826,1.9379567312061547,0,,0.0,none,P10,0
E0001110,N0001219,N0001220,sub main,17.341153386179087,auto_road,derived,s5c_flows,1.0798,1.456,0.074605,3.6221,held,0.119872,8.9525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.50892973568284,314.4135533920589,9.534008496739034,10.074727857941127,9.284008496739034,9.824727857941127,0.193637199118846,0.056221363896209825,1.4925810971144935,0,,0.0,none,P10,0
E0001111,N0001220,N0001221,sub main,14.815780466325116,auto_road,derived,s5c_flows,1.0798,1.456,0.074749,3.6221,held,0.120016,8.9699,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.4135533920589,314.3320665994941,10.074727857941127,10.039027150505888,9.824727857941127,9.789027150505888,0.19371444831660628,0.05625177575893123,1.2747096387728956,0,,0.0,none,P10,0
E0001112,N0001221,N0001222,sub main,35.938235408857295,auto_road,derived,s5c_flows,1.0798,1.456,0.074873,3.6221,held,0.12014,8.9847,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.3320665994941,314.1344063047454,10.039027150505888,10.2696769472077,9.789027150505888,10.0196769472077,0.1937809164123095,0.05627794833179081,3.0909678890834957,0,,0.0,none,P10,0
E0001113,N0001222,N0001223,sub main,62.28069712416909,auto_road,derived,s5c_flows,1.0798,1.456,0.075172,3.6221,held,0.120439,9.0206,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.1344063047454,313.7918624705625,10.2696769472077,10.554725664203147,10.0196769472077,10.304725664203147,0.19394099272984167,0.05634099945936652,5.35220328681154,0,,0.0,none,P10,0
E0001114,N0001223,N0001224,sub main,41.98958553204662,auto_road,derived,s5c_flows,1.0798,1.456,0.075691,3.6221,held,0.120958,9.0829,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.7918624705625,313.56091975013624,10.554725664203147,10.592492115098139,10.304725664203147,10.342492115098139,0.19421819072716057,0.05645024699904108,3.603300097245951,0,,0.0,none,P10,0
E0001115,N0001224,N0001225,sub main,15.24441053993383,auto_road,derived,s5c_flows,1.0798,1.456,0.076041,3.6221,held,0.121308,9.1249,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.56091975013624,313.4770754921666,10.592492115098139,10.627050484395909,10.342492115098139,10.377050484395909,0.19440465536324614,0.056523781156401026,1.306931197322201,0,,0.0,none,P10,0
E0001116,N0001225,N0001226,sub main,25.87925296480764,auto_road,derived,s5c_flows,1.0798,1.456,0.076168,3.6221,held,0.121435,9.1402,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.4770754921666,313.33473960086013,10.627050484395909,10.794532860077368,10.377050484395909,10.544532860077368,0.19447222212386248,0.05655043587944139,2.2179048402711152,0,,0.0,none,P10,0
E0001117,N0001226,N0001227,sub main,27.513488772816967,auto_road,derived,s5c_flows,1.0798,1.456,0.076384,3.6221,held,0.121651,9.166,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.33473960086013,313.18341541260963,10.794532860077368,10.732874870593491,10.544532860077368,10.482874870593491,0.19458702512297388,0.056595736154348125,2.3565710299739635,0,,0.0,none,P10,0
E0001118,N0001227,N0001228,sub main,43.80919999440985,auto_road,derived,s5c_flows,1.0798,1.456,0.076613,3.6221,held,0.12188,9.1935,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.18341541260963,312.94246481264037,10.732874870593491,10.329355255719008,10.482874870593491,10.079355255719008,0.19470858159111443,0.05664371653615677,3.749980238536568,0,,0.0,none,P10,0
E0001119,N0001228,N0001229,sub main,18.553388632750515,auto_road,derived,s5c_flows,1.0798,1.456,0.076978,3.6221,held,0.122245,9.2374,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.94246481264037,312.84042117516026,10.329355255719008,10.312777067027241,10.079355255719008,10.062777067027241,0.19490199820120718,0.05672009365119743,1.5865570734680132,0,,0.0,none,P10,0
E0001120,N0001229,N0001230,sub main,50.01265492051508,auto_road,derived,s5c_flows,1.0798,1.456,0.077133,3.6221,held,0.1224,9.2559,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.84042117516026,312.5653515730974,10.312777067027241,10.387651356590084,10.062777067027241,10.137651356590084,0.194984011544312,0.05675249139031366,4.274936401571677,0,,0.0,none,P10,0
E0001121,N0001230,N0001231,sub main,24.2294711226557,auto_road,derived,s5c_flows,1.0798,1.456,0.077549,3.6221,held,0.122817,9.3059,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.5653515730974,312.4320894819228,10.387651356590084,10.419747676280338,10.137651356590084,10.169747676280338,0.1952042929977235,0.05683954452790699,2.0687276519868227,0,,0.0,none,P10,0
E0001122,N0001231,N0001232,sub main,37.31687571031662,auto_road,derived,s5c_flows,1.0798,1.456,0.077751,3.6221,held,0.123018,9.3302,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.4320894819228,312.22684666551606,10.419747676280338,10.219564467296436,10.169747676280338,9.969564467296436,0.19531028454719246,0.05688144973033335,3.1844095150811014,0,,0.0,none,P10,0
E0001123,N0001232,N0001233,sub main,19.030248154382164,auto_road,derived,s5c_flows,1.0798,1.456,0.078062,3.6221,held,0.123329,9.3675,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.22684666551606,312.12218030066697,10.219564467296436,10.245312375114281,9.969564467296436,9.995312375114281,0.1954740423714187,0.05694621705357125,1.6225724844344414,0,,0.0,none,P10,0
E0001124,N0001233,N0001234,sub main,18.43978109546516,auto_road,derived,s5c_flows,1.0798,1.456,0.078221,3.6221,held,0.123488,9.3865,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.12218030066697,312.0207615046419,10.245312375114281,10.282827362545618,9.995312375114281,10.032827362545618,0.19555765237062073,0.05697929634516427,1.571555401687725,0,,0.0,none,P10,0
E0001125,N0001234,N0001235,sub main,24.955961022858975,auto_road,derived,s5c_flows,1.0798,1.456,0.078374,3.6221,held,0.123642,9.4049,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.0207615046419,311.8835037190162,10.282827362545618,10.319438175515074,10.032827362545618,10.069438175515074,0.19563856118692846,0.057011314008414665,2.126026081928202,0,,0.0,none,P10,0
E0001126,N0001235,N0001236,sub main,50.00000000003425,auto_road,derived,s5c_flows,1.0798,1.456,0.078582,3.6221,held,0.12385,9.4299,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.8835037190162,311.60850371901597,10.319438175515074,10.395738224343404,10.069438175515074,10.145738224343404,0.19574772852023706,0.057054525289823105,4.257180094162631,0,,0.0,none,P10,0
E0001127,N0001236,N0001237,sub main,49.99999999999201,auto_road,derived,s5c_flows,1.0798,1.456,0.078999,3.6221,held,0.124266,9.4799,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.60850371901597,311.333503719016,10.395738224343404,10.194664005593381,10.145738224343404,9.944664005593381,0.1959656780611117,0.057140833234056304,4.252445334194318,0,,0.0,none,P10,0
E0001128,N0001237,N0001238,sub main,8.429961653980882,auto_road,derived,s5c_flows,1.0798,1.456,0.079416,3.6221,held,0.124683,9.5299,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.333503719016,311.2871389299191,10.194664005593381,10.210022935315294,9.944664005593381,9.960022935315294,0.19618363859222232,0.05722719593520806,0.7161624787259474,0,,0.0,none,P10,0
E0001129,N0001238,N0001239,sub main,90.07654878426118,auto_road,derived,s5c_flows,1.0798,1.456,0.079486,3.6221,held,0.124753,9.5383,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.2871389299191,310.79171791160564,10.210022935315294,10.185027693863105,9.960022935315294,9.935027693863105,0.1962201765577166,0.057241678339824714,7.650975752890689,0,,0.0,none,P10,0
E0001130,N0001239,N0001240,sub main,52.06245400400122,auto_road,derived,s5c_flows,1.0798,1.456,0.080237,3.6221,held,0.125504,9.6284,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,310.79171791160564,310.5053744145836,10.185027693863105,9.844845311978872,9.935027693863105,9.594845311978872,0.19661127503963918,0.057396785174273796,4.413315393831882,0,,0.0,none,P10,0
E0001131,N0001240,N0001241,sub main,59.71693571901853,auto_road,derived,s5c_flows,1.0798,1.456,0.080671,3.6221,held,0.125938,9.6805,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,310.5053744145836,310.176931268129,9.844845311978872,9.74427234515224,9.594845311978872,9.49427234515224,0.1968365414599345,0.05748619786256201,5.056389705903407,0,,0.0,none,P10,0
E0001132,N0001241,N0001242,sub main,29.602626017758297,auto_road,derived,s5c_flows,1.0798,1.456,0.081168,3.6221,held,0.126435,9.7402,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,310.176931268129,310.01411682503135,9.74427234515224,9.443433223796774,9.49427234515224,9.193433223796774,0.19709384002743252,0.0575883906025412,2.503259869650421,0,,0.0,none,P10,0
E0001133,N0001242,N0001243,sub main,70.95644935449594,auto_road,derived,s5c_flows,1.0798,1.456,0.081415,3.6221,held,0.126682,9.7698,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,310.01411682503135,309.62385635358163,9.443433223796774,9.84660263079337,9.193433223796774,9.59660263079337,0.1972214489180644,0.05763909980635337,5.996343175294859,0,,0.0,none,P10,0
E0001134,N0001243,N0001244,sub main,78.63487216556042,auto_road,derived,s5c_flows,1.0798,1.456,0.082006,3.6221,held,0.127273,9.8407,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.62385635358163,309.19136455667103,9.84660263079337,10.371440619110217,9.59660263079337,10.121440619110217,0.1975260734729209,0.05776022130747824,6.634978257384383,0,,0.0,none,P10,0
E0001135,N0001244,N0001245,sub main,70.00000000013371,auto_road,derived,s5c_flows,1.0798,1.456,0.082661,3.6221,held,0.127929,9.9194,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.19136455667103,308.8063645566703,10.371440619110217,9.936006048798447,10.121440619110217,9.686006048798447,0.19786304176596026,0.05789431763848099,5.8963344354569855,0,,0.0,none,P10,0
E0001136,N0001245,N0001246,sub main,69.99999999976893,auto_road,derived,s5c_flows,1.0798,1.456,0.083245,3.6221,held,0.128512,9.9894,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,308.8063645566703,308.42136455667156,9.936006048798447,9.716727484344062,9.686006048798447,9.466727484344062,0.19816149616741038,0.05801318796662028,5.887453865796384,0,,0.0,none,P10,0
E0001137,N0001246,N0001247,sub main,3.0830989791983954,auto_road,derived,s5c_flows,1.0798,1.456,0.083828,3.6221,held,0.129095,10.0594,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,308.42136455667156,308.381284269942,9.716727484344062,9.716341462479875,9.466727484344062,9.466341462479875,0.2662719571655275,0.04768373008013013,0.19297932660139852,0,,0.0,none,P10,0
E0001138,N0001247,N0001248,sub main,37.32557950063022,auto_road,derived,s5c_flows,1.0798,1.456,0.083854,3.6221,held,0.129121,10.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.381284269942,308.1946563724388,9.716341462479875,9.377395629514297,9.466341462479875,9.127395629514297,0.19207678461011812,0.05943656969015301,3.2387724156248714,0,,0.0,none,P10,0
E0001139,N0001248,N0001249,sub main,20.860020112208627,auto_road,derived,s5c_flows,1.0798,1.456,0.084165,3.6221,held,0.129432,10.0998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.1946563724388,308.0903562718778,9.377395629514297,9.405066091403455,9.127395629514297,9.155066091403455,0.19222985686907137,0.05950116279692444,1.8086004304052588,0,,0.0,none,P10,0
E0001140,N0001249,N0001250,sub main,38.80816824246034,auto_road,derived,s5c_flows,1.0798,1.456,0.084339,3.6221,held,0.129606,10.1206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.0903562718778,307.8963154306655,9.405066091403455,9.382981444334519,9.155066091403455,9.132981444334519,0.19231538596518552,0.059537266081510526,3.363240027805654,0,,0.0,none,P10,0
E0001141,N0001250,N0001251,sub main,66.2264777518356,auto_road,derived,s5c_flows,1.0798,1.456,0.084662,3.6221,held,0.129929,10.1595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.8963154306655,307.5651830419063,9.382981444334519,9.495638491296802,9.132981444334519,9.245638491296802,0.19247394201783669,0.059604217849028446,5.7346704578585115,0,,0.0,none,P10,0
E0001142,N0001251,N0001252,sub main,74.18489330353941,auto_road,derived,s5c_flows,1.0798,1.456,0.085214,3.6221,held,0.130481,10.2257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.5651830419063,307.19425857538863,9.495638491296802,9.82692062383012,9.245638491296802,9.57692062383012,0.19274427148936452,0.059718434577188645,6.414794477876599,0,,0.0,none,P10,0
E0001143,N0001252,N0001253,sub main,10.457986924935948,auto_road,derived,s5c_flows,1.0798,1.456,0.085832,3.6221,held,0.131099,10.2999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.19425857538863,307.14196864076393,9.82692062383012,9.862181749861065,9.57692062383012,9.612181749861065,0.19304597194497441,0.05984600645477264,0.9028926132265945,0,,0.0,none,P10,0
