EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001144,N0001253,N0001254,sub main,51.53775357317604,auto_road,derived,s5c_flows,1.0798,1.456,0.085919,3.6221,held,0.131187,10.3103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.14196864076393,306.88427987289805,9.862181749861065,9.655118320461327,9.612181749861065,9.405118320461327,0.19308885125467531,0.059864146277748914,4.448535241529827,0,,0.0,none,P10,0
E0001145,N0001254,N0001255,sub main,28.68389887712488,auto_road,derived,s5c_flows,1.0798,1.456,0.086349,3.6221,held,0.131616,10.3619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.88427987289805,306.7408603785124,9.655118320461327,9.676925266018827,9.405118320461327,9.426925266018827,0.1932975991615415,0.05995248639214043,2.473207030812054,0,,0.0,none,P10,0
E0001146,N0001255,N0001256,sub main,34.41321729772304,auto_road,derived,s5c_flows,1.0798,1.456,0.086588,3.6221,held,0.131855,10.3905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.7408603785124,306.5687942920238,9.676925266018827,9.7089461864918,9.426925266018827,9.4589461864918,0.19341368745407053,0.0600016358290916,2.965424159884846,0,,0.0,none,P10,0
E0001147,N0001256,N0001257,sub main,44.08846934242879,auto_road,derived,s5c_flows,1.0798,1.456,0.086875,3.6221,held,0.132142,10.425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.5687942920238,306.34835194531166,9.7089461864918,9.524664412110212,9.4589461864918,9.274664412110212,0.19355289546308171,0.06006059440484493,3.7964186514273583,0,,0.0,none,P10,0
E0001148,N0001257,N0001258,sub main,43.581578244983646,auto_road,derived,s5c_flows,1.0798,1.456,0.087242,3.6221,held,0.132509,10.469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.34835194531166,306.13044405408675,9.524664412110212,9.584002967397623,9.274664412110212,9.334002967397623,0.19373059810388235,0.06013588938842604,3.749328420629275,0,,0.0,none,P10,0
E0001149,N0001258,N0001259,sub main,12.157536329782351,auto_road,derived,s5c_flows,1.0798,1.456,0.087605,3.6221,held,0.132872,10.5126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.13044405408675,306.06965637243786,9.584002967397623,9.809890746702763,9.334002967397623,9.559890746702763,0.1939060242612871,0.060210255907922366,1.0449680780589665,0,,0.0,none,P10,0
E0001150,N0001259,N0001260,sub main,46.49021878282617,auto_road,derived,s5c_flows,1.0798,1.456,0.087707,3.6221,held,0.132974,10.5248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.06965637243786,305.83720527852375,9.809890746702763,9.17039359842937,9.559890746702763,8.92039359842937,0.19395525697939164,0.06023113305092412,3.9949264164368503,0,,0.0,none,P10,0
E0001151,N0001260,N0001261,sub main,28.509781216970705,auto_road,derived,s5c_flows,1.0798,1.456,0.088094,3.6221,held,0.133361,10.5713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.83720527852375,305.6946563724389,9.17039359842937,8.952133178342365,8.92039359842937,8.702133178342365,0.19414181085485002,0.06031026689685423,2.4475048326303104,0,,0.0,none,P10,0
E0001152,N0001261,N0001262,sub main,23.843679905713092,auto_road,derived,s5c_flows,1.0798,1.456,0.088332,3.6221,held,0.133599,10.5998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.6946563724389,305.5754379729103,8.952133178342365,9.026277114980303,8.702133178342365,8.776277114980303,0.19425635034514557,0.0603588732349635,2.045722903725649,0,,0.0,none,P10,0
E0001153,N0001262,N0001263,sub main,7.684066431895423,auto_road,derived,s5c_flows,1.0798,1.456,0.08853,3.6221,held,0.133797,10.6236,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,305.5754379729103,305.5331756075349,9.026277114980303,9.027127126840128,8.776277114980303,8.777127126840128,0.20082463828333638,0.05907806348469771,0.6377094711070134,0,,0.0,none,P10,0
E0001154,N0001263,N0001264,sub main,17.76551363743901,auto_road,derived,s5c_flows,1.0798,1.456,0.088594,3.6221,held,0.133861,10.6313,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,305.5331756075349,305.435465282529,9.027127126840128,9.03835063543977,8.777127126840128,8.78835063543977,0.20085643199402575,0.05909082184402639,1.4741469367838007,0,,0.0,none,P10,0
E0001155,N0001264,N0001265,sub main,14.35996970142557,auto_road,derived,s5c_flows,1.0798,1.456,0.088742,3.6221,held,0.13401,10.6491,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,305.435465282529,305.35648544917115,9.03835063543977,9.28825942387573,8.78835063543977,9.03825942387573,0.2009304104100664,0.05912051246770536,1.1911229757041422,0,,0.0,none,P10,0
E0001156,N0001265,N0001266,sub main,36.3467703237468,auto_road,derived,s5c_flows,1.0798,1.456,0.088862,3.6221,held,0.134129,10.6634,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,305.35648544917115,305.1565782123905,9.28825942387573,9.035804600109486,9.03825942387573,8.785804600109486,0.20098945238247026,0.05914421263707639,3.013986546134868,0,,0.0,none,P10,0
E0001157,N0001266,N0001267,sub main,46.99668477200106,auto_road,derived,s5c_flows,1.0798,1.456,0.089165,3.6221,held,0.134432,10.6998,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,305.1565782123905,304.8980964461445,9.035804600109486,9.392980214011743,8.785804600109486,9.142980214011743,0.2011396203125694,0.05920450853409362,3.8942008457415946,0,,0.0,none,P10,0
E0001158,N0001267,N0001268,sub main,73.43484349558678,auto_road,derived,s5c_flows,1.0798,1.456,0.089557,3.6221,held,0.134824,10.7468,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,304.8980964461445,304.4942048069188,9.392980214011743,9.816128445034337,9.142980214011743,9.566128445034337,0.20133354484569224,0.05928240909218671,6.079036949346032,0,,0.0,none,P10,0
E0001159,N0001268,N0001269,sub main,69.99999999985496,auto_road,derived,s5c_flows,1.0798,1.456,0.090168,3.6221,held,0.135436,10.8202,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,304.4942048069188,304.1092048069196,9.816128445034337,10.144976101283532,9.566128445034337,9.894976101283532,0.2016355147273854,0.05940379144369515,5.786017747129529,0,,0.0,none,P10,0
E0001160,N0001269,N0001270,sub main,70.00000000028398,auto_road,derived,s5c_flows,1.0798,1.456,0.090752,3.6221,held,0.136019,10.8902,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,304.1092048069196,303.724204806918,10.144976101283532,10.87552663839449,9.894976101283532,10.62552663839449,0.20192228591774075,0.05951915389673354,5.777800411524051,0,,0.0,none,P10,0
E0001161,N0001270,N0001271,sub main,16.763224093166002,auto_road,derived,s5c_flows,1.0798,1.456,0.091335,3.6221,held,0.136602,10.9602,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,303.724204806918,303.6320070744056,10.87552663839449,11.015209722469422,10.62552663839449,10.765209722469422,0.2022081954178905,0.0596342564981667,1.3816802412090288,0,,0.0,none,P10,0
E0001162,N0001271,N0001272,sub main,78.34649198438596,auto_road,derived,s5c_flows,1.0798,1.456,0.091475,3.6221,held,0.136742,10.977,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,303.6320070744056,303.20110136849144,11.015209722469422,11.921213084633564,10.765209722469422,11.671213084633564,0.20227672531507193,0.059661858415726104,6.455388598824313,0,,0.0,none,P10,0
E0001163,N0001272,N0001273,sub main,26.031170693511477,auto_road,derived,s5c_flows,1.0798,1.456,0.092128,3.6221,held,0.137395,11.0553,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,303.20110136849144,303.05792992967713,11.921213084633564,12.179161134775995,11.671213084633564,11.929161134775995,0.2025957191596216,0.05979040569766356,2.141470938732091,0,,0.0,none,P10,0
E0001164,N0001273,N0001274,sub main,68.17697923396238,auto_road,derived,s5c_flows,1.0798,1.456,0.092345,3.6221,held,0.137612,11.0814,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,303.05792992967713,302.7170450335073,12.179161134775995,12.520931040711446,11.929161134775995,12.270931040711446,0.19616641060255144,0.061171686512276974,5.792444199506229,1,outfall_1000m,111.78,none,P10,0
E0001165,N0001274,N0001275,sub main,43.59968656212933,auto_road,derived,s5c_flows,1.0798,1.456,0.092913,3.6221,held,0.13818,11.1495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.7170450335073,302.49904660069666,12.520931040711446,12.920966827037716,12.270931040711446,12.670966827037716,0.19643358653998905,0.06128572048501077,3.6992728967671984,1,outfall_1000m,111.78,none,P10,0
E0001166,N0001276,N0001277,lateral,30.94293881397772,draft,drafted,s5c_flows,20.853,31.0,0.001575,3.6221,held,0.875788,0.189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2406566623516,360.08594196828176,2.1215259548358745,2.034083666483866,1.8715259548358745,1.7840836664838662,0.35504469853846454,0.1439875037141632,1.452537241148969,0,,0.0,none,P68,1
E0001167,N0001278,N0001277,lateral,37.446926839157754,draft,drafted,s5c_flows,5.1913,7.0,0.002696,3.6221,held,0.220327,0.3235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9835380905817,359.79630345638594,2.4261909133245467,2.3237221783796826,2.1761909133245467,2.0737221783796826,0.22890437639384517,0.07576451735324233,2.7265334859542563,0,,0.0,none,P68,1
E0001168,N0001279,N0001277,lateral,58.96090646153116,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,361.0660818654152,360.56491416049215,1.5542489451316897,1.555111474273474,1.3042489451316897,1.305111474273474,0.0,0.0,0.0,0,,0.0,none,P68,1
E0001169,N0001280,N0001281,lateral,52.48786563990497,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0456115722656,396.78317224406607,1.5500000000000114,1.7097781953870594,1.3000000000000114,1.4597781953870594,0.0,0.0,0.0,0,,0.0,none,P199,0
E0001170,N0001282,N0001283,lateral,14.999813845434604,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,505.08385009765624,504.851352983052,1.5500000000000114,1.5573079056198935,1.3000000000000114,1.3073079056198935,0.0,0.0,0.0,0,,0.0,none,P179,0
E0001171,N0001283,N0001284,lateral,11.85503604201191,auto_road,derived,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,504.8364476273899,504.5519267623816,1.572213261282002,1.5657795364465414,1.322213261282002,1.3157795364465414,0.01986124470869297,0.0026097686491061978,9.948215075717401,0,,0.0,none,P179,0
E0001172,N0001284,N0001285,lateral,48.142567599434116,auto_road,derived,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,10.531,0.0,W11a-XG00364,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,504.3481124329793,503.0482631077946,1.769593865848833,1.7722935328304175,1.519593865848833,1.5222935328304175,0.027746911926335927,0.0030812687668569094,28.917673029252008,0,,0.0,none,P179,0
E0001173,N0001286,N0001287,lateral,13.489440121038108,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.803,0.0,W11a-XG00365,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.41725463867186,346.34980743806665,1.5500000000000114,1.566482845136477,1.3000000000000114,1.316482845136477,0.0,0.0,0.0,0,,0.0,none,P234,1
E0001174,N0001288,N0001289,lateral,88.48962145959905,draft,drafted,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,76.284,0.0,W11a-XG00366,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.0608703613281,385.6184222540301,1.5500000000000114,1.730881945188628,1.3000000000000114,1.480881945188628,0.20183551694350724,0.06360917817028158,7.30707383249821,0,,0.0,none,P169,1
E0001175,N0001290,N0001291,lateral,11.928340190911136,auto_road,derived,s5c_flows,0.0,0.0,0.001529,3.6221,held,0.001529,0.1835,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.3402452716861,388.2746394006361,1.8704175701107602,1.9454838903795348,1.6204175701107602,1.6954838903795348,0.039603092807698234,0.008756309724049977,5.0199531338086345,0,,0.0,none,P107,0
E0001176,N0001291,N0001292,lateral,41.74645330270017,auto_road,derived,s5c_flows,0.0,0.0,0.001629,3.6221,held,0.001629,0.1954,10.823,0.0,W11a-XG00367,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.2746394006361,388.04503390747124,1.9454838903795348,1.972300076903764,1.6954838903795348,1.722300076903764,0.040637123044785284,0.008978843242795437,17.121640745701214,0,,0.0,none,P107,0
E0001177,N0001292,N0001293,lateral,26.831691174710247,auto_road,derived,s5c_flows,0.0,0.0,0.001976,3.6221,held,0.001976,0.2372,1.578,0.0,W11a-XG00368,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.04503390747124,387.89745960601033,1.972300076903764,1.9616712533646705,1.722300076903764,1.7116712533646705,0.04392843882195261,0.009697174159016914,10.180076162605584,0,,0.0,none,P107,0
E0001178,N0001294,N0001295,main,12.36931687685298,auto_block,provisional,s5c_flows,5.4642,7.368,0.005509,3.6221,held,0.234581,0.661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.84377012990427,340.78192354552,2.6416424677519785,2.4870583880737627,2.3916424677519785,2.2370583880737627,0.2336168575270278,0.0779682002443444,0.8824503653681427,0,,0.0,none,P63,1
E0001179,N0001296,N0001297,lateral,13.493850073695608,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6190673828125,348.551598132444,1.5500000000000114,1.564612805056015,1.3000000000000114,1.314612805056015,0.13489621704043256,0.037230723305707175,1.6671890892303631,0,,0.0,none,P233,0
E0001180,N0001298,N0001299,lateral,14.976615545629471,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,13.313,0.0,W11a-XG00369,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,412.96380762042924,412.8664596193826,1.565763912773889,1.5721695310080008,1.315763912773889,1.3221695310080008,0.12949162820166976,0.029737239905788776,1.927616963044765,0,,0.0,none,P98,1
E0001181,N0001300,N0001301,lateral,69.99999999998533,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.7514012284171,413.40140122841717,1.5559718184579197,1.9037745528328287,1.3059718184579197,1.6537745528328287,0.0,0.0,0.0,0,,0.0,none,P98,1
E0001182,N0001301,N0001302,lateral,70.00000000004056,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.40140122841717,413.051401228417,1.9037745528328287,2.265035539161147,1.6537745528328287,2.015035539161147,0.025530390765142158,0.006166662961199304,45.69717233863289,0,,0.0,none,P98,1
E0001183,N0001302,N0001303,lateral,69.99999999998533,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.051401228417,412.70140122841707,2.265035539161147,2.631759171973556,2.015035539161147,2.381759171973556,0.034335901580504376,0.008041826953189918,33.97804085414916,0,,0.0,none,P98,1
E0001184,N0001303,N0001299,lateral,76.28510450351692,draft,drafted,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.70140122841707,412.3199757058995,2.631759171973556,2.1186534444911445,2.381759171973556,1.8686534444911445,0.04053167265986828,0.00943533249312914,31.36851565592606,0,,0.0,none,P98,1
E0001185,N0001304,N0001305,lateral,14.886086607504495,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,364.6971268707303,364.466392528314,1.587571615597824,1.5943374521547753,1.337571615597824,1.3443374521547753,0.0,0.0,0.0,0,,0.0,none,P231,0
E0001186,N0001306,N0001307,lateral,80.00000000012017,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.74019023851616,389.34019023851556,1.5538466267182116,1.8228041462500642,1.3038466267182116,1.5728041462500642,0.0,0.0,0.0,0,,0.0,none,P89,0
E0001187,N0001307,N0001308,lateral,79.99999999980638,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.34019023851556,388.94019023851655,1.8228041462500642,2.140589790780325,1.5728041462500642,1.890589790780325,0.02707650925836869,0.006486735279580463,49.24317682930289,0,,0.0,none,P89,0
E0001188,N0001308,N0001309,lateral,54.83532574569617,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.94019023851655,388.6660136097881,2.140589790780325,1.8839741831806691,1.890589790780325,1.6339741831806691,0.03627664604823133,0.008471871530691982,25.193125476553284,0,,0.0,none,P89,0
E0001189,N0001309,N0001310,lateral,79.99999999987166,draft,drafted,s5c_flows,0.0,0.0,0.00179,3.6221,held,0.00179,0.2148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6660136097881,388.26601360978873,1.8839741831806691,1.776588929273771,1.6339741831806691,1.526588929273771,0.040902824754602767,0.009520698418195778,32.59758565161579,0,,0.0,none,P89,0
E0001190,N0001310,N0001311,lateral,80.00000000016699,draft,drafted,s5c_flows,0.0,0.0,0.002457,3.6221,held,0.002457,0.2948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.26601360978873,387.8660136097879,1.776588929273771,1.814345276930851,1.526588929273771,1.564345276930851,0.046410435450142104,0.010812055130737436,28.72917093761149,0,,0.0,none,P89,0
E0001191,N0001311,N0001312,lateral,12.84975302599882,draft,drafted,s5c_flows,0.0,0.0,0.003124,3.6221,held,0.003124,0.3748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8660136097879,387.8017648446579,1.814345276930851,1.816216112373354,1.564345276930851,1.566216112373354,0.05099054493663405,0.011920463912514417,4.200044355271227,0,,0.0,none,P89,0
E0001192,N0001312,N0001313,lateral,11.036895882621959,draft,drafted,s5c_flows,0.0,0.0,0.003231,3.6221,held,0.003231,0.3877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8017648446579,387.74658036524477,1.816216112373354,1.6480119199114824,1.566216112373354,1.3980119199114824,0.05166228038304278,0.0120856206826562,3.560591273681827,0,,0.0,none,P89,0
E0001193,N0001314,N0001315,lateral,4.880827549142276,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,4.881,0.0,W11a-XG00370,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,318.66258544921874,318.62109841505105,1.5500000000000114,1.5582228740114488,1.3000000000000114,1.3082228740114488,0.18012919059678698,0.03794502788456375,0.4516043487983615,0,,0.0,none,P164,1
E0001194,N0001315,N0001316,lateral,6.244693785497433,auto_road,derived,s5c_flows,1.4832,2.0,4.1e-05,3.6221,held,0.062221,0.0049,6.245,0.0,W11a-XG00371,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,318.62109841505105,318.5773855585526,1.5582228740114488,1.550635681681797,1.3082228740114488,1.300635681681797,0.16866360110792816,0.03967728509805038,0.6170758188169521,0,,0.0,none,P164,1
E0001195,N0001316,N0001317,lateral,15.205909180683866,auto_road,derived,s5c_flows,4.7878,6.456,9.3e-05,3.6221,held,0.20081,0.0111,15.206,0.0,W11a-XG00372,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,318.5773855585526,318.40251760297474,1.550635681681797,1.55414743608776,1.300635681681797,1.30414743608776,0.2956492542148662,0.05985251059883842,0.8572043259540245,0,,0.0,none,P164,1
E0001196,N0001317,N0001318,lateral,66.1782371596381,auto_road,derived,s5c_flows,12.5421,16.912,0.000219,3.6221,held,0.526015,0.0263,66.178,0.0,W11a-XG00373,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,318.32275719604223,317.7933312987651,1.6339078430202676,1.6622656250630143,1.3839078430202676,1.4122656250630143,0.35628550445200935,0.10131659771549037,3.0957493514190073,0,,0.0,none,P164,1
E0001197,N0001319,N0001320,lateral,14.142135623730951,auto_block,provisional,s5c_flows,12.9574,17.472,0.001367,3.6221,held,0.544573,0.164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.17615889227045,477.1054482141518,2.7956428655420495,2.4047141393638185,2.5456428655420495,2.1547141393638185,0.3059543373116049,0.11510750955167173,0.7703837849353988,0,,0.0,none,P101,1
E0001198,N0001320,N0001321,lateral,19.6468827043885,auto_block,provisional,s5c_flows,12.9574,17.472,0.001485,3.6221,held,0.544691,0.1782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.1054482141518,477.00721380062987,2.4047141393638185,2.31200006655763,2.1547141393638185,2.06200006655763,0.30597527294614335,0.1151191761409838,1.0701781288410774,0,,0.0,none,P101,1
E0001199,N0001321,N0001322,lateral,27.459060435491963,auto_block,provisional,s5c_flows,15.1169,20.384,0.001649,3.6221,held,0.635389,0.1978,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,477.00721380062987,476.5815983638797,2.31200006655763,1.5537470951046544,2.06200006655763,1.3037470951046544,0.4755501205151555,0.0946581199435916,0.9623612475640501,0,,0.0,none,P101,1
E0001200,N0001322,N0001323,lateral,8.751921236389315,auto_block,provisional,s5c_flows,15.1169,20.384,0.001877,3.6221,held,0.635618,0.2253,0.0,0.0,,200,PVC-U,6.45,0.5,ground,minimum,velocity,1.0,476.5815983638797,476.0170994441326,1.5537470951046544,1.5531825382892634,1.3037470951046544,1.3031825382892634,0.7753091234279684,0.06796624416717154,0.18813831739124867,0,,0.0,none,P101,1
E0001201,N0001323,N0001324,lateral,7.059467064452581,auto_block,provisional,s5c_flows,15.1169,20.384,0.00195,3.6221,held,0.635691,0.234,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,476.0170994441326,475.9747426417459,1.5531825382892634,1.6425669285666231,1.3031825382892634,1.3925669285666231,0.3423110232474781,0.11849675229302606,0.3437160255352946,0,,0.0,none,P101,1
E0001202,N0001324,N0001325,lateral,4.854500332058149,auto_block,provisional,s5c_flows,15.1169,20.384,0.002009,3.6221,held,0.63575,0.2411,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,475.97450827440105,475.93324502157856,1.642801295911454,1.559064548733943,1.392801295911454,1.309064548733943,0.3863795594552231,0.10909070552547581,0.20940118825569537,0,,0.0,none,P101,1
E0001203,N0001325,N0001326,lateral,18.520540965676833,auto_block,provisional,s5c_flows,15.1169,20.384,0.00205,3.6221,held,0.63579,0.2459,13.89,0.0,W11a-XG00374,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,475.75939480457896,475.2130388460915,1.7329147657335398,1.7241254605491463,1.4829147657335398,1.4741254605491463,0.593478256977497,0.08146764245927032,0.5201128754629079,0,,0.0,none,P101,1
E0001204,N0001326,N0001327,lateral,25.96150997149434,auto_block,provisional,s5c_flows,15.1169,20.384,0.002204,3.6221,held,0.635945,0.2645,25.962,0.0,W11a-XG00375,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.2130388460915,475.08323129623403,1.7241254605491463,1.8187462428284675,1.4741254605491463,1.5687462428284675,0.3212731433045087,0.123790182495883,1.3468036213911774,0,,0.0,none,P101,1
E0001205,N0001328,N0001329,lateral,31.04834939252005,auto_link,provisional,s5c_flows,1.0798,1.456,0.00081,3.6221,held,0.046077,0.0972,31.048,0.0,W11a-XG00376,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.4280018919774,490.2727601450148,2.066504943960126,1.7579100210008392,1.8165049439601262,1.5079100210008392,0.13572012403750938,0.037523169831095965,3.8127911652388313,0,,0.0,none,P115,0
E0001206,N0001329,N0001330,lateral,14.317821063276353,auto_link,provisional,s5c_flows,1.0798,1.456,0.001068,3.6221,held,0.046336,0.1282,14.318,0.0,W11a-XG00377,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.2727601450148,490.2011710396984,1.7579100210008392,1.7304085501453415,1.5079100210008392,1.4804085501453415,0.1359814499523307,0.03761609819432313,1.7548742945325229,0,,0.0,none,P115,0
E0001207,N0001330,N0001331,lateral,18.439088914585774,auto_link,provisional,s5c_flows,1.0798,1.456,0.001188,3.6221,held,0.046455,0.1425,18.439,0.0,W11a-XG00378,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,490.2011710396984,490.07209741729633,1.7304085501453415,1.5557101998911662,1.4804085501453415,1.3057101998911662,0.1526132150883417,0.034870949933778955,2.0137060109672373,0,,0.0,none,P115,0
E0001208,N0001331,N0001332,lateral,5.0990195135927845,auto_link,provisional,s5c_flows,1.0798,1.456,0.001341,3.6221,held,0.046609,0.161,5.099,0.0,W11a-XG00379,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,490.07209741729633,490.0313052611876,1.5557101998911662,1.5572567505311667,1.3057101998911662,1.3072567505311667,0.1598662336806013,0.03387587273352152,0.5315922981564051,0,,0.0,none,P115,0
E0001209,N0001332,N0001333,lateral,12.041594578792296,auto_link,provisional,s5c_flows,1.0798,1.456,0.001384,3.6221,held,0.046651,0.1661,12.042,0.0,W11a-XG00380,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,490.0313052611876,489.8687437343739,1.5572567505311667,1.5518190097667457,1.3072567505311667,1.3018190097667457,0.19081730039597697,0.030100633852089248,1.0517560124967729,0,,0.0,none,P115,0
E0001210,N0001333,N0001334,lateral,4.054126537329097,auto_link,provisional,s5c_flows,1.0798,1.456,0.001484,3.6221,held,0.046751,0.1781,4.054,0.0,W11a-XG00381,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,489.8687437343739,489.78563414035864,1.5518190097667457,1.5517071682351116,1.3018190097667457,1.3017071682351116,0.21968619639145928,0.0274264014944878,0.3075695092911103,0,,0.0,none,P115,0
E0001211,N0001334,N0001335,lateral,20.111965409860048,auto_link,provisional,s5c_flows,1.0798,1.456,0.001518,3.6221,held,0.046785,0.1822,20.112,0.0,W11a-XG00382,200,PVC-U,5.85,0.5,ground,minimum,tractive,1.0,489.78563414035864,488.60908416388185,1.5517071682351116,1.556534732602529,1.3017071682351116,1.306534732602529,0.3113284414964821,0.021723601020993216,1.0766745944779192,0,,0.0,none,P115,0
E0001212,N0001336,N0001337,lateral,88.97526666292175,auto_link,provisional,s5c_flows,11.0589,14.912,0.003028,3.6221,held,0.466644,0.3634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.84303728117476,409.39816094786016,2.067241039137741,2.2579974994054623,1.8172410391377412,2.0079974994054623,0.29135252818933266,0.1071021520518505,5.0897828835212096,0,,0.0,none,P78,1
E0001213,N0001337,N0001338,lateral,14.866068747318506,auto_link,provisional,s5c_flows,11.8005,15.912,0.00377,3.6221,held,0.498475,0.4524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.39816094786016,409.32383060412354,2.2579974994054623,2.2887182240014567,2.0079974994054623,2.0387182240014567,0.29751361724178066,0.11044796687347766,0.8327948641555951,0,,0.0,none,P78,1
E0001214,N0001338,N0001339,lateral,10.0,auto_link,provisional,s5c_flows,12.5421,16.912,0.003894,3.6221,held,0.529689,0.4672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.32383060412354,409.27383060412353,2.2887182240014567,2.319644737673343,2.0387182240014567,2.069644737673343,0.30328706643671655,0.11362558629873823,0.5495343689555028,0,,0.0,none,P78,1
E0001215,N0001339,N0001340,lateral,12.806248474865697,auto_link,provisional,s5c_flows,13.2837,17.912,0.003977,3.6221,held,0.560863,0.4772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.27383060412353,409.2097993617492,2.319644737673343,2.4402555698914057,2.069644737673343,2.1902555698914057,0.3088142013839067,0.1167062347976984,0.6911517463400498,0,,0.0,none,P78,1
E0001216,N0001341,N0001342,lateral,40.00000000016369,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.9612258467555,377.76122584675466,1.5615097489476284,1.5637558426984697,1.3115097489476284,1.3137558426984697,0.13489621704043256,0.037230723305707175,4.9420708845346955,0,,0.0,none,P159,1
E0001217,N0001342,N0001343,lateral,39.99999999969626,draft,provisional,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.76122584675466,377.5612258467562,1.5637558426984697,1.6108322587125485,1.3137558426984697,1.3608322587125485,0.19546801329239388,0.060873995001961584,3.4106177037997543,0,,0.0,none,P159,1
E0001218,N0001343,N0001344,lateral,19.339509223487973,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,377.5546446732151,377.4095983540389,1.6174134322536702,1.5568323100235943,1.3674134322536702,1.3068323100235943,0.24713431207117129,0.06315081290374855,1.3042509193623195,0,,0.0,none,P159,1
E0001219,N0001345,N0001346,lateral,10.00000000010997,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.5092151710209,350.4592151710204,1.5517894676509627,1.6958751610108607,1.3017894676509627,1.4458751610108607,0.0,0.0,0.0,0,,0.0,none,P239,0
E0001220,N0001347,N0001348,lateral,31.598100998197605,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,308.33619995117186,308.00441989069077,1.5500000000000114,1.5636037909498555,1.3000000000000114,1.3136037909498555,0.0,0.0,0.0,0,,0.0,none,P79,0
E0001221,N0001348,N0001349,lateral,50.00000000012098,auto_road,derived,s5c_flows,0.0,0.0,0.000263,3.6221,held,0.000263,0.0316,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,308.00335838166836,307.6783583816676,1.564665299972262,1.5511948409886713,1.314665299972262,1.3011948409886713,0.01932747214462285,0.004365221288776505,43.116519692783186,0,,0.0,none,P79,0
E0001222,N0001349,N0001350,lateral,49.999999999763816,auto_road,derived,s5c_flows,0.0,0.0,0.00068,3.6221,held,0.00068,0.0816,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,307.658875641402,307.4088756414032,1.5706775812542446,1.629607024612426,1.3206775812542446,1.379607024612426,0.0273042692720858,0.006534220412913377,30.520257657338057,0,,0.0,none,P79,0
E0001223,N0001350,N0001351,lateral,13.147595926612928,auto_road,derived,s5c_flows,0.0,0.0,0.001097,3.6221,held,0.001097,0.1316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.4088756414032,307.34313766177013,1.629607024612426,1.689485629245496,1.379607024612426,1.439485629245496,0.033462778416631096,0.007850298182736165,6.548368340746493,0,,0.0,none,P79,0
E0001224,N0001351,N0001352,lateral,15.721843087496225,auto_road,derived,s5c_flows,0.0,0.0,0.001206,3.6221,held,0.001206,0.1447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.34313766177013,307.26452844633263,1.689485629245496,1.7447183798392416,1.439485629245496,1.4947183798392416,0.03480745816765292,0.008145771034507504,7.528004971315202,0,,0.0,none,P79,0
E0001225,N0001352,N0001353,lateral,11.641761674569516,auto_road,derived,s5c_flows,0.0,0.0,0.001337,3.6221,held,0.001337,0.1605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.26452844633263,307.2063196379598,1.7447183798392416,1.7990209382120952,1.4947183798392416,1.5490209382120952,0.036321387246615766,0.008481855553806733,5.342014057045794,0,,0.0,none,P79,0
E0001226,N0001353,N0001354,lateral,16.9452988362522,auto_road,derived,s5c_flows,0.0,0.0,0.001434,3.6221,held,0.001434,0.1721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.2063196379598,307.1215931437785,1.7990209382120952,1.8393748737996134,1.5490209382120952,1.5893748737996134,0.0373802899631257,0.008719065297702527,7.5553626670490965,0,,0.0,none,P79,0
E0001227,N0001354,N0001355,lateral,10.945399476929646,auto_road,derived,s5c_flows,0.0,0.0,0.001575,3.6221,held,0.001575,0.1891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.1215931437785,307.06686614639386,1.8393748737996134,1.8574502598561367,1.5893748737996134,1.6074502598561367,0.038838084866935546,0.009048492333720376,4.697021628138995,0,,0.0,none,P79,0
E0001228,N0001355,N0001356,lateral,19.394573366795207,auto_road,derived,s5c_flows,0.0,0.0,0.001667,3.6221,held,0.001667,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.06686614639386,306.96989327955987,1.8574502598561367,1.9704753727838806,1.6074502598561367,1.7204753727838806,0.03974316267368289,0.009254675364371495,8.133295583459734,0,,0.0,none,P79,0
E0001229,N0001356,N0001357,lateral,15.705698513785908,auto_road,derived,s5c_flows,0.0,0.0,0.001828,3.6221,held,0.001828,0.2194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.96989327955987,306.89136478699095,1.9704753727838806,2.0348742266809268,1.7204753727838806,1.7848742266809268,0.04125034827686004,0.009600821014827982,6.345683196165174,0,,0.0,none,P79,0
E0001230,N0001357,N0001358,lateral,43.781489341822464,auto_road,derived,s5c_flows,0.0,0.0,0.001959,3.6221,held,0.001959,0.2351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.89136478699095,306.6724573402818,2.0348742266809268,2.3048070640150513,1.7848742266809268,2.0548070640150513,0.042412799165867834,0.00987016784481301,17.204511453646322,0,,0.0,none,P79,0
E0001231,N0001358,N0001359,lateral,20.16969744304134,auto_road,derived,s5c_flows,0.0,0.0,0.002324,3.6221,held,0.002324,0.2789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.6724573402818,306.5716088530666,2.3048070640150513,2.432511019980268,2.0548070640150513,2.182511019980268,0.04540013901362013,0.010571749152167714,7.40441838624855,0,,0.0,none,P79,0
E0001232,N0001359,N0001360,lateral,24.142762906405185,auto_road,derived,s5c_flows,0.0,0.0,0.002492,3.6221,held,0.002492,0.2991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.5716088530666,306.45089503853455,2.432511019980268,2.5738241997466957,2.182511019980268,2.3238241997466957,0.046670204110024004,0.010874089288805594,8.62176177384652,0,,0.0,none,P79,0
E0001233,N0001360,N0001361,lateral,43.916335185379566,auto_road,derived,s5c_flows,0.0,0.0,0.002693,3.6221,held,0.002693,0.3232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.45089503853455,306.23131336260764,2.5738241997466957,2.8499549479392385,2.3238241997466957,2.5999549479392385,0.048116660572479465,0.01122134640302061,15.211756407196757,0,,0.0,none,P79,0
E0001234,N0001361,N0001362,lateral,30.290272002248205,auto_road,derived,s5c_flows,0.0,0.0,0.003059,3.6221,held,0.003059,0.3671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.23131336260764,306.07986200259637,2.8499549479392385,3.0668665130286286,2.5999549479392385,2.8168665130286286,0.05057491401522682,0.011818604738686872,9.981981710382009,0,,0.0,none,P79,0
E0001235,N0001362,N0001363,lateral,54.293753612739344,auto_road,derived,s5c_flows,0.0,0.0,0.003312,3.6221,held,0.003312,0.3974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.07986200259637,305.8083932345327,3.0668665130286286,3.421159988123577,2.8168665130286286,3.171159988123577,0.0521609255129688,0.012208645975921723,17.34815639574246,0,,0.0,none,P79,0
E0001236,N0001363,N0001364,lateral,30.910108235531673,auto_road,derived,s5c_flows,0.0,0.0,0.003764,3.6221,held,0.003764,0.4517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.8083932345327,305.653842693355,3.421159988123577,3.6300623359418864,3.171159988123577,3.3800623359418864,0.05480283207889617,0.01286647247583203,9.40039868469825,0,,0.0,none,P79,0
E0001237,N0001365,N0001366,lateral,88.5064135245924,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,75.005,0.0,W11a-XG00383,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.9933492836881,338.5508172160651,1.612729817874424,1.814600264403623,1.362729817874424,1.564600264403623,0.17065230391004918,0.050665805354795285,8.643931891210029,0,,0.0,none,P168,1
E0001238,N0001367,N0001368,lateral,34.999999999975806,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,9.2,0.5,cover_min,minimum,tractive,1.0,444.2782564830885,441.05825648309076,1.6426419544114879,1.6552139758936164,1.3926419544114879,1.4052139758936164,0.0,0.0,0.0,0,,0.0,none,P119,0
E0001239,N0001368,N0001369,lateral,15.853199670034885,auto_road,derived,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,5.15,0.5,ground,minimum,tractive,1.0,441.05825648309076,440.241816700084,1.6552139758936164,1.553410350697277,1.4052139758936164,1.303410350697277,0.038202427485147385,0.0029709293976753204,6.916314273570881,0,,0.0,none,P119,0
E0001240,N0001369,N0001370,lateral,6.205096905030696,auto_road,derived,s5c_flows,0.0,0.0,0.000424,3.6221,held,0.000424,0.0509,0.0,0.0,,200,PVC-U,5.4,0.5,ground,minimum,tractive,1.0,440.241816700084,439.9067414672123,1.553410350697277,1.5530363648189223,1.303410350697277,1.3030363648189223,0.04636016467184821,0.0033487126044088045,2.2307574289810796,0,,0.0,none,P119,0
E0001241,N0001370,N0001371,lateral,4.664368801055458,auto_road,derived,s5c_flows,0.0,0.0,0.000475,3.6221,held,0.000475,0.0571,0.0,0.0,,200,PVC-U,5.65,0.5,ground,minimum,tractive,1.0,439.9067414672123,439.6432046299527,1.5530363648189223,1.550673543875405,1.3030363648189223,1.300673543875405,0.0495595570329299,0.0034550208241448666,1.5686072408988017,0,,0.0,none,P119,0
E0001242,N0001371,N0001372,lateral,4.6643493165286145,auto_road,derived,s5c_flows,0.0,0.0,0.000514,3.6221,held,0.000514,0.0617,0.0,0.0,,200,PVC-U,6.8,0.5,cover_min,minimum,tractive,1.0,439.636917576353,439.3197418228291,1.556960597475097,1.5576080306865379,1.306960597475097,1.3076080306865379,0.054295892300545136,0.003426637516486447,1.4317686289262144,0,,0.0,none,P119,0
E0001243,N0001372,N0001373,lateral,43.6129853074303,auto_road,derived,s5c_flows,0.0,0.0,0.000553,3.6221,held,0.000553,0.0664,0.0,0.0,,200,PVC-U,7.15,0.5,cover_min,minimum,tractive,1.0,439.1940889785761,436.0757605290948,1.683260874939549,1.6818383478583314,1.433260874939549,1.4318383478583314,0.05700854196536673,0.0034828312001288497,12.75042411887609,0,,0.0,none,P119,0
E0001244,N0001373,N0001374,lateral,25.000000000094964,auto_road,derived,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,436.0648356122457,435.3273356122429,1.6927632647074233,1.561641438538345,1.4427632647074233,1.311641438538345,0.054752571593932625,0.005014013972291814,7.6099926366640664,0,,0.0,none,P119,0
E0001245,N0001374,N0001375,lateral,34.98045767103085,auto_road,derived,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.3273356122429,435.15243332388775,1.561641438538345,2.202577662440376,1.311641438538345,1.9525776624403761,0.03381630947710258,0.007927702914587859,17.24042738150582,0,,0.0,none,P119,0
E0001246,N0001376,N0001377,lateral,20.950896805768764,auto_road,derived,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,389.02260131835936,388.88642048912186,1.5500000000000114,1.5519645206437644,1.3000000000000114,1.3019645206437644,0.17024883930215398,0.04222294586907285,2.0510073070733794,0,,0.0,none,P200,1
E0001247,N0001377,N0001378,lateral,31.473677259889417,auto_road,derived,s5c_flows,2.3849,3.456,0.000175,3.6221,held,0.100157,0.021,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,388.8642717104099,388.37642971288165,1.5741132993557017,1.5822494863371048,1.3241132993557017,1.3322494863371048,0.25955627118470814,0.040895300242988514,2.0209925395774,0,,0.0,none,P200,1
E0001248,N0001379,N0001380,main,69.70493189718154,draft,provisional,s5c_flows,105.0473,147.12,0.012348,3.4806,merrimack,4.244189,1.4818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8459430263977,327.4974183669118,4.45392269625853,4.258563078400698,4.20392269625853,4.008563078400698,0.5696702800095703,0.31311975249994484,2.0393355695745763,0,,0.0,none,P33,1
E0001249,N0001381,N0001382,lateral,60.000000000018915,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.81322338449576,330.5132233844957,1.5502714885511182,1.9759123576918114,1.3002714885511182,1.7259123576918114,0.13489621704043256,0.037230723305707175,7.413106326774044,0,,0.0,none,P33,1
E0001250,N0001382,N0001383,lateral,60.00000000006991,draft,provisional,s5c_flows,3.2393,4.368,0.0005,3.6221,held,0.136302,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5132233844957,330.21322338449534,1.9759123576918114,1.5582304729265388,1.7259123576918114,1.3082304729265388,0.19554724510700863,0.060907738930586514,5.113853685097628,0,,0.0,none,P33,1
E0001251,N0001383,N0001380,lateral,7.995088965087194,draft,provisional,s5c_flows,4.3191,5.824,0.001,3.6221,held,0.182069,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,330.21322338449534,330.16925039518736,1.5582304729265388,1.5867310501251382,1.3082304729265388,1.3367310501251382,0.2222705987063815,0.06792738051830435,0.5995011644679009,0,,0.0,none,P33,1
E0001252,N0001384,N0001380,lateral,22.619452332758353,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.2396967524882,330.12659949082445,1.5513493900899107,1.6293819544880535,1.3013493900899107,1.3793819544880535,0.20183551694350724,0.06360917817028158,1.86781235493928,0,,0.0,none,P33,1
E0001253,N0001385,N0001386,sub main,79.21822969241822,auto_road,derived,s5c_flows,0.0,0.0,0.010088,3.6221,held,0.010088,1.2106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.0552479740481,409.65915682558597,6.752582836498789,7.926841709570283,6.502582836498789,7.676841709570283,0.07929694796179997,0.019431388308461278,16.650121626913126,0,,0.0,none,P283,0
E0001254,N0001386,N0001387,sub main,20.7802087291656,auto_road,derived,s5c_flows,0.0,0.0,0.010748,3.6221,held,0.010748,1.2898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.65915682558597,409.55525578194016,7.926841709570283,8.158977616497339,7.676841709570283,7.908977616497339,0.08115248076897764,0.01996190661707961,4.267729203974686,0,,0.0,none,P283,0
E0001255,N0001387,N0001388,sub main,15.006831666815915,auto_road,derived,s5c_flows,0.0,0.0,0.010921,3.6221,held,0.010921,1.3106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.55525578194016,409.4802216236061,8.158977616497339,8.018801813893901,7.908977616497339,7.7688018138939015,0.08162593867899226,0.020098002968246848,3.0641468283410913,0,,0.0,none,P283,0
E0001256,N0001388,N0001389,sub main,31.42109809933706,auto_road,derived,s5c_flows,0.0,0.0,0.011046,3.6221,held,0.011046,1.3256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4802216236061,409.3231161331094,8.018801813893901,8.052524736031216,7.7688018138939015,7.802524736031216,0.08196485730182096,0.02019560741771989,6.389140243286313,0,,0.0,none,P283,0
E0001257,N0001389,N0001390,sub main,8.572070234082787,auto_road,derived,s5c_flows,0.0,0.0,0.011308,3.6221,held,0.011308,1.357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.3231161331094,409.280255781939,8.052524736031216,8.11921931571726,7.802524736031216,7.86921931571726,0.08266682895109377,0.020398248210503706,1.728236573816502,0,,0.0,none,P283,0
E0001258,N0001390,N0001391,sub main,45.43879465580447,auto_road,derived,s5c_flows,0.0,0.0,0.01138,3.6221,held,0.01138,1.3656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.280255781939,409.05306180865995,8.11921931571726,8.782967244074428,7.86921931571726,8.532967244074428,0.08285778964320897,0.02045348579334258,9.139916084226334,0,,0.0,none,P283,0
E0001259,N0001391,N0001392,sub main,85.40650390560626,auto_road,derived,s5c_flows,0.0,0.0,0.011758,3.6221,held,0.011758,1.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.05306180865995,408.6260292891319,8.782967244074428,10.273506843680593,8.532967244074428,10.023506843680593,0.08384702901349143,0.020740401981167583,16.976650794997934,0,,0.0,none,P283,0
E0001260,N0001392,N0001393,sub main,56.4591336130255,auto_road,derived,s5c_flows,0.0,0.0,0.01247,3.6221,held,0.01247,1.4964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.6260292891319,408.3437336210668,10.273506843680593,10.697159933620696,10.023506843680593,10.447159933620696,0.08565289430216282,0.021267479086490987,10.98603343043518,0,,0.0,none,P283,0
E0001261,N0001393,N0001394,sub main,59.99999999999509,auto_road,derived,s5c_flows,0.0,0.0,0.012941,3.6221,held,0.012941,1.5529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.3437336210668,408.04373362106685,10.697159933620696,11.605649923855026,10.447159933620696,11.355649923855026,0.08680910035039321,0.021607178334312832,11.519529588067993,0,,0.0,none,P283,0
E0001262,N0001394,N0001395,sub main,59.99999999999509,auto_road,derived,s5c_flows,0.0,0.0,0.013441,3.6221,held,0.013441,1.6129,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.0972642018428,417.79726420184284,1.5521193430790845,2.248969929016539,1.3021193430790845,1.998969929016539,0.08800543076839912,0.021960499245735704,11.362935119669874,0,,0.0,none,P283,0
E0001263,N0001395,N0001396,sub main,18.322690433840553,auto_road,derived,s5c_flows,0.0,0.0,0.013941,3.6221,held,0.013941,1.6729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.79726420184284,417.7056507496736,2.248969929016539,2.604438361654502,1.998969929016539,2.354438361654502,0.08917169652971868,0.022306730471954,3.4246087691689,0,,0.0,none,P264,0
E0001264,N0001396,N0001397,sub main,60.00000000003889,auto_road,derived,s5c_flows,0.0,0.0,0.014093,3.6221,held,0.014093,1.6912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7056507496736,417.40565074967344,2.604438361654502,3.240650519857809,2.354438361654502,2.990650519857809,0.08952055810900475,0.02241064014249247,11.170618471602888,0,,0.0,none,P264,0
E0001265,N0001397,N0001398,sub main,62.064175160792594,auto_road,derived,s5c_flows,0.0,0.0,0.014593,3.6221,held,0.014593,1.7512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.40565074967344,417.0953298738695,3.240650519857809,4.1017221280836225,2.990650519857809,3.8517221280836225,0.09065027192733324,0.022748209815213666,11.410919099897876,0,,0.0,none,P264,0
E0001266,N0001398,N0001399,sub main,47.30870223078259,auto_road,derived,s5c_flows,0.0,0.0,0.01511,3.6221,held,0.01511,1.8133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0953298738695,416.8587863627156,4.1017221280836225,4.684121352128159,3.8517221280836225,4.434121352128159,0.09179086298025113,0.023090701254950746,8.589943976043507,0,,0.0,none,P264,0
E0001267,N0001399,N0001400,sub main,18.91968874783372,auto_road,derived,s5c_flows,0.0,0.0,0.015505,3.6221,held,0.015505,1.8606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8587863627156,416.7641879189764,4.684121352128159,4.769778145476721,4.434121352128159,4.519778145476721,0.09264441431591848,0.02334809790635764,3.403639044248865,0,,0.0,none,P264,0
E0001268,N0001400,N0001401,sub main,73.64786232361358,auto_road,derived,s5c_flows,0.0,0.0,0.015662,3.6221,held,0.015662,1.8795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7641879189764,416.3959486073583,4.769778145476721,5.403154175844804,4.519778145476721,5.153154175844804,0.09297953683983272,0.02344941344777704,13.201446401853627,0,,0.0,none,P264,0
E0001269,N0001401,N0001402,sub main,59.9995882221269,auto_road,derived,s5c_flows,0.0,0.0,0.016276,3.6221,held,0.016276,1.9531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3959486073583,416.0959506662477,5.403154175844804,6.039059099377312,5.153154175844804,5.789059099377312,0.09426846400899115,0.023840430310487132,10.60792861693462,0,,0.0,none,P264,0
E0001270,N0001402,N0001403,sub main,59.999999999935014,auto_road,derived,s5c_flows,0.0,0.0,0.016776,3.6221,held,0.016776,2.0131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0959506662477,415.795950666248,6.039059099377312,6.535653337658232,5.789059099377312,6.285653337658232,0.09529367021713013,0.024152962865480826,10.493876431880313,0,,0.0,none,P264,0
E0001271,N0001403,N0001404,sub main,59.999999999935014,auto_road,derived,s5c_flows,0.0,0.0,0.017276,3.6221,held,0.017276,2.0731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.795950666248,415.49595066624835,6.535653337658232,7.377370866954777,6.285653337658232,7.127370866954777,0.09629813139144708,0.02446047421303779,10.38441749127994,0,,0.0,none,P264,0
E0001272,N0001404,N0001405,sub main,18.86600332835694,auto_road,derived,s5c_flows,0.0,0.0,0.017776,3.6221,held,0.017776,2.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.49595066624835,415.40162064960657,7.377370866954777,7.500509477346554,7.127370866954777,7.250509477346554,0.09728284336817751,0.02476318861686419,3.2321566467372014,0,,0.0,none,P264,0
