EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001273,N0001405,N0001406,sub main,69.27223944027266,auto_road,derived,s5c_flows,0.0,0.0,0.017933,3.6221,held,0.017933,2.152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.40162064960657,415.0552594524052,7.500509477346554,8.331794990954165,7.250509477346554,8.081794990954165,0.0975881172646045,0.0248572848853664,11.83071624257371,0,,0.0,none,P264,0
E0001274,N0001406,N0001407,sub main,83.0841914662181,auto_road,derived,s5c_flows,0.0,0.0,0.018511,3.6221,held,0.018511,2.2213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.0552594524052,414.6398384950741,8.331794990954165,9.208550176800884,8.081794990954165,8.958550176800884,0.09869643519445362,0.025199903869611212,14.030258759688067,0,,0.0,none,P264,0
E0001275,N0001407,N0001408,sub main,27.869031654847973,auto_road,derived,s5c_flows,0.0,0.0,0.019203,3.6221,held,0.019203,2.3044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6398384950741,414.5004933367999,9.208550176800884,9.157892893668873,8.958550176800884,8.907892893668873,0.09999252894354207,0.0256025483683692,4.645185653584083,0,,0.0,none,P264,0
E0001276,N0001408,N0001409,sub main,50.00000000004199,auto_road,derived,s5c_flows,0.0,0.0,0.019435,3.6221,held,0.019435,2.3322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5004933367999,414.25049333679965,9.157892893668873,9.671412180778475,8.907892893668873,9.421412180778475,0.10041986936187682,0.025735772451804168,8.298490514173066,0,,0.0,none,P264,0
E0001277,N0001409,N0001410,sub main,52.63914931625933,auto_road,derived,s5c_flows,0.0,0.0,0.019852,3.6221,held,0.019852,2.3822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.25049333679965,413.98729759021836,9.671412180778475,10.207251970328514,9.421412180778475,9.957251970328514,0.10117924919176578,0.025973080274137333,8.670939567936497,0,,0.0,none,P264,0
E0001278,N0001410,N0001411,sub main,27.050447767124318,auto_road,derived,s5c_flows,0.0,0.0,0.020291,3.6221,held,0.020291,2.4349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.98729759021836,413.85204535138274,10.207251970328514,10.627996152523508,9.957251970328514,10.377996152523508,0.10196694120209836,0.026220005402535135,4.4214408199729425,0,,0.0,none,P264,0
E0001279,N0001411,N0001412,sub main,29.7257460345148,auto_road,derived,s5c_flows,0.0,0.0,0.020516,3.6221,held,0.020516,2.4619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.85204535138274,413.7034166212102,10.627996152523508,10.869856083867944,10.377996152523508,10.619856083867944,0.10236612293881955,0.026345439484631722,4.839775956654589,0,,0.0,none,P264,0
E0001280,N0001412,N0001413,sub main,39.101947134917665,auto_road,derived,s5c_flows,0.0,0.0,0.020764,3.6221,held,0.020764,2.4916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7034166212102,413.5079068855356,10.869856083867944,11.279355077355035,10.619856083867944,11.029355077355035,0.10280263897503536,0.026482834942928052,6.339322856036345,0,,0.0,none,P264,0
E0001281,N0001413,N0001414,sub main,24.823692786050852,auto_road,derived,s5c_flows,0.0,0.0,0.02109,3.6221,held,0.02109,2.5307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5079068855356,413.38378842160535,11.279355077355035,11.382385894800905,11.029355077355035,11.132385894800905,0.1033710277261535,0.02666209759610541,4.002361417909864,0,,0.0,none,P264,0
E0001282,N0001414,N0001415,sub main,79.99999999998164,auto_road,derived,s5c_flows,0.0,0.0,0.021296,3.6221,held,0.021296,2.5556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.21617431640624,422.8161743164063,1.5500000000000114,2.784045410156182,1.3000000000000114,2.534045410156182,0.10372708558916069,0.026774600842903312,12.854244633981681,0,,0.0,none,P264,0
E0001283,N0001415,N0001416,sub main,80.00000000002584,auto_road,derived,s5c_flows,0.0,0.0,0.021963,3.6221,held,0.021963,2.6356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8161743164063,422.41617431640617,2.784045410156182,3.7260986328125796,2.534045410156182,3.4760986328125796,0.10486394957295284,0.027134881070044276,12.714887611649386,0,,0.0,none,P17,0
E0001284,N0001416,N0001417,sub main,10.66356285955288,auto_road,derived,s5c_flows,0.0,0.0,0.02263,3.6221,held,0.02263,2.7156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.41617431640617,422.3628565021084,3.7260986328125796,3.77026117367285,3.4760986328125796,3.52026117367285,0.10597730643291854,0.027489283450598007,1.6770198605841298,0,,0.0,none,P17,0
E0001285,N0001417,N0001418,sub main,80.63494728206896,auto_road,derived,s5c_flows,0.0,0.0,0.022719,3.6221,held,0.022719,2.7262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3628565021084,421.95968176569806,3.77026117367285,4.68610070500506,3.52026117367285,4.43610070500506,0.10612415064073631,0.02753614264792889,12.663618789129922,0,,0.0,none,P17,0
E0001286,N0001418,N0001419,sub main,79.78350942098025,auto_road,derived,s5c_flows,0.0,0.0,0.023391,3.6221,held,0.023391,2.8069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.95968176569806,421.56076421859314,4.68610070500506,5.925075625156865,4.43610070500506,5.675075625156865,0.1072203255219255,0.027886793524259518,12.401801156110293,0,,0.0,none,P17,0
E0001287,N0001419,N0001420,sub main,86.91169498089295,auto_road,derived,s5c_flows,0.0,0.0,0.024055,3.6221,held,0.024055,2.8866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.56076421859314,421.1262057436887,5.925075625156865,7.431899725061328,5.675075625156865,7.181899725061328,0.10828236033631643,0.02822795552970367,13.377324295319525,0,,0.0,none,P17,0
E0001288,N0001420,N0001421,sub main,33.727183890762866,auto_road,derived,s5c_flows,0.0,0.0,0.02478,3.6221,held,0.02478,2.9736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1262057436887,420.95756982423484,7.431899725061328,7.880412353499537,7.181899725061328,7.630412353499537,0.10941915479488606,0.02859469168998527,5.137306466737452,0,,0.0,none,P17,0
E0001289,N0001421,N0001422,sub main,73.27910156573262,auto_road,derived,s5c_flows,0.0,0.0,0.025061,3.6221,held,0.025061,3.0073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.95756982423484,420.5911743164062,7.880412353499537,8.425915527343818,7.630412353499537,8.175915527343818,0.10985360018723682,0.02873527123220873,11.117690793449063,0,,0.0,none,P17,0
E0001290,N0001422,N0001423,sub main,43.19468801786261,auto_road,derived,s5c_flows,0.0,0.0,0.025671,3.6221,held,0.025671,3.0806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5911743164062,420.37520087631685,8.425915527343818,8.405927053370647,8.175915527343818,8.155927053370647,0.11078528045896319,0.02903753945563417,6.498259190949511,0,,0.0,none,P17,0
E0001291,N0001423,N0001424,sub main,47.098769759907825,auto_road,derived,s5c_flows,0.0,0.0,0.026031,3.6221,held,0.026031,3.1238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.37520087631685,420.1397070275173,8.405927053370647,8.306734622873307,8.155927053370647,8.056734622873307,0.11132798557163102,0.029214108186880444,7.051052724684303,0,,0.0,none,P17,0
E0001292,N0001424,N0001425,sub main,60.00000000006634,auto_road,derived,s5c_flows,0.0,0.0,0.026424,3.6221,held,0.026424,3.1709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1397070275173,419.83970702751697,8.306734622873307,8.06254516974866,8.056734622873307,7.81254516974866,0.11191456513568825,0.02940536247217032,8.935387442989915,0,,0.0,none,P17,0
E0001293,N0001425,N0001426,sub main,59.999999999830145,auto_road,derived,s5c_flows,0.0,0.0,0.026924,3.6221,held,0.026924,3.2309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.83970702751697,419.5397070275178,8.06254516974866,7.797145999825943,7.81254516974866,7.547145999825943,0.11265222079330425,0.02964648064839734,8.87687781878692,0,,0.0,none,P17,0
E0001294,N0001426,N0001427,sub main,60.00000000006634,auto_road,derived,s5c_flows,0.0,0.0,0.027424,3.6221,held,0.027424,3.2909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.5397070275178,419.23970702751745,7.797145999825943,7.433876956857546,7.547145999825943,7.183876956857546,0.11338049158436185,0.029885192258832766,8.819859448722235,0,,0.0,none,P17,0
E0001295,N0001427,N0001428,sub main,8.809792949737592,auto_road,derived,s5c_flows,0.0,0.0,0.027924,3.6221,held,0.027924,3.3509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.23970702751745,419.19565806276876,7.433876956857546,7.423268939184368,7.183876956857546,7.173268939184368,0.11409966294836094,0.030121565122354338,1.2868564087001606,0,,0.0,none,P17,0
E0001296,N0001428,N0001429,sub main,34.11560436303132,auto_road,derived,s5c_flows,0.0,0.0,0.027997,3.6221,held,0.027997,3.3597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.19565806276876,419.0250800409536,7.423268939184368,7.402715369202667,7.173268939184368,7.152715369202667,0.1142039171627071,0.030155883817083645,4.978755722016463,0,,0.0,none,P17,0
E0001297,N0001429,N0001430,sub main,59.85494616970456,auto_road,derived,s5c_flows,0.0,0.0,0.028282,3.6221,held,0.028282,3.3938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0250800409536,418.72580531010505,7.402715369202667,7.08147618403558,7.152715369202667,6.83147618403558,0.11460915132039627,0.030289407452188916,8.704212749756303,0,,0.0,none,P17,0
E0001298,N0001430,N0001431,sub main,44.523016436453574,auto_road,derived,s5c_flows,0.0,0.0,0.02878,3.6221,held,0.02878,3.4536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.72580531010505,418.5031902279228,7.08147618403558,6.767226031842824,6.83147618403558,6.517226031842824,0.11531053461916894,0.03052099057597027,6.435234008684722,0,,0.0,none,P17,0
E0001299,N0001431,N0001432,sub main,47.94244899964628,auto_road,derived,s5c_flows,0.0,0.0,0.029151,3.6221,held,0.029151,3.4982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5031902279228,418.26347798292454,6.767226031842824,6.653086958481708,6.517226031842824,6.403086958481708,0.11582762720507914,0.030692113085298983,6.8985339330661235,0,,0.0,none,P17,0
E0001300,N0001432,N0001433,sub main,73.95996145535594,auto_road,derived,s5c_flows,0.0,0.0,0.029551,3.6221,held,0.029551,3.5461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.26347798292454,417.8936781756478,6.653086958481708,6.1309800274772215,6.403086958481708,5.8809800274772215,0.1163800768876491,0.030875300489794616,10.591727185795918,0,,0.0,none,P17,0
E0001301,N0001433,N0001434,sub main,50.00000000005524,auto_road,derived,s5c_flows,0.0,0.0,0.030167,3.6221,held,0.030167,3.6201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8936781756478,417.6436781756475,6.1309800274772215,5.774412644665006,5.8809800274772215,5.524412644665006,0.1172208429854191,0.031154812184764097,7.109088384886559,0,,0.0,none,P17,0
E0001302,N0001434,N0001435,sub main,50.00000000005524,auto_road,derived,s5c_flows,0.0,0.0,0.030584,3.6221,held,0.030584,3.6701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6436781756475,417.3936781756472,5.774412644665006,5.62457133607154,5.524412644665006,5.37457133607154,0.11778329331425863,0.0313422835482812,7.075140369108461,0,,0.0,none,P17,0
E0001303,N0001435,N0001436,sub main,15.23506964190512,auto_road,derived,s5c_flows,0.0,0.0,0.031001,3.6221,held,0.031001,3.7201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3936781756472,417.3175028274377,5.62457133607154,5.661745219437307,5.37457133607154,5.411745219437307,0.11834047369992863,0.03152838170140068,2.1456549853681928,0,,0.0,none,P17,0
E0001304,N0001436,N0001437,sub main,41.59917790808107,auto_road,derived,s5c_flows,0.0,0.0,0.031127,3.6221,held,0.031127,3.7353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3175028274377,417.10950693789727,5.661745219437307,5.39241566952461,5.411745219437307,5.14241566952461,0.1185078116158383,0.03158434698787729,5.850412916651061,0,,0.0,none,P17,0
E0001305,N0001437,N0001438,sub main,31.2867991527187,auto_road,derived,s5c_flows,0.0,0.0,0.031474,3.6221,held,0.031474,3.7769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.10950693789727,416.95307294213364,5.39241566952461,5.32015093481948,5.14241566952461,5.07015093481948,0.11896624992537105,0.03173784534088517,4.383147765626145,0,,0.0,none,P17,0
E0001306,N0001438,N0001439,sub main,66.72919249826805,auto_road,derived,s5c_flows,0.0,0.0,0.031735,3.6221,held,0.031735,3.8082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.95307294213364,416.6194269796423,5.32015093481948,5.275012717623326,5.07015093481948,5.025012717623326,0.11930877455235449,0.03185270075642946,9.32163801428065,0,,0.0,none,P17,0
E0001307,N0001439,N0001440,sub main,39.862507879131364,auto_road,derived,s5c_flows,0.0,0.0,0.032291,3.6221,held,0.032291,3.8749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6194269796423,416.42011444024666,5.275012717623326,5.241567688659586,5.025012717623326,4.991567688659586,0.12003200816286046,0.03209568808664551,5.534983055664838,0,,0.0,none,P17,0
E0001308,N0001440,N0001441,sub main,34.14076247626829,auto_road,derived,s5c_flows,0.0,0.0,0.032623,3.6221,held,0.032623,3.9148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.42011444024666,416.2494106278653,5.241567688659586,5.048318864322198,4.991567688659586,4.798318864322198,0.12045977324671318,0.03223970743863683,4.7236740747669534,0,,0.0,none,P17,0
E0001309,N0001441,N0001442,sub main,44.911674783839224,auto_road,derived,s5c_flows,0.0,0.0,0.032908,3.6221,held,0.032908,3.9489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2494106278653,416.0248522539461,5.048318864322198,4.730671427694517,4.798318864322198,4.480671427694517,0.12082458850565865,0.032362709938444895,6.195162113288975,0,,0.0,none,P17,0
E0001310,N0001442,N0001443,sub main,36.01188070507776,auto_road,derived,s5c_flows,0.0,0.0,0.033282,3.6221,held,0.033282,3.9938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0248522539461,415.84479285042073,4.730671427694517,4.340143673016769,4.480671427694517,4.090143673016769,0.12130003116433086,0.03252325641154061,4.9480449921581595,0,,0.0,none,P17,0
E0001311,N0001443,N0001444,sub main,20.40058559872134,auto_road,derived,s5c_flows,0.0,0.0,0.033582,3.6221,held,0.033582,4.0298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.84479285042073,415.7427899224271,4.340143673016769,4.179756464291643,4.090143673016769,3.9297564642916427,0.12167874066667655,0.032651336036247675,2.7943234628808535,0,,0.0,none,P17,0
E0001312,N0001444,N0001445,sub main,33.750136272511526,auto_road,derived,s5c_flows,0.0,0.0,0.033752,3.6221,held,0.033752,4.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7427899224271,415.57403924106455,4.179756464291643,4.101680973779196,3.9297564642916427,3.851680973779196,0.12189230577186622,0.0327236411036618,4.614747974833665,0,,0.0,none,P17,0
E0001313,N0001445,N0001446,sub main,45.71863839264028,auto_road,derived,s5c_flows,0.0,0.0,0.034033,3.6221,held,0.034033,4.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.57403924106455,415.3454460491013,4.101680973779196,3.8145270954299235,3.851680973779196,3.5645270954299235,0.12224369203002954,0.03284272848070027,6.2332648326493825,0,,0.0,none,P17,0
E0001314,N0001446,N0001447,sub main,15.854346538948237,auto_road,derived,s5c_flows,0.0,0.0,0.034414,3.6221,held,0.034414,4.1297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3454460491013,415.2661743164066,3.8145270954299235,3.757232666015284,3.5645270954299235,3.507232666015284,0.12271693810928143,0.03300335335236834,2.1532407266155986,0,,0.0,none,P17,0
E0001315,N0001447,N0001448,sub main,89.44741760574233,auto_road,derived,s5c_flows,0.0,0.0,0.034546,3.6221,held,0.034546,4.1456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2661743164066,414.8189372283779,3.757232666015284,4.015138699356498,3.507232666015284,3.7651386993564984,0.12288005236458063,0.033058779463962934,12.1320772960441,0,,0.0,none,P17,0
E0001316,N0001448,N0001449,sub main,85.55258239432766,auto_road,derived,s5c_flows,0.0,0.0,0.035292,3.6221,held,0.035292,4.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8189372283779,414.39117431640625,4.015138699356498,4.061798095703125,3.7651386993564984,3.811798095703125,0.1237938863624348,0.033369899929565544,11.518148554317266,0,,0.0,none,P17,0
E0001317,N0001449,N0001450,sub main,47.512003426558046,auto_road,derived,s5c_flows,0.0,0.0,0.036005,3.6221,held,0.036005,4.3206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.39117431640625,414.15361429927344,4.061798095703125,3.7656361890078074,3.811798095703125,3.5156361890078074,0.12465489498789888,0.03366396701442584,6.3524719494797175,0,,0.0,none,P17,0
E0001318,N0001450,N0001451,sub main,49.09231272773224,auto_road,derived,s5c_flows,0.0,0.0,0.036401,3.6221,held,0.036401,4.3681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.15361429927344,413.90815273563476,3.7656361890078074,3.653889500693367,3.5156361890078074,3.403889500693367,0.12512801462855735,0.0338259396275267,6.538945052054999,0,,0.0,none,P17,0
E0001319,N0001451,N0001452,sub main,43.965102147573624,auto_road,derived,s5c_flows,0.0,0.0,0.03681,3.6221,held,0.03681,4.4172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.90815273563476,413.6883272248969,3.653889500693367,3.3734403532280908,3.403889500693367,3.1234403532280908,0.12561294301218717,0.033992237620787985,5.833409240228275,0,,0.0,none,P17,0
E0001320,N0001452,N0001453,sub main,33.19482313423615,auto_road,derived,s5c_flows,0.0,0.0,0.037176,3.6221,held,0.037176,4.4611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6883272248969,413.5223531092257,3.3734403532280908,3.356217447414906,3.1234403532280908,3.106217447414906,0.12604373830206977,0.03414021145316762,4.389325956926052,0,,0.0,none,P17,0
E0001321,N0001453,N0001454,sub main,30.842051530937496,auto_road,derived,s5c_flows,0.0,0.0,0.037453,3.6221,held,0.037453,4.4943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5223531092257,413.368142851571,3.356217447414906,3.265096894522742,3.106217447414906,3.015096894522742,0.12636783045505479,0.03425168251968738,4.067761473242338,0,,0.0,none,P17,0
E0001322,N0001454,N0001455,sub main,35.2115156721937,auto_road,derived,s5c_flows,0.0,0.0,0.03771,3.6221,held,0.03771,4.5252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.368142851571,413.19208527321,3.265096894522742,3.3806075978837384,3.015096894522742,3.1306075978837384,0.12666704248305996,0.034354709393565414,4.633080421176221,0,,0.0,none,P17,0
E0001323,N0001455,N0001456,sub main,60.223224917415315,auto_road,derived,s5c_flows,0.0,0.0,0.038003,3.6221,held,0.038003,4.5604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.19208527321,412.89096914862296,3.3806075978837384,3.3616248455176674,3.1306075978837384,3.1116248455176674,0.12700645093648058,0.03447170861389223,7.9029089301317725,0,,0.0,none,P17,0
E0001324,N0001456,N0001457,sub main,51.58169072291016,auto_road,derived,s5c_flows,0.0,0.0,0.038505,3.6221,held,0.038505,4.6206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.89096914862296,412.6330606950084,3.3616248455176674,3.283443211241604,3.1116248455176674,3.033443211241604,0.12758377750678232,0.03467104302387211,6.738277092760754,0,,0.0,none,P17,0
E0001325,N0001457,N0001458,sub main,49.9999999999494,auto_road,derived,s5c_flows,0.0,0.0,0.038935,3.6221,held,0.038935,4.6722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.6330606950084,412.3830606950086,3.283443211241604,2.9245870100695015,3.033443211241604,2.6745870100695015,0.12807417187403722,0.03484067983260383,6.50664627487957,0,,0.0,none,P17,0
E0001326,N0001458,N0001459,sub main,49.99999999992531,auto_road,derived,s5c_flows,0.0,0.0,0.039352,3.6221,held,0.039352,4.7222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3830606950086,412.133060695009,2.9245870100695015,2.9091756331159786,2.6745870100695015,2.6591756331159786,0.1285461723274234,0.03500422920607063,6.482754937342535,0,,0.0,none,P17,0
E0001327,N0001459,N0001460,sub main,4.741567841422118,auto_road,derived,s5c_flows,0.0,0.0,0.039768,3.6221,held,0.039768,4.7722,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,412.133060695009,412.09275736835696,2.9091756331159786,2.8688210007836688,2.6591756331159786,2.6188210007836688,0.15447298544575574,0.031162221667641737,0.5115854429972106,0,,0.0,none,P17,0
E0001328,N0001460,N0001461,sub main,49.155230598628755,auto_road,derived,s5c_flows,0.0,0.0,0.039808,3.6221,held,0.039808,4.7769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.09275736835696,411.8469812153638,2.8688210007836688,2.698886704558049,2.6188210007836688,2.448886704558049,0.12905836950762442,0.03518201226336423,6.347932694609782,0,,0.0,none,P17,0
E0001329,N0001461,N0001462,sub main,38.85536267559701,auto_road,derived,s5c_flows,0.0,0.0,0.040217,3.6221,held,0.040217,4.8261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.8469812153638,411.65270440198583,2.698886704558049,2.8303888597329205,2.448886704558049,2.5803888597329205,0.12951432962632622,0.035340542799422975,5.000136894465939,0,,0.0,none,P17,0
E0001330,N0001462,N0001463,sub main,71.36062962311213,auto_road,derived,s5c_flows,0.0,0.0,0.040541,3.6221,held,0.040541,4.8649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.65270440198583,411.2959012538703,2.8303888597329205,2.7829256504265913,2.5803888597329205,2.5329256504265913,0.12987325608877393,0.03546551319142335,9.157727024560788,0,,0.0,none,P17,0
E0001331,N0001463,N0001464,sub main,41.82900992720166,auto_road,derived,s5c_flows,0.0,0.0,0.041136,3.6221,held,0.041136,4.9363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.2959012538703,411.0867562042343,2.7829256504265913,2.918828512562584,2.5329256504265913,2.668828512562584,0.13052725501199564,0.03569362208901686,5.341031383746574,0,,0.0,none,P17,0
E0001332,N0001464,N0001465,sub main,50.000000000070486,auto_road,derived,s5c_flows,0.0,0.0,0.041484,3.6221,held,0.041484,4.9781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0867562042343,410.83675620423395,2.918828512562584,2.63077309264105,2.668828512562584,2.38077309264105,0.13090672992694155,0.03582621658524457,6.36585555073897,0,,0.0,none,P17,0
E0001333,N0001465,N0001466,sub main,52.318399251642894,auto_road,derived,s5c_flows,0.0,0.0,0.041901,3.6221,held,0.041901,5.0281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.83675620423395,410.5751642079757,2.63077309264105,2.5996099619461575,2.38077309264105,2.3496099619461575,0.1313585521467661,0.03598431730060167,6.638116107480117,0,,0.0,none,P17,0
E0001334,N0001466,N0001467,sub main,12.567162029398817,auto_road,derived,s5c_flows,0.0,0.0,0.042337,3.6221,held,0.042337,5.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5751642079757,410.5123283978287,2.5996099619461575,2.4760749224838037,2.3496099619461575,2.2260749224838037,0.13182764173336922,0.03614872105612291,1.5888374982358653,0,,0.0,none,P17,0
E0001335,N0001467,N0001468,sub main,14.481490402330463,auto_road,derived,s5c_flows,0.0,0.0,0.042442,3.6221,held,0.042442,5.093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5123283978287,410.43992094581705,2.4760749224838037,2.6884665053548247,2.2260749224838037,2.4384665053548247,0.13194011001632366,0.036188177761356105,1.829300986199826,0,,0.0,none,P17,0
E0001336,N0001469,N0001470,lateral,28.279115893143864,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,414.83128662109374,414.6474723677883,1.5500000000000114,1.557025923227343,1.3000000000000114,1.307025923227343,0.0,0.0,0.0,0,,0.0,none,P17,0
E0001337,N0001470,N0001471,lateral,14.381693163173747,auto_road,derived,s5c_flows,0.0,0.0,0.000236,3.6221,held,0.000236,0.0283,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,414.64714793004663,414.431422532599,1.5573503609689965,1.55054157872911,1.3073503609689965,1.30054157872911,0.023848265013644388,0.003529526951228129,10.05083119949222,0,,0.0,none,P17,0
E0001338,N0001471,N0001472,lateral,21.568059755890342,auto_road,derived,s5c_flows,0.0,0.0,0.000356,3.6221,held,0.000356,0.0427,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,414.43051674557734,414.10699584923896,1.5514473657507892,1.572142334354794,1.3014473657507892,1.322142334354794,0.02901606706712649,0.004073815807985409,12.388572916052714,0,,0.0,none,P17,0
E0001339,N0001472,N0001473,lateral,20.771131187789628,auto_road,derived,s5c_flows,0.0,0.0,0.000535,3.6221,held,0.000535,0.0642,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,414.1061248280316,413.773786729027,1.573013355562125,1.5525987690198804,1.323013355562125,1.3025987690198804,0.035679088887896566,0.00465733991267378,9.702756729136391,0,,0.0,none,P17,0
E0001340,N0001473,N0001474,lateral,3.6624205963772076,auto_road,derived,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,413.7708569456826,413.69577732345687,1.555528552364251,1.5537649128712587,1.305528552364251,1.3037649128712587,0.04366866085457607,0.004906538609007166,1.3978066210051185,0,,0.0,none,P17,0
E0001341,N0001474,N0001475,lateral,20.117114463511772,auto_road,derived,s5c_flows,0.0,0.0,0.000739,3.6221,held,0.000739,0.0887,0.0,0.0,,200,PVC-U,3.3,0.5,ground,minimum,tractive,1.0,413.69577732345687,413.031912546161,1.5537649128712587,1.5516140651671435,1.3037649128712587,1.3016140651671435,0.05155876330116616,0.004519189090394865,6.5029729107359335,0,,0.0,none,P17,0
E0001342,N0001475,N0001468,lateral,40.03284636248969,auto_road,derived,s5c_flows,0.0,0.0,0.000906,3.6221,held,0.000906,0.1088,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,412.9421928452541,411.48099395302324,1.6413337660740126,1.647393498148631,1.3913337660740126,1.397393498148631,0.05816280858453953,0.0047772384241644705,11.47149049846347,0,,0.0,none,P17,0
E0001343,N0001476,N0001477,lateral,5.376192768247575,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,386.7531284209304,386.6079712161877,1.564315426725841,1.5669250240466681,1.314315426725841,1.3169250240466681,0.0,0.0,0.0,0,,0.0,none,P143,0
E0001344,N0001477,N0001478,lateral,34.3847067306283,auto_road,derived,s5c_flows,0.0,0.0,4.5e-05,3.6221,held,4.5e-05,0.0054,0.0,0.0,,200,PVC-U,5.1,0.5,cover_min,minimum,tractive,1.0,386.6055716931368,384.85195164987476,1.5693245470975512,1.5562209575471115,1.3193245470975512,1.3062209575471115,0.01351139434230478,0.0017071146547155969,42.41445634638443,0,,0.0,none,P143,0
E0001345,N0001478,N0001479,lateral,12.118235383976659,auto_road,derived,s5c_flows,0.0,0.0,0.000331,3.6221,held,0.000331,0.0398,0.0,0.0,,200,PVC-U,5.85,0.5,cover_min,minimum,tractive,1.0,384.82521893140256,384.11630216143993,1.582953676019315,1.5777286002788173,1.332953676019315,1.3277286002788173,0.04213988992969842,0.003025465566311142,4.792859926067437,0,,0.0,none,P143,0
E0001346,N0001479,N0001480,lateral,10.878374295282558,auto_road,derived,s5c_flows,0.0,0.0,0.000432,3.6221,held,0.000432,0.0519,0.0,0.0,,200,PVC-U,4.1,0.5,cover_min,minimum,tractive,1.0,384.0929856555799,383.6469723094733,1.6010451061388267,1.5744022022454374,1.3510451061388267,1.3244022022454374,0.04311343356981809,0.0035590138979579578,4.205330525602911,0,,0.0,none,P143,0
E0001347,N0001480,N0001481,lateral,10.878426151031043,auto_road,derived,s5c_flows,0.0,0.0,0.000523,3.6221,held,0.000523,0.0628,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,383.6469723094733,383.4620390649058,1.5744022022454374,1.5544099097035655,1.3244022022454374,1.3044099097035655,0.035991290931547334,0.004560778863109988,5.037527074591911,0,,0.0,none,P143,0
E0001348,N0001481,N0001482,lateral,26.364064670745783,auto_road,derived,s5c_flows,0.0,0.0,0.000614,3.6221,held,0.000614,0.0736,20.161,0.0,W11a-XG00384,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,383.44906112813885,382.56586496166886,1.567387846470524,1.573234159424885,1.317387846470524,1.323234159424885,0.047679642723458614,0.004207547116367644,9.215695687870069,0,,0.0,none,P143,0
E0001349,N0001482,N0001483,lateral,17.8249717497697,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,7.1,0.5,cover_min,minimum,tractive,1.0,382.56391240139726,381.2983394071636,1.5751867196964895,1.5603031709613902,1.3251867196964895,1.3103031709613902,0.06855695736816142,0.004047502329337732,4.333372919407449,0,,0.0,none,P143,0
E0001350,N0001483,N0001484,lateral,8.861569454576943,auto_road,derived,s5c_flows,0.0,0.0,0.000982,3.6221,held,0.000982,0.1178,0.0,0.0,,200,PVC-U,7.3,0.5,ground,minimum,tractive,1.0,381.2983394071636,380.65144483697946,1.5603031709613902,1.550398424739285,1.3103031709613902,1.300398424739285,0.07436648191381101,0.004278594132343355,1.9860133280759673,0,,0.0,none,P143,0
E0001351,N0001485,N0001486,lateral,66.20206004143604,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,397.04722900390624,396.484511493554,1.5500000000000114,1.5704811822272404,1.3000000000000114,1.3204811822272404,0.0,0.0,0.0,0,,0.0,none,P48,0
E0001352,N0001486,N0001487,lateral,15.833644182611428,auto_road,derived,s5c_flows,0.0,0.0,0.000552,3.6221,held,0.000552,0.0662,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,396.484511493554,396.199505898267,1.5704811822272404,1.5561093361080225,1.3204811822272404,1.3061093361080225,0.03753900569990715,0.004597025063748789,7.029863066161158,0,,0.0,none,P48,0
E0001353,N0001487,N0001488,lateral,24.221971068086653,auto_road,derived,s5c_flows,0.0,0.0,0.000684,3.6221,held,0.000684,0.082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.199505898267,396.07839604292656,1.5561093361080225,1.7616002949640688,1.3061093361080225,1.5116002949640688,0.02737377876420853,0.006548729348966192,14.747672262526104,0,,0.0,none,P48,0
E0001354,N0001488,N0001489,lateral,29.732636763635227,auto_road,derived,s5c_flows,0.0,0.0,0.000885,3.6221,held,0.000885,0.1063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.07839604292656,395.92973285910836,1.7616002949640688,1.8231357932353944,1.5116002949640688,1.5731357932353944,0.03057129247789745,0.007224726981294977,16.209453572133313,0,,0.0,none,P48,0
E0001355,N0001489,N0001490,lateral,86.630344995406,auto_road,derived,s5c_flows,0.0,0.0,0.001133,3.6221,held,0.001133,0.136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.92973285910836,395.4965811341313,1.8231357932353944,1.5804452330561958,1.5731357932353944,1.3304452330561958,0.03391625255813716,0.00794962125778495,42.57071387181783,0,,0.0,none,P48,0
E0001356,N0001490,N0001491,lateral,32.401729830856375,auto_road,derived,s5c_flows,0.0,0.0,0.001855,3.6221,held,0.001855,0.2226,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,395.4965811341313,395.22116643056904,1.5804452330561958,1.552301587009083,1.3304452330561958,1.302301587009083,0.04942957638841164,0.008591965421305275,10.92521664095989,0,,0.0,none,P48,0
E0001357,N0001491,N0001492,lateral,27.191180520383288,auto_road,derived,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,395.19247489779815,394.9069675023341,1.5809931197799756,1.584396023056513,1.3309931197799756,1.334396023056513,0.05593955588143647,0.00866204773004195,8.101357525378173,0,,0.0,none,P48,0
E0001358,N0001492,N0001493,lateral,26.35234888739947,auto_road,derived,s5c_flows,0.0,0.0,0.002352,3.6221,held,0.002352,0.2822,3.1,0.0,W11a-XG00385,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,394.9069675023341,394.735677234566,1.584396023056513,1.558939464652724,1.334396023056513,1.308939464652724,0.04976601849746117,0.010022648122945815,8.825415977619294,0,,0.0,none,P48,0
E0001359,N0001493,N0001494,lateral,40.31548211790464,auto_road,derived,s5c_flows,0.0,0.0,0.002571,3.6221,held,0.002571,0.3086,37.214,0.0,W11a-XG00386,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,394.735677234566,394.1107872617385,1.558939464652724,1.5537940370896308,1.308939464652724,1.3037940370896308,0.06850196027770197,0.008592521025275607,9.80883903527933,0,,0.0,none,P48,0
E0001360,N0001494,N0001495,lateral,24.52968250035196,auto_road,derived,s5c_flows,0.0,0.0,0.002907,3.6221,held,0.002907,0.3489,24.53,0.0,W11a-XG00387,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,394.06932214504803,393.84855500254486,1.5952591537800913,1.592881765033269,1.3452591537800913,1.342881765033269,0.06023358512956651,0.010163955874203795,6.787376856169461,0,,0.0,none,P48,0
E0001361,N0001495,N0001496,lateral,14.953284922720739,auto_road,derived,s5c_flows,0.0,0.0,0.003112,3.6221,held,0.003112,0.3734,14.953,0.0,W11a-XG00388,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,393.8418667025398,393.7072871382353,1.5995700650383355,1.5585209672334486,1.3495700650383355,1.3085209672334486,0.061864183420182524,0.01044921601576096,4.028525094818809,0,,0.0,none,P48,0
E0001362,N0001497,N0001498,lateral,73.3780306570658,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,73.378,0.0,W11a-XG00389,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.7032374237658,396.3363472704805,1.5501500274060618,1.6524832959257765,1.3001500274060618,1.4024832959257765,0.0,0.0,0.0,0,,0.0,none,P48,0
E0001363,N0001498,N0001499,lateral,20.976712242892457,auto_road,derived,s5c_flows,0.0,0.0,0.000611,3.6221,held,0.000611,0.0734,20.977,0.0,W11a-XG00390,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.3363472704805,396.231463709266,1.6524832959257765,1.68006583174963,1.4024832959257765,1.43006583174963,0.026060948575907916,0.006276049377713172,13.415162909230155,0,,0.0,none,P48,0
E0001364,N0001499,N0001500,lateral,52.671583979517976,auto_road,derived,s5c_flows,0.0,0.0,0.000786,3.6221,held,0.000786,0.0944,52.672,0.0,W11a-XG00391,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.231463709266,395.9681057893684,1.68006583174963,1.6006197965691058,1.43006583174963,1.3506197965691058,0.02906338024740079,0.006903850948931339,30.20501144461596,0,,0.0,none,P48,0
E0001365,N0001500,N0001501,lateral,18.106611388545588,auto_road,derived,s5c_flows,0.0,0.0,0.001225,3.6221,held,0.001225,0.147,18.107,0.0,W11a-XG00392,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9681057893684,395.8775727324257,1.6006197965691058,1.5811369843711987,1.3506197965691058,1.3311369843711987,0.0350335535471596,0.008195733500042018,8.613937951499267,0,,0.0,none,P48,0
E0001366,N0001501,N0001502,lateral,45.08759817657024,auto_road,derived,s5c_flows,0.0,0.0,0.001376,3.6221,held,0.001376,0.1651,45.088,0.0,W11a-XG00393,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.8768307909666,395.6513928000838,1.5818789258302672,1.5721789772599664,1.3318789258302672,1.3221789772599664,0.036753048044781064,0.008578342092362107,20.446194522258445,0,,0.0,none,P48,0
E0001367,N0001502,N0001503,lateral,11.657127419008072,auto_road,derived,s5c_flows,0.0,0.0,0.001752,3.6221,held,0.001752,0.2102,11.657,0.0,W11a-XG00394,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6513928000838,395.59310716298876,1.5721789772599664,1.5651264795893667,1.3221789772599664,1.3151264795893667,0.04055036336235454,0.009439626350342428,4.7912137123741605,0,,0.0,none,P48,0
E0001368,N0001503,N0001504,lateral,29.984091526402707,auto_road,derived,s5c_flows,0.0,0.0,0.001849,3.6221,held,0.001849,0.2219,29.984,0.0,W11a-XG00395,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.59310716298876,395.44318670535677,1.5651264795893667,1.6311846325338593,1.3151264795893667,1.3811846325338593,0.04144034398199068,0.009644703203972343,12.059138770434805,0,,0.0,none,P48,0
E0001369,N0001504,N0001505,lateral,43.3958183028174,auto_road,derived,s5c_flows,0.0,0.0,0.002099,3.6221,held,0.002099,0.2519,43.396,0.0,W11a-XG00396,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.44318670535677,395.2262076138427,1.6311846325338593,1.8300668002198108,1.3811846325338593,1.5800668002198108,0.043599254140804525,0.010147195137629822,16.588899343197433,0,,0.0,none,P48,0
E0001370,N0001505,N0001506,lateral,26.174429490078996,auto_road,derived,s5c_flows,0.0,0.0,0.00246,3.6221,held,0.00246,0.2953,26.174,0.0,W11a-XG00397,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2262076138427,395.09533546639227,1.8300668002198108,1.865815656654604,1.5800668002198108,1.615815656654604,0.046432797862262704,0.010817391436931917,9.395093804068654,0,,0.0,none,P48,0
E0001371,N0001506,N0001507,lateral,70.98566466342227,auto_road,derived,s5c_flows,0.0,0.0,0.002679,3.6221,held,0.002679,0.3214,70.986,0.0,W11a-XG00398,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.09533546639227,394.7404071430752,1.865815656654604,2.250864829581076,1.615815656654604,2.000864829581076,0.04801829944392145,0.01119763403803073,24.638407123074487,0,,0.0,none,P48,0
E0001372,N0001507,N0001508,lateral,80.10611990386106,auto_road,derived,s5c_flows,0.0,0.0,0.00327,3.6221,held,0.00327,0.3924,80.106,0.0,W11a-XG00399,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7404071430752,394.3398765435559,2.250864829581076,2.5017372259753756,2.000864829581076,2.2517372259753756,0.05190340361553512,0.012145065181339926,25.722821730289713,0,,0.0,none,P48,0
E0001373,N0001508,N0001509,lateral,81.88262053788819,auto_road,derived,s5c_flows,0.0,0.0,0.003938,3.6221,held,0.003938,0.4725,81.883,0.0,W11a-XG00400,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.3398765435559,393.93046344086645,2.5017372259753756,2.254961363821053,2.2517372259753756,2.004961363821053,0.05576285378586918,0.01310800889503963,24.473466647504445,0,,0.0,none,P48,0
E0001374,N0001509,N0001510,lateral,50.000000000015916,auto_road,derived,s5c_flows,0.0,0.0,0.00462,3.6221,held,0.00462,0.5544,50.0,0.0,W11a-XG00401,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.93046344086645,393.6804634408664,2.254961363821053,2.430345885305485,2.004961363821053,2.180345885305485,0.059271722597738344,0.014002026111651439,14.059543013271501,0,,0.0,none,P48,0
E0001375,N0001510,N0001511,lateral,50.00000000006665,auto_road,derived,s5c_flows,0.0,0.0,0.005037,3.6221,held,0.005037,0.6044,50.0,0.0,W11a-XG00402,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6804634408664,393.43046344086605,2.430345885305485,2.648638121633951,2.180345885305485,2.398638121633951,0.06124760502386882,0.014513137399581627,13.605974192944942,0,,0.0,none,P48,0
E0001376,N0001511,N0001512,lateral,16.570827236197367,auto_road,derived,s5c_flows,0.0,0.0,0.005453,3.6221,held,0.005453,0.6544,16.571,0.0,W11a-XG00403,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.43046344086605,393.3476093046851,2.648638121633951,2.5622722871117958,2.398638121633951,2.3122722871117958,0.06311149943219573,0.015000306835582095,4.376071816093344,0,,0.0,none,P48,0
E0001377,N0001512,N0001513,lateral,45.70732951926528,auto_road,derived,s5c_flows,0.0,0.0,0.005591,3.6221,held,0.005591,0.671,45.707,0.0,W11a-XG00404,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3476093046851,393.11907265708874,2.5622722871117958,2.4965889640050136,2.3122722871117958,2.2465889640050136,0.06370850638242516,0.01515737406289877,11.957411475765467,0,,0.0,none,P48,0
E0001378,N0001513,N0001514,lateral,33.994850809808916,auto_road,derived,s5c_flows,0.0,0.0,0.005972,3.6221,held,0.005972,0.7167,33.995,0.0,W11a-XG00405,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.11907265708874,392.94909840303967,2.4965889640050136,2.4249860696165797,2.2465889640050136,2.1749860696165797,0.06530661773250523,0.015580262383762228,8.675703420300433,0,,0.0,none,P48,0
E0001379,N0001514,N0001496,lateral,33.26155901034341,auto_road,derived,s5c_flows,0.0,0.0,0.006256,3.6221,held,0.006256,0.7507,33.262,0.0,W11a-XG00406,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.94909840303967,392.782790607988,2.4249860696165797,2.4830174974807733,2.1749860696165797,2.2330174974807733,0.06645348634501803,0.01588592481528664,8.342065214771335,0,,0.0,none,P48,0
E0001380,N0001515,N0001516,lateral,11.388835452505528,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.36544063180025,320.3084964545377,1.5513379326528707,1.7202205864779216,1.3013379326528707,1.4702205864779216,0.0,0.0,0.0,0,,0.0,none,P131,0
E0001381,N0001516,N0001517,lateral,10.173028765357783,auto_road,derived,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3084964545377,320.2576313107109,1.7202205864779216,1.7451457888984692,1.4702205864779216,1.4951457888984692,0.010644208463638819,0.003294574977407455,15.928895042014927,0,,0.0,none,P131,0
E0001382,N0001517,N0001518,lateral,20.579997387636084,auto_road,derived,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2576313107109,320.15473132377275,1.7451457888984692,1.8272938227116242,1.4951457888984692,1.5772938227116242,0.014780520705184735,0.004053658696017787,23.206216025953896,0,,0.0,none,P131,0
E0001383,N0001518,N0001519,lateral,24.68681673555044,auto_road,derived,s5c_flows,0.0,0.0,0.000351,3.6221,held,0.000351,0.0421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.15473132377275,320.031297240095,1.8272938227116242,1.8359512950612498,1.5772938227116242,1.5859512950612498,0.020322304112467496,0.005118085231014785,20.246077576414645,0,,0.0,none,P131,0
E0001384,N0001519,N0001520,lateral,5.117972096150134,auto_road,derived,s5c_flows,0.0,0.0,0.000557,3.6221,held,0.000557,0.0668,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,320.031297240095,319.9903534633258,1.8359512950612498,1.839144827689836,1.5859512950612498,1.589144827689836,0.02915290285216384,0.005474755749585364,2.9259362392964685,0,,0.0,none,P131,0
E0001385,N0001520,N0001521,lateral,8.636832130149612,auto_road,derived,s5c_flows,0.0,0.0,0.0006,3.6221,held,0.0006,0.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9903534633258,319.94716930267504,1.839144827689836,1.9650926602155891,1.589144827689836,1.7150926602155891,0.025854434225103477,0.006233416037727896,5.567602095480938,0,,0.0,none,P131,0
E0001386,N0001521,N0001522,lateral,7.220711474293856,auto_road,derived,s5c_flows,0.0,0.0,0.000672,3.6221,held,0.000672,0.0806,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,319.94716930267504,319.90384503382927,1.9650926602155891,2.1221559427332295,1.7150926602155891,1.8721559427332295,0.028836781307068085,0.00625074540557588,4.173322603404893,0,,0.0,none,P131,0
E0001387,N0001522,N0001523,lateral,6.4971658932961605,auto_road,derived,s5c_flows,0.0,0.0,0.000732,3.6221,held,0.000732,0.0878,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,319.90384503382927,319.86161345552284,2.1221559427332295,2.1590774624459073,1.8721559427332295,1.9090774624459073,0.030717491307446748,0.0063446631133923515,3.525225974275809,0,,0.0,none,P131,0
E0001388,N0001523,N0001524,lateral,7.020487562620318,auto_road,derived,s5c_flows,0.0,0.0,0.000786,3.6221,held,0.000786,0.0943,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,319.86161345552284,319.8159802863658,2.1590774624459073,2.3655382683217,1.9090774624459073,2.1155382683217,0.03167388403346235,0.006518599969612543,3.694151494652723,0,,0.0,none,P131,0
E0001389,N0001524,N0001525,lateral,6.938766375601318,auto_road,derived,s5c_flows,0.0,0.0,0.000844,3.6221,held,0.000844,0.1013,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,319.8159802863658,319.7708783049244,2.3655382683217,2.508357534919355,2.1155382683217,2.258357534919355,0.0326545122665826,0.006698157296674029,3.5415046262494587,0,,0.0,none,P131,0
E0001390,N0001525,N0001526,lateral,4.589851227541576,auto_road,derived,s5c_flows,0.0,0.0,0.000902,3.6221,held,0.000902,0.1083,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,319.7708783049244,319.7295696438765,2.508357534919355,2.5587299166703588,2.258357534919355,2.3087299166703588,0.037339934827110385,0.006402536233596018,2.04867846752335,0,,0.0,none,P131,0
E0001391,N0001526,N0001527,lateral,9.076977466043408,auto_road,derived,s5c_flows,0.0,0.0,0.00094,3.6221,held,0.00094,0.1129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.7295696438765,319.6841847565463,2.5587299166703588,2.4728892180630737,2.3087299166703588,2.2228892180630737,0.031361674399120174,0.007394389818679431,4.823816351196933,0,,0.0,none,P131,0
E0001392,N0001527,N0001528,lateral,6.288864503693769,auto_road,derived,s5c_flows,0.0,0.0,0.001016,3.6221,held,0.001016,0.1219,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,319.6841847565463,319.6433071372723,2.4728892180630737,2.454196524837073,2.2228892180630737,2.204196524837073,0.03532558220833048,0.007193418269251933,2.96709641689016,0,,0.0,none,P131,0
E0001393,N0001528,N0001529,lateral,14.739247008970748,auto_road,derived,s5c_flows,0.0,0.0,0.001068,3.6221,held,0.001068,0.1282,0.0,6.015,W11a-XD00001,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6433071372723,319.56961090222745,2.454196524837073,2.3403927598819223,2.204196524837073,2.0903927598819223,0.03309030412197709,0.007768961356879739,7.423749141460044,0,,0.0,none,P131,0
E0001394,N0001530,N0001531,lateral,45.45604533177107,auto_road,derived,s5c_flows,2.2248,3.0,0.001284,3.6221,held,0.094555,0.1541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9534196271483,412.72613940048944,2.210581837695429,2.335750247948056,1.960581837695429,2.085750247948056,0.1731538642379909,0.051662214773964904,4.3753037731126545,0,,0.0,none,P85,1
E0001395,N0001531,N0001532,lateral,50.31272971870735,auto_road,derived,s5c_flows,2.2248,3.0,0.001663,3.6221,held,0.094933,0.1996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.72613940048944,412.4745757518959,2.335750247948056,2.504000908260366,2.085750247948056,2.254000908260366,0.17338517494165098,0.05175471972248111,4.836315997570055,0,,0.0,none,P85,1
E0001396,N0001532,N0001533,lateral,59.99891621929705,auto_road,derived,s5c_flows,2.2248,3.0,0.002082,3.6221,held,0.095353,0.2499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4745757518959,412.1745811707994,2.504000908260366,2.4819740049818506,2.254000908260366,2.2319740049818506,0.1736414326188516,0.05185727455421499,5.758890156033647,0,,0.0,none,P85,1
E0001397,N0001533,N0001534,lateral,59.99999999992168,auto_road,derived,s5c_flows,2.2248,3.0,0.002582,3.6221,held,0.095853,0.3099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1745811707994,411.8745811707998,2.4819740049818506,2.371390508887714,2.2319740049818506,2.121390508887714,0.173945474045819,0.051979052303676915,5.748927964261286,0,,0.0,none,P85,1
E0001398,N0001534,N0001535,lateral,4.833614981920902,auto_road,derived,s5c_flows,2.2248,3.0,0.003082,3.6221,held,0.096353,0.3699,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,411.8745811707998,411.83349544345344,2.371390508887714,2.379883462796556,2.121390508887714,2.129883462796556,0.20891128108026127,0.04610788720551559,0.38561943271857774,0,,0.0,none,P85,1
E0001399,N0001535,N0001536,lateral,6.8791782715530925,auto_road,derived,s5c_flows,2.2248,3.0,0.003123,3.6221,held,0.096393,0.3747,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.83349544345344,411.79222037382414,2.379883462796556,2.3949134152383635,2.129883462796556,2.1449134152383635,0.1855075448965709,0.049962172727800264,0.6180501782635089,0,,0.0,none,P85,1
E0001400,N0001536,N0001537,lateral,8.259753214122274,auto_road,derived,s5c_flows,2.2248,3.0,0.00318,3.6221,held,0.09645,0.3816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.79222037382414,411.7509216077535,2.3949134152383635,2.3316894762308493,2.1449134152383635,2.0816894762308493,0.17430705000312688,0.052124015296039966,0.7897704284837305,0,,0.0,none,P85,1
E0001401,N0001537,N0001538,lateral,21.091740419199244,auto_road,derived,s5c_flows,2.2248,3.0,0.003249,3.6221,held,0.096519,0.3899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.7509216077535,411.64546290565755,2.3316894762308493,2.1590414888736973,2.0816894762308493,1.9090414888736973,0.17434873917202395,0.05214073915664383,2.0162406029206346,0,,0.0,none,P85,1
