EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001402,N0001538,N0001539,lateral,13.12045531324544,auto_road,derived,s5c_flows,2.2248,3.0,0.003425,3.6221,held,0.096695,0.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.64546290565755,411.57986062909134,2.1590414888736973,2.1735878572367824,1.9090414888736973,1.9235878572367824,0.17445498243982427,0.05218336848389285,1.2534709651883167,0,,0.0,none,P85,1
E0001403,N0001539,N0001540,lateral,11.71066997819887,auto_road,derived,s5c_flows,2.2248,3.0,0.003534,3.6221,held,0.096804,0.4241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.57986062909134,411.52130727920036,2.1735878572367824,2.1939331993152678,1.9235878572367824,1.9439331993152678,0.17452071301432706,0.05220974901002032,1.118364861103669,0,,0.0,none,P85,1
E0001404,N0001541,N0001542,lateral,9.999999999887997,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,4.098,W11a-XD00002,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,387.3624755859375,387.2474755859388,1.5500000000000114,1.551810302733088,1.3000000000000114,1.301810302733088,0.0,0.0,0.0,0,,0.0,none,P243,1
E0001405,N0001543,N0001544,lateral,9.999999999916025,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,10.0,0.0,W11a-XG00407,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,393.1143936294363,393.0043936294372,1.5503097397043462,1.5530709701722003,1.3003097397043462,1.3030709701722003,0.17625209619380902,0.031112492939284947,0.9456152310494981,0,,0.0,none,P242,0
E0001406,N0001545,N0001546,lateral,73.19427280934288,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,349.22340506541696,348.60125374653757,1.61787301075492,1.6357762827593092,1.36787301075492,1.3857762827593092,0.23428567261003308,0.053781862338443315,5.206910577297248,0,,0.0,none,P183,1
E0001407,N0001547,N0001548,lateral,15.06244955788659,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,3.012,0.0,W11a-XG00408,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.73929342030686,392.6639811725174,1.5502878785212602,1.568410184904451,1.3002878785212602,1.318410184904451,0.13489621704043256,0.037230723305707175,1.8609923352374798,0,,0.0,none,P230,0
E0001408,N0001549,N0001550,lateral,86.935103619742,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,77.784,0.0,W11a-XG00409,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.8287075967119,414.39403207861324,1.5603915243818278,1.656230372558639,1.3103915243818278,1.406230372558639,0.0,0.0,0.0,0,,0.0,none,P171,0
E0001409,N0001551,N0001552,lateral,37.2401817284682,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,510.1916859078105,510.0054849991682,1.5500438285176301,1.56436973715995,1.3000438285176301,1.31436973715995,0.0,0.0,0.0,0,,0.0,none,P180,0
E0001410,N0001552,N0001553,lateral,37.673365418123886,auto_road,derived,s5c_flows,0.0,0.0,0.00031,3.6221,held,0.00031,0.0372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.0054849991682,509.8171181720775,1.56436973715995,1.616628165813097,1.31436973715995,1.366628165813097,0.01918567577179274,0.0048954023247597955,32.72699023500318,0,,0.0,none,P180,0
E0001411,N0001554,N0001555,lateral,10.00000000002489,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,348.1996638307076,348.0796638307073,1.5529606810111432,1.553209704448932,1.3029606810111432,1.303209704448932,0.0,0.0,0.0,0,,0.0,none,P240,1
E0001412,N0001556,N0001557,lateral,77.23708286059043,draft,provisional,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.08241577148436,353.69623035718143,1.5500000000000114,2.0671058244591904,1.3000000000000114,1.8171058244591904,0.21575747386715818,0.06975404443468045,5.966350510461366,0,,0.0,none,P130,1
E0001413,N0001557,N0001558,lateral,32.469939358309254,draft,provisional,s5c_flows,7.6237,10.28,0.000644,3.6221,held,0.32025,0.0772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.69623035718143,353.5338806603899,2.0671058244591904,2.1965880896100884,1.8171058244591904,1.9465880896100884,0.2583366043503465,0.08995586483790366,2.094808272845114,0,,0.0,none,P130,1
E0001414,N0001558,N0001559,lateral,33.361836980160206,draft,provisional,s5c_flows,11.6699,15.736,0.000914,3.6221,held,0.490148,0.1097,6.066,0.0,W11a-XG00410,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.5338806603899,353.3670714754891,2.1965880896100884,2.1496826749014986,1.9465880896100884,1.8996826749014986,0.29592976106719054,0.10958340384985485,1.8789276696295418,0,,0.0,none,P130,1
E0001415,N0001560,N0001561,lateral,50.000000000034916,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,400.2699838525239,399.41998385252333,1.5518545263823285,1.5652761572422946,1.3018545263823285,1.3152761572422946,0.0,0.0,0.0,0,,0.0,none,P152,0
E0001416,N0001561,N0001562,lateral,49.9999999999724,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,399.2138855432122,397.98888554321286,1.771374466553425,1.7810424353027656,1.521374466553425,1.5310424353027656,0.03631743088830468,0.0038975559855669306,22.945822789497814,0,,0.0,none,P152,0
E0001417,N0001562,N0001563,lateral,10.999977019835782,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.98888554321286,397.9338856581137,1.7810424353027656,1.6997202989175548,1.5310424353027656,1.4497202989175548,0.029793860143789975,0.007058831251338965,6.1533802416270325,0,,0.0,none,P152,0
E0001418,N0001564,N0001565,lateral,44.09677139443414,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.4937342266734,429.2732503697012,1.5603124041859928,1.740604610767548,1.3103124041859928,1.490604610767548,0.0,0.0,0.0,0,,0.0,none,P66,0
E0001419,N0001565,N0001566,lateral,59.99999999990255,auto_road,derived,s5c_flows,0.0,0.0,0.000367,3.6221,held,0.000367,0.0441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2732503697012,428.9732503697017,1.740604610767548,1.6374063685795477,1.490604610767548,1.3874063685795477,0.020742852325923797,0.0052010419438488775,48.20937758635083,0,,0.0,none,P66,0
E0001420,N0001566,N0001567,lateral,60.00000000019627,auto_road,derived,s5c_flows,0.0,0.0,0.000867,3.6221,held,0.000867,0.1041,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.8677322508294,428.56773225082844,1.7429244874518304,1.666368090968433,1.4929244874518304,1.416368090968433,0.030305649734680657,0.007167931310323367,32.99714768559832,0,,0.0,none,P66,0
E0001421,N0001567,N0001568,lateral,59.99999999985739,auto_road,derived,s5c_flows,0.0,0.0,0.001367,3.6221,held,0.001367,0.1641,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,428.56773225082844,428.11773225082953,1.666368090968433,1.5674178956548417,1.416368090968433,1.3174178956548417,0.04188900919272797,0.007826482253876305,23.872610483497077,0,,0.0,none,P66,0
E0001422,N0001568,N0001569,lateral,25.903228605582292,auto_road,derived,s5c_flows,0.0,0.0,0.001867,3.6221,held,0.001867,0.2241,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,428.1061429750888,427.88596553194134,1.579007171395574,1.5703638137617872,1.329007171395574,1.3203638137617872,0.04955850549309895,0.008614045807945697,8.711329618683157,0,,0.0,none,P66,0
E0001423,N0001569,N0001570,lateral,73.96452175651079,auto_road,derived,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,427.855715165632,426.7092650784061,1.6006141800711475,1.5998779880001734,1.3506141800711475,1.3498779880001734,0.06295529260243687,0.007898876495168267,19.581229445790278,0,,0.0,none,P66,0
E0001424,N0001570,N0001571,lateral,78.85156280927339,auto_road,derived,s5c_flows,0.0,0.0,0.0027,3.6221,held,0.0027,0.324,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,426.57392427107703,425.90368598719823,1.7352187953292173,1.6940007803798949,1.4852187953292173,1.4440007803798949,0.05741856779349327,0.009988896752775839,22.887939633297776,0,,0.0,none,P66,0
E0001425,N0001571,N0001572,lateral,22.79040352668242,auto_road,derived,s5c_flows,0.0,0.0,0.003357,3.6221,held,0.003357,0.4028,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,425.90028807539795,425.67238404013113,1.6973986921801725,1.55756591104074,1.4473986921801725,1.30756591104074,0.06596724299412032,0.010530264146007356,5.758010211399855,0,,0.0,none,P66,0
E0001426,N0001572,N0001573,lateral,8.342507958661617,auto_road,derived,s5c_flows,0.0,0.0,0.003547,3.6221,held,0.003547,0.4256,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,425.67238404013113,425.50136262697856,1.55756591104074,1.5503036327870632,1.30756591104074,1.3003036327870632,0.0851450137209044,0.009212482957720619,1.6329999049244392,0,,0.0,none,P66,0
E0001427,N0001573,N0001574,lateral,8.365970905331388,auto_road,derived,s5c_flows,0.0,0.0,0.003616,3.6221,held,0.003616,0.4339,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,425.49656397884786,425.3208785898359,1.5551022809177653,1.5584243886797253,1.3051022809177653,1.3084243886797253,0.0864601845819544,0.009236746279379232,1.6126827521403606,0,,0.0,none,P66,0
E0001428,N0001574,N0001575,lateral,11.050321699589782,auto_road,derived,s5c_flows,0.0,0.0,0.003686,3.6221,held,0.003686,0.4423,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,425.3208785898359,425.1440734426425,1.5584243886797253,1.5549622018887703,1.3084243886797253,1.3049622018887703,0.0797679218874682,0.009873045950494513,2.308848268434462,0,,0.0,none,P66,0
E0001429,N0001575,N0001576,lateral,11.050422719184908,auto_road,derived,s5c_flows,0.0,0.0,0.003778,3.6221,held,0.003778,0.4534,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,425.1440734426425,424.9838423132143,1.5549622018887703,1.5542741418638002,1.3049622018887703,1.3042741418638002,0.07799830648625816,0.010188538599086833,2.3612527025681396,0,,0.0,none,P66,0
E0001430,N0001576,N0001577,lateral,14.44841465026248,auto_road,derived,s5c_flows,0.0,0.0,0.00387,3.6221,held,0.00387,0.4644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9838423132143,424.91160023996304,1.5542741418638002,1.848958842068214,1.3042741418638002,1.598958842068214,0.05539113846081947,0.01301433022920287,4.347390530852531,0,,0.0,none,P66,0
E0001431,N0001577,N0001578,lateral,8.555326964429863,auto_road,derived,s5c_flows,0.0,0.0,0.003991,3.6221,held,0.003991,0.4789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.91160023996304,424.8688236051409,1.848958842068214,2.0430416292340965,1.598958842068214,1.7930416292340965,0.056049587797072,0.0131804061661068,2.5439755820638967,0,,0.0,none,P66,0
E0001432,N0001578,N0001579,lateral,9.971209682097104,auto_road,derived,s5c_flows,0.0,0.0,0.004062,3.6221,held,0.004062,0.4874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8688236051409,424.8189675567304,2.0430416292340965,2.2341940643633507,1.7930416292340965,1.9841940643633507,0.056429713118318466,0.013276565237643895,2.9450234433498017,0,,0.0,none,P66,0
E0001433,N0001579,N0001580,lateral,9.971146053888464,auto_road,derived,s5c_flows,0.0,0.0,0.004145,3.6221,held,0.004145,0.4974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8189675567304,424.76911182646097,2.2341940643633507,2.3471906637734037,1.9841940643633507,2.0971906637734037,0.05686845396782547,0.013387808949910457,2.922283902052812,0,,0.0,none,P66,0
E0001434,N0001580,N0001581,lateral,70.00000000005069,auto_road,derived,s5c_flows,0.0,0.0,0.004228,3.6221,held,0.004228,0.5074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.76911182646097,424.4191118264607,2.3471906637734037,2.437241933304904,2.0971906637734037,2.187241933304904,0.057301315658032335,0.013497831291591406,20.360207322813388,0,,0.0,none,P66,0
E0001435,N0001581,N0001582,lateral,72.56448892141903,auto_road,derived,s5c_flows,0.0,0.0,0.004811,3.6221,held,0.004811,0.5774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4191118264607,424.0562893818536,2.437241933304904,2.4358676005682582,2.187241933304904,2.1858676005682582,0.06019107586894908,0.014239155167429268,20.092814943588962,0,,0.0,none,P66,0
E0001436,N0001583,N0001584,lateral,33.95585369269929,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,32.412,0.0,W11a-XG00411,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,480.7704882342767,479.5650554281859,2.2788281719733163,2.2931904214235033,2.0288281719733163,2.0431904214235033,0.0,0.0,0.0,0,,0.0,none,P187,0
E0001437,N0001585,N0001586,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.264,0.0,W11a-XG00412,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,480.35616464953006,480.27984296191767,1.5508482899230671,1.6664461005823341,1.3008482899230671,1.4164461005823341,0.0,0.0,0.0,0,,0.0,none,P187,0
E0001438,N0001586,N0001584,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,21.095,0.0,W11a-XG00413,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.27984296191767,480.174367846369,1.6664461005823341,1.683878003240352,1.4164461005823341,1.433878003240352,0.012395582298541189,0.003612252393417975,28.363630689367476,0,,0.0,none,P187,0
E0001439,N0001587,N0001588,lateral,39.80092421701091,draft,drafted,s5c_flows,35.7633,48.224,0.00389,3.6221,held,1.50318,0.4668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.45410802006387,374.2551033989788,2.8260738647017547,2.968926142036821,2.5760738647017547,2.718926142036821,0.4191482410312129,0.1865646797804214,1.5826112864464672,0,,0.0,none,P64,1
E0001440,N0001588,N0001589,lateral,66.68239463744976,draft,drafted,s5c_flows,37.9229,51.136,0.004222,3.6221,held,1.594046,0.5066,59.105,0.0,W11a-XG00414,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2551033989788,373.92169142579155,2.968926142036821,2.9121708788959495,2.718926142036821,2.6621708788959495,0.42667953329046454,0.19195615676501826,2.604702492727539,0,,0.0,none,P64,1
E0001441,N0001589,N0001590,lateral,79.99999999987844,draft,drafted,s5c_flows,37.9229,51.136,0.004778,3.6221,held,1.594601,0.5733,80.0,0.0,W11a-XG00415,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.92169142579155,373.52169142579214,2.9121708788959495,2.7628544726453583,2.6621708788959495,2.5128544726453583,0.42672454352437555,0.19198863740190703,3.1245761547229685,0,,0.0,none,P64,1
E0001442,N0001590,N0001591,lateral,13.914902955604267,draft,drafted,s5c_flows,39.0026,52.592,0.005444,3.6221,held,1.640535,0.6533,13.915,0.0,W11a-XG00416,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.52169142579214,373.4521169110141,2.7628544726453583,2.733216340939009,2.5128544726453583,2.483216340939009,0.43041010448288414,0.19465877041586505,0.5388234310593272,0,,0.0,none,P64,1
E0001443,N0001592,N0001593,lateral,28.950595777101004,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,432.756396484375,432.51031642026965,1.5500000000000114,1.5552658551209788,1.3000000000000114,1.3052658551209788,0.0,0.0,0.0,0,,0.0,none,P77,0
E0001444,N0001593,N0001594,lateral,45.070709435642875,auto_road,derived,s5c_flows,0.0,0.0,0.000241,3.6221,held,0.000241,0.029,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,432.4845429681899,432.01130051911565,1.58103930720074,1.5925202816655997,1.33103930720074,1.3425202816655997,0.021574200447108585,0.0038267238703067197,34.8183698596683,0,,0.0,none,P77,0
E0001445,N0001594,N0001595,lateral,52.029183334752155,auto_road,derived,s5c_flows,0.0,0.0,0.000617,3.6221,held,0.000617,0.074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.01130051911565,431.7511546024419,1.5925202816655997,1.5586293331049887,1.3425202816655997,1.3086293331049887,0.026172577504317788,0.006299123889533714,33.13212294189004,0,,0.0,none,P77,0
E0001446,N0001595,N0001596,lateral,82.22925770501094,auto_road,derived,s5c_flows,0.0,0.0,0.00105,3.6221,held,0.00105,0.1261,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,431.7511546024419,430.9699766542443,1.5586293331049887,1.5732057188025692,1.3086293331049887,1.3232057188025692,0.04052622990634856,0.00670901644149105,33.81729886011819,0,,0.0,none,P77,0
E0001447,N0001596,N0001597,lateral,70.3282017789419,auto_road,derived,s5c_flows,0.0,0.0,0.001736,3.6221,held,0.001736,0.2083,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,430.9699766542443,430.4776792417917,1.5732057188025692,1.5755128968801841,1.3232057188025692,1.3255128968801841,0.045152138383837206,0.008732012245179416,25.95971615677188,0,,0.0,none,P77,0
E0001448,N0001597,N0001598,lateral,33.24623156406688,auto_road,derived,s5c_flows,0.0,0.0,0.002322,3.6221,held,0.002322,0.2786,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,430.4776792417917,430.1950862734971,1.5755128968801841,1.563428130799764,1.3255128968801841,1.313428130799764,0.05408770534813039,0.00939941505174166,10.244543669114407,0,,0.0,none,P77,0
E0001449,N0001598,N0001599,lateral,51.31883988803248,auto_road,derived,s5c_flows,0.0,0.0,0.002599,3.6221,held,0.002599,0.3119,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,430.1950862734971,429.57926019484074,1.563428130799764,1.5711609477373827,1.313428130799764,1.3211609477373827,0.06331522760001754,0.009122199522197089,13.508819766662857,0,,0.0,none,P77,0
E0001450,N0001599,N0001600,lateral,46.70311073064977,auto_road,derived,s5c_flows,0.0,0.0,0.003026,3.6221,held,0.003026,0.3632,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,429.57926019484074,429.20563530899557,1.5711609477373827,1.5538556578013072,1.3211609477373827,1.3038556578013072,0.058861345970393164,0.010602038120632346,13.224046545515371,0,,0.0,none,P77,0
E0001451,N0001600,N0001601,lateral,28.827222004517775,auto_road,derived,s5c_flows,0.0,0.0,0.003416,3.6221,held,0.003416,0.4099,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,429.20563530899557,428.93177669995265,1.5538556578013072,1.5547345305161002,1.3038556578013072,1.3047345305161002,0.06530642801202682,0.010725452436847,7.356912859892076,0,,0.0,none,P77,0
E0001452,N0001601,N0001602,lateral,29.850415506603067,auto_road,derived,s5c_flows,0.0,0.0,0.003656,3.6221,held,0.003656,0.4387,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,428.93177669995265,428.4840204673536,1.5547345305161002,1.5638005775682586,1.3047345305161002,1.3138005775682586,0.07786281889244573,0.009979139836736456,6.389531385927248,0,,0.0,none,P77,0
E0001453,N0001602,N0001603,lateral,21.87507885007902,auto_road,derived,s5c_flows,0.0,0.0,0.003905,3.6221,held,0.003905,0.4686,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,428.480848078552,428.10897173810065,1.5669729663698604,1.5544498927587256,1.3169729663698604,1.3044498927587256,0.08320349159630784,0.009976122944017701,4.3818431234861235,0,,0.0,none,P77,0
E0001454,N0001603,N0001604,lateral,11.868158733772002,auto_road,derived,s5c_flows,0.0,0.0,0.004087,3.6221,held,0.004087,0.4904,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,428.10897173810065,427.93688343646096,1.5544498927587256,1.5546937119765403,1.3044498927587256,1.3046937119765403,0.08041379472326349,0.010521375894646162,2.4598098652549094,0,,0.0,none,P77,0
E0001455,N0001605,N0001606,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,16.125,0.0,W11a-XG00417,200,PVC-U,4.75,0.5,cover_min,minimum,tractive,1.0,348.3080694148626,347.5421549287742,1.5655572941217883,1.5661519559914154,1.3155572941217883,1.3161519559914154,0.32097549391462,0.025752217220271795,0.837266177756146,0,,0.0,none,P218,1
E0001456,N0001606,N0001607,lateral,10.44030650891055,auto_block,provisional,s5c_flows,2.563,3.456,0.000134,3.6221,held,0.107582,0.0161,10.44,0.0,W11a-XG00418,200,PVC-U,9.15,0.5,cover_min,minimum,tractive,1.0,347.52472604764216,346.5694380020768,1.5835808371234634,1.5690812850325528,1.3335808371234634,1.3190812850325528,0.48227906965220513,0.028306231469238358,0.36079755359760074,0,,0.0,none,P218,1
E0001457,N0001608,N0001609,lateral,4.473945462344973,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,2.237,0.0,W11a-XG00419,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,357.92869873046874,357.88843322130765,1.5500000000000114,1.5801641908017245,1.3000000000000114,1.3301641908017245,0.0,0.0,0.0,0,,0.0,none,P151,1
E0001458,N0001609,N0001610,lateral,11.935280337069887,draft,drafted,s5c_flows,1.0798,1.456,3.7e-05,3.6221,held,0.045304,0.0045,11.935,0.0,W11a-XG00420,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.88843322130765,357.8287568196223,1.5801641908017245,1.6462492838933258,1.3301641908017245,1.3962492838933258,0.1349340741748537,0.037244142833075894,1.4742113151745013,0,,0.0,none,P151,1
E0001459,N0001611,N0001612,lateral,30.51324479028021,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,358.14341327721553,357.68571460536134,1.7628367227844706,1.7716828555761595,1.5128367227844706,1.5216828555761595,0.0,0.0,0.0,0,,0.0,none,P151,1
E0001460,N0001612,N0001613,lateral,19.198369483865235,draft,drafted,s5c_flows,1.0798,1.456,0.000254,3.6221,held,0.045521,0.0305,0.0,0.0,,200,PVC-U,1.5,0.5,uniform,minimum,tractive,1.0,357.68571460536134,357.39773906310336,1.7716828555761595,1.5685390130685164,1.5216828555761595,1.3185390130685164,0.1960242549191095,0.029079776057725853,1.6323124139057477,0,,0.0,none,P151,1
E0001461,N0001613,N0001614,lateral,16.88781694686714,draft,drafted,s5c_flows,1.8214,2.456,0.000414,3.6221,held,0.076772,0.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.39773906310336,357.313299978369,1.5685390130685164,2.0550471895997475,1.3185390130685164,1.8050471895997475,0.1614531317556299,0.04706481159356937,1.7433146865626181,0,,0.0,none,P151,1
E0001462,N0001614,N0001615,lateral,6.065280196934767,draft,drafted,s5c_flows,2.9012,3.912,0.000555,3.6221,held,0.122179,0.0666,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,357.313299978369,357.27084301699045,2.0550471895997475,1.9478154302751705,1.8050471895997475,1.6978154302751705,0.21166124889138044,0.05363135907830138,0.47759334224717764,0,,0.0,none,P151,1
E0001463,N0001615,N0001610,lateral,24.347070694356944,draft,drafted,s5c_flows,2.9012,3.912,0.000606,3.6221,held,0.12223,0.0727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.27084301699045,357.1491076635187,1.9478154302751705,2.3258984399969336,1.6978154302751705,2.0758984399969336,0.18861663950701568,0.057983755396223,2.1513717593167194,0,,0.0,none,P151,1
E0001464,N0001616,N0001617,lateral,9.347755423759008,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.25814759396576,412.211408816847,1.5502020154092406,1.6030748257311416,1.3002020154092406,1.3530748257311416,0.0,0.0,0.0,0,,0.0,none,P165,0
E0001465,N0001617,N0001618,lateral,14.17889209676519,auto_road,derived,s5c_flows,0.0,0.0,7.8e-05,3.6221,held,7.8e-05,0.0093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.211408816847,412.14051435636316,1.6030748257311416,1.6712532217618445,1.3530748257311416,1.4212532217618445,0.009566260950790726,0.0031017779985764438,24.702950243050456,0,,0.0,none,P165,0
E0001466,N0001618,N0001619,lateral,14.112216231274116,auto_road,derived,s5c_flows,0.0,0.0,0.000196,3.6221,held,0.000196,0.0235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.14051435636316,412.0699532752068,1.6712532217618445,1.5928274865119647,1.4212532217618445,1.3428274865119647,0.015412847791332493,0.004172385820499752,15.260230104058822,0,,0.0,none,P165,0
E0001467,N0001619,N0001620,lateral,9.53615561396449,auto_road,derived,s5c_flows,0.0,0.0,0.000314,3.6221,held,0.000314,0.0376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0699532752068,412.02227249713695,1.5928274865119647,1.603673547784922,1.3428274865119647,1.353673547784922,0.019300627370179974,0.004917821516042836,8.234754438343739,0,,0.0,none,P165,0
E0001468,N0001620,N0001621,lateral,18.698551186928835,auto_road,derived,s5c_flows,0.0,0.0,0.000393,3.6221,held,0.000393,0.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.02227249713695,411.92877974120233,1.603673547784922,1.9981001416101662,1.353673547784922,1.7481001416101662,0.021401946889280373,0.005331665088006782,14.561409828478741,0,,0.0,none,P165,0
E0001469,N0001621,N0001622,lateral,24.10984626825112,auto_road,derived,s5c_flows,0.0,0.0,0.000549,3.6221,held,0.000549,0.0659,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,411.9223675529362,411.2231820111569,2.00451232987632,1.5628897661868564,1.75451232987632,1.3128897661868564,0.043377424688810035,0.0041591722686968036,9.263592156986164,0,,0.0,none,P165,0
E0001470,N0001623,N0001624,lateral,9.00754698220255,auto_block,provisional,s5c_flows,3.6428,4.912,0.001159,3.6221,held,0.153873,0.139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9641677545409,419.91913001962985,1.905033905615369,1.950132675682653,1.655033905615369,1.700132675682653,0.20352799074725553,0.06434413585320578,0.7376173787473679,0,,0.0,none,P108,1
E0001471,N0001624,N0001625,lateral,40.8166632639171,auto_block,provisional,s5c_flows,3.6428,4.912,0.001234,3.6221,held,0.153948,0.148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.91913001962985,419.71504670331024,1.950132675682653,2.066722095517889,1.700132675682653,1.816722095517889,0.2035606465232792,0.06435834947274807,3.3418921224908194,0,,0.0,none,P108,1
E0001472,N0001625,N0001626,lateral,12.36931687685298,auto_block,provisional,s5c_flows,3.6428,4.912,0.001574,3.6221,held,0.154288,0.1889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.71504670331024,419.65320011892595,2.066722095517889,2.0203533478709232,1.816722095517889,1.7703533478709232,0.2037085458041676,0.06442273907162374,1.012010961381402,0,,0.0,none,P108,1
E0001473,N0001626,N0001627,lateral,48.23406962430403,auto_block,provisional,s5c_flows,3.6428,4.912,0.001677,3.6221,held,0.154392,0.2012,1.507,0.0,W11a-XG00421,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.65320011892595,419.41202977080445,2.0203533478709232,1.7776980123986732,1.7703533478709232,1.5276980123986732,0.20375373977759273,0.0644424198569791,3.9454547498493278,0,,0.0,none,P108,1
E0001474,N0001627,N0001628,lateral,12.358484978043958,auto_block,provisional,s5c_flows,3.6428,4.912,0.002079,3.6221,held,0.154793,0.2495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.41202977080445,419.35023734591425,1.7776980123986732,1.7395758865076232,1.5276980123986732,1.4895758865076232,0.20392779704336464,0.06451823945336752,1.0100376340076191,0,,0.0,none,P108,1
E0001475,N0001629,N0001630,main,39.99999999992298,draft,drafted,s5c_flows,20.5158,27.664,0.004026,3.6221,held,0.864103,0.4831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.0706307072395,429.8706307072399,4.779375396276123,4.794713531041339,4.529375396276123,4.544713531041339,0.3535665535850432,0.1430724128371374,1.8855478831513117,0,,0.0,none,P62,1
E0001476,N0001630,N0001631,main,40.00000000014778,draft,drafted,s5c_flows,21.5956,29.12,0.004359,3.6221,held,0.909703,0.5231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8706307072399,429.6706307072392,4.794713531041339,4.538750396276441,4.544713531041339,4.288750396276441,0.3592552664368319,0.14661008164679384,1.8556907273239656,0,,0.0,none,P62,1
E0001477,N0001631,N0001632,main,18.389295711473874,draft,drafted,s5c_flows,23.7552,32.032,0.004693,3.6221,held,1.000571,0.5631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6706307072392,429.5786842286818,4.538750396276441,4.485555273271302,4.288750396276441,4.235555273271302,0.3699994813536601,0.15340978890239748,0.8283478148039465,0,,0.0,none,P62,1
E0001478,N0001632,N0001633,main,51.61070428842677,draft,drafted,s5c_flows,24.835,33.488,0.004846,3.6221,held,1.045991,0.5815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.5786842286818,429.3206307072397,4.485555273271302,3.7413810115103274,4.235555273271302,3.4913810115103274,0.37510478590553004,0.1566956019754862,2.293168301573599,0,,0.0,none,P62,1
E0001479,N0001633,N0001634,main,50.00000000003115,draft,drafted,s5c_flows,24.835,33.488,0.005276,3.6221,held,1.046422,0.6331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3206307072397,429.0706307072395,3.7413810115103274,3.901262603307373,3.4913810115103274,3.651262603307373,0.375152448644304,0.15672644599772328,2.2213191899594045,0,,0.0,none,P62,1
E0001480,N0001634,N0001635,main,50.00000000003115,draft,drafted,s5c_flows,24.835,33.488,0.005693,3.6221,held,1.046838,0.6831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0706307072395,428.82063070723933,3.901262603307373,4.1769889216669185,3.651262603307373,3.9269889216669185,0.37519843898473865,0.15675621071356477,2.22104690944023,0,,0.0,none,P62,1
E0001481,N0001635,N0001636,main,16.78045018356609,draft,drafted,s5c_flows,24.835,33.488,0.006109,3.6221,held,1.047255,0.7331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.82063070723933,428.7367284563215,4.1769889216669185,3.9609033796160134,3.9269889216669185,3.7109033796160134,0.3752445264783924,0.15678604121711165,0.7453117900234206,0,,0.0,none,P62,1
E0001482,N0001637,N0001638,lateral,50.28252981821089,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.43339934815816,390.1819866990671,1.5503347827012135,1.7877703810110006,1.3003347827012135,1.5377703810110006,0.13489621704043256,0.037230723305707175,6.212495665357769,0,,0.0,none,P100,1
E0001483,N0001638,N0001639,lateral,49.044194863883135,auto_road,derived,s5c_flows,1.0798,1.456,0.000419,3.6221,held,0.045686,0.0503,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,390.1819866990671,389.6425005555644,1.7877703810110006,1.5691388487324502,1.5377703810110006,1.3191388487324502,0.17681436327087335,0.031238591280222466,4.622945967795347,0,,0.0,none,P100,1
E0001484,N0001640,N0001641,lateral,40.01156513142294,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,38.473,0.0,W11a-XG00422,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.15639038085936,389.95633255520227,1.5500000000000114,1.8037992807352339,1.3000000000000114,1.5537992807352339,0.0,0.0,0.0,0,,0.0,none,P100,1
E0001485,N0001641,N0001642,lateral,42.93860601269747,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,42.939,0.0,W11a-XG00423,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.95633255520227,389.7416395251388,1.8037992807352339,1.915831177986206,1.5537992807352339,1.665831177986206,0.01983430777179739,0.005022205756186143,36.0810894828676,0,,0.0,none,P100,1
E0001486,N0001642,N0001643,lateral,7.0498288558232005,auto_road,derived,s5c_flows,0.0,0.0,0.000691,3.6221,held,0.000691,0.083,7.05,0.0,W11a-XG00424,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.7416395251388,389.69934055200383,1.915831177986206,1.9412539304180427,1.665831177986206,1.6912539304180427,0.02918806657508355,0.006316905802952827,4.0255200629614505,0,,0.0,none,P100,1
E0001487,N0001643,N0001644,lateral,30.788328877783787,auto_road,derived,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,30.788,0.0,W11a-XG00425,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.69934055200383,389.5453989076149,1.9412539304180427,1.6039236021507008,1.6912539304180427,1.3539236021507008,0.028484329303565512,0.0067816177026250035,18.014776095342288,0,,0.0,none,P100,1
E0001488,N0001644,N0001645,lateral,34.21167112237082,auto_road,derived,s5c_flows,0.7416,1.0,0.001007,3.6221,held,0.032097,0.1208,34.212,0.0,W11a-XG00426,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,389.52198412751835,389.025914896244,1.6273383822472738,1.5841009728966355,1.3773383822472738,1.3341009728966355,0.1715615921480954,0.025157789049028295,3.3235557654068457,0,,0.0,none,P100,1
E0001489,N0001645,N0001646,lateral,3.4831269371831697,auto_road,derived,s5c_flows,0.7416,1.0,0.001292,3.6221,held,0.032382,0.155,3.483,0.0,W11a-XG00427,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,389.025914896244,388.9858589364664,1.5841009728966355,1.6083793447836001,1.3341009728966355,1.3583793447836001,0.1592234528567097,0.026605323952670706,0.3645952564033545,0,,0.0,none,P100,1
E0001490,N0001646,N0001647,lateral,22.705615251320097,auto_road,derived,s5c_flows,0.7416,1.0,0.001321,3.6221,held,0.032411,0.1585,22.706,0.0,W11a-XG00428,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9858589364664,388.8723308602098,1.6083793447836001,1.899184032368339,1.3583793447836001,1.649184032368339,0.12018697117646884,0.032147834931287395,3.1486517810628243,0,,0.0,none,P100,1
E0001491,N0001647,N0001639,lateral,16.783129728753433,auto_road,derived,s5c_flows,0.7416,1.0,0.00151,3.6221,held,0.0326,0.1812,16.783,0.0,W11a-XG00429,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8723308602098,388.788415211566,1.899184032368339,2.4232241927308564,1.649184032368339,2.1732241927308564,0.12043023613498051,0.032229755723052894,2.3226627945746365,0,,0.0,none,P100,1
E0001492,N0001648,N0001649,lateral,21.70868032500392,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,21.709,0.0,W11a-XG00430,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,364.44450971674564,363.804103647158,1.5532319824731076,1.5593301907326236,1.3032319824731076,1.3093301907326236,0.24528085628274024,0.024928799915421046,1.4750900018589224,0,,0.0,none,P157,1
E0001493,N0001649,N0001650,lateral,58.05712796628739,auto_road,derived,s5c_flows,4.3191,5.824,0.000181,3.6221,held,0.18125,0.0217,58.057,0.0,W11a-XG00431,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,363.7325320625289,362.745560887102,1.6309017753617354,1.6328265640698874,1.3809017753617354,1.3828265640698874,0.3265679635488035,0.052230665828566974,2.962993641271608,0,,0.0,none,P157,1
E0001494,N0001650,N0001651,lateral,8.28251473337243,auto_road,derived,s5c_flows,5.3989,7.28,0.000665,3.6221,held,0.227001,0.0798,8.283,0.0,W11a-XG00432,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.745560887102,362.7041483134351,1.6328265640698874,1.6839742451586517,1.3828265640698874,1.4339742451586517,0.2311368960951765,0.07680525905687605,0.5972301028306254,0,,0.0,none,P157,1
E0001495,N0001651,N0001652,lateral,15.66982082285419,auto_road,derived,s5c_flows,6.4787,8.736,0.000734,3.6221,held,0.272337,0.088,15.67,0.0,W11a-XG00433,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7041483134351,362.6257992093208,1.6839742451586517,1.7940616305229469,1.4339742451586517,1.5440616305229469,0.24518886736559853,0.08349022172564965,1.0651530927441528,0,,0.0,none,P157,1
E0001496,N0001653,N0001654,lateral,29.999999999882093,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.94954626271715,423.79954626271774,1.5532918720484759,2.6007528095478847,1.3032918720484759,2.3507528095478847,0.0,0.0,0.0,0,,0.0,none,P54,0
E0001497,N0001654,N0001655,lateral,26.973495528533647,auto_road,derived,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.79954626271774,423.66467878507507,2.6007528095478847,2.7293031485186816,2.3507528095478847,2.4793031485186816,0.017335461680007012,0.004537715118697355,25.932869115759956,0,,0.0,none,P54,0
E0001498,N0001655,N0001656,lateral,17.904606187438095,auto_road,derived,s5c_flows,0.0,0.0,0.000475,3.6221,held,0.000475,0.057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.66467878507507,423.5751557541379,2.7293031485186816,3.0048003005496184,2.4793031485186816,2.7548003005496184,0.02331351835495298,0.005714706542957443,12.79987424380202,0,,0.0,none,P54,0
E0001499,N0001656,N0001657,lateral,6.681585722164272,auto_road,derived,s5c_flows,0.0,0.0,0.000624,3.6221,held,0.000624,0.0749,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,423.5751557541379,423.5350662398049,3.0048003005496184,3.0581954789450947,2.7548003005496184,2.8081954789450947,0.02791958899283182,0.006078814195745658,3.9885888744516302,0,,0.0,none,P54,0
E0001500,N0001657,N0001658,lateral,9.621063694359458,auto_road,derived,s5c_flows,0.0,0.0,0.00068,3.6221,held,0.00068,0.0816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5350662398049,423.4869609213331,3.0581954789450947,3.214119400932532,2.8081954789450947,2.964119400932532,0.0273042692720858,0.006534220412913377,5.87274685781797,0,,0.0,none,P54,0
E0001501,N0001658,N0001659,lateral,28.59656432047295,auto_road,derived,s5c_flows,0.0,0.0,0.00076,3.6221,held,0.00076,0.0912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4869609213331,423.34397809973075,3.214119400932532,3.442429370972377,2.964119400932532,3.192429370972377,0.028646964048403962,0.006815893201947726,16.63734434601525,0,,0.0,none,P54,0
E0001502,N0001659,N0001660,lateral,17.67143391344019,auto_road,derived,s5c_flows,1.0798,1.456,0.000998,3.6221,held,0.046265,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.34397809973075,423.25562093016356,3.442429370972377,3.458795573742691,3.192429370972377,3.208795573742691,0.13590991335463212,0.03759065138321424,2.1670523605502576,0,,0.0,none,P54,0
E0001503,N0001660,N0001661,lateral,53.784327181562,auto_road,derived,s5c_flows,1.0798,1.456,0.001145,3.6221,held,0.046413,0.1374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.25562093016356,422.98669929425574,3.458795573742691,3.261042404963007,3.208795573742691,3.011042404963007,0.13605894600996069,0.03764367182903636,6.588360995831974,0,,0.0,none,P54,0
E0001504,N0001661,N0001662,lateral,78.50387773379066,auto_road,derived,s5c_flows,1.0798,1.456,0.001594,3.6221,held,0.046861,0.1912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.98669929425574,422.59417990558677,3.261042404963007,3.1234409440226045,3.011042404963007,2.8734409440226045,0.13650807226052258,0.03780361616074826,9.584766238093204,0,,0.0,none,P54,0
E0001505,N0001662,N0001663,lateral,46.03734291345813,auto_road,derived,s5c_flows,1.0798,1.456,0.002248,3.6221,held,0.047515,0.2697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.59417990558677,422.36399319101946,3.1234409440226045,2.9250693089805395,2.8734409440226045,2.6750693089805395,0.1371583991895639,0.03803564213713587,5.594182004830638,0,,0.0,none,P54,0
E0001506,N0001663,N0001664,lateral,49.22408871729681,auto_road,derived,s5c_flows,1.0798,1.456,0.002631,3.6221,held,0.047899,0.3158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.36399319101946,422.11787274743295,2.9250693089805395,2.94972368811392,2.6750693089805395,2.69972368811392,0.13753735332858102,0.03817108088082341,5.964935770296879,0,,0.0,none,P54,0
E0001507,N0001664,N0001665,lateral,20.204297516719734,auto_road,derived,s5c_flows,1.0798,1.456,0.003042,3.6221,held,0.048309,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.11787274743295,422.0168512598494,2.94972368811392,3.025629208900625,2.69972368811392,2.775629208900625,0.1379396460544292,0.03831504942905681,2.4412002029674365,0,,0.0,none,P54,0
E0001508,N0001665,N0001666,lateral,37.06479766272314,auto_road,derived,s5c_flows,1.0798,1.456,0.00321,3.6221,held,0.048477,0.3852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0168512598494,421.8315272715358,3.025629208900625,3.1217197987767236,2.775629208900625,2.8717197987767236,0.13810380373013204,0.03837385232797311,4.473060198393868,0,,0.0,none,P54,0
E0001509,N0001666,N0001667,lateral,61.468070365587735,auto_road,derived,s5c_flows,1.0798,1.456,0.003519,3.6221,held,0.048786,0.4223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8315272715358,421.52418691970786,3.1217197987767236,3.2857496037296414,2.8717197987767236,3.0357496037296414,0.13840470865766466,0.03848172334922831,7.401972442718108,0,,0.0,none,P54,0
E0001510,N0001667,N0001668,lateral,40.000000000101856,auto_road,derived,s5c_flows,1.0798,1.456,0.004031,3.6221,held,0.049298,0.4837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.52418691970786,421.32418691970736,3.2857496037296414,3.4469007267770166,3.0357496037296414,3.1969007267770166,0.13890039702867316,0.038659658721749285,4.799602311653181,0,,0.0,none,P54,0
E0001511,N0001668,N0001669,lateral,39.99999999979382,auto_road,derived,s5c_flows,1.0798,1.456,0.004364,3.6221,held,0.049632,0.5237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.32418691970736,421.1241869197084,3.4469007267770166,3.580830170135357,3.1969007267770166,3.330830170135357,0.1392218334545681,0.03877520091550926,4.788520953365996,0,,0.0,none,P54,0
E0001512,N0001669,N0001670,lateral,15.632498278261261,auto_road,derived,s5c_flows,1.0798,1.456,0.004698,3.6221,held,0.049965,0.5637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1241869197084,421.0460244283171,3.580830170135357,3.5862387552766677,3.330830170135357,3.3362387552766677,0.1395408161831056,0.03888998347353015,1.867135689024049,0,,0.0,none,P54,0
E0001513,N0001670,N0001671,lateral,50.000000000130804,auto_road,derived,s5c_flows,1.0798,1.456,0.004828,3.6221,held,0.050095,0.5794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0460244283171,420.7960244283164,3.5862387552766677,3.651821030667975,3.3362387552766677,3.401821030667975,0.13966494346116634,0.03893468229724048,5.96666072876921,0,,0.0,none,P54,0
E0001514,N0001671,N0001672,lateral,51.93407652458088,auto_road,derived,s5c_flows,1.0798,1.456,0.005245,3.6221,held,0.050512,0.6294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7960244283164,420.5363540456935,3.651821030667975,3.4694748117283893,3.401821030667975,3.2194748117283893,0.14006160266301507,0.03907764483368689,6.179908880229539,0,,0.0,none,P54,0
E0001515,N0001672,N0001673,lateral,31.18984802444034,auto_road,derived,s5c_flows,1.0798,1.456,0.005678,3.6221,held,0.050945,0.6813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5363540456935,420.3804048055713,3.4694748117283893,3.3064238077099617,3.2194748117283893,3.0564238077099617,0.14047108267046338,0.03922542576139107,3.700625000711573,0,,0.0,none,P54,0
E0001516,N0001673,N0001674,lateral,34.130268728780166,auto_road,derived,s5c_flows,1.0798,1.456,0.005937,3.6221,held,0.051205,0.7125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3804048055713,420.2097534619274,3.3064238077099617,3.1336913622913585,3.0564238077099617,2.8836913622913585,0.1407157998497237,0.039313839731059314,4.042458720014538,0,,0.0,none,P54,0
E0001517,N0001674,N0001675,lateral,57.65319918667422,auto_road,derived,s5c_flows,1.0798,1.456,0.006222,3.6221,held,0.051489,0.7466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2097534619274,419.921487465994,3.1336913622913585,3.09721980939662,2.8836913622913585,2.84721980939662,0.1409821223232361,0.03941014089158637,6.815663130025584,0,,0.0,none,P54,0
E0001518,N0001675,N0001676,lateral,37.54875899380407,auto_road,derived,s5c_flows,1.0798,1.456,0.006702,3.6221,held,0.051969,0.8043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.921487465994,419.73374367102497,3.09721980939662,3.1712245906937824,2.84721980939662,2.9212245906937824,0.14142993512212118,0.039572259463136444,4.424895262494188,0,,0.0,none,P54,0
E0001519,N0001676,N0001677,lateral,40.41081089030482,auto_road,derived,s5c_flows,1.0798,1.456,0.007015,3.6221,held,0.052282,0.8418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.73374367102497,419.53168961657343,3.1712245906937824,3.0504331861609444,2.9212245906937824,2.8004331861609444,0.14172040125605093,0.039677543096078766,4.752410442456726,0,,0.0,none,P54,0
E0001520,N0001678,N0001679,lateral,55.38347008440963,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,46.153,0.0,W11a-XG00434,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,345.29617985892327,344.6038864828681,1.6783989984986079,1.6966811440850051,1.4283989984986079,1.4466811440850051,0.18401028758151353,0.030226257142260432,5.0163381997393,0,,0.0,none,P155,0
E0001521,N0001680,N0001679,lateral,52.3897689989381,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,50.849,0.0,W11a-XG00435,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,345.2424096912499,344.71851200126054,1.565451636875082,1.5820556256925897,1.315451636875082,1.3320556256925897,0.0,0.0,0.0,0,,0.0,none,P155,0
E0001522,N0001681,N0001682,lateral,69.99583710145896,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.4730901015738,435.1231109160665,1.5611201035043223,1.608548019480395,1.3111201035043223,1.358548019480395,0.0,0.0,0.0,0,,0.0,none,P72,1
E0001523,N0001682,N0001683,lateral,70.00000000010667,auto_road,derived,s5c_flows,0.7416,1.0,0.000583,3.6221,held,0.031673,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,434.9561615046335,434.5711615046329,1.77549743091339,1.7323968449764493,1.52549743091339,1.4823968449764493,0.12315345119932371,0.031141113928474934,9.473276268808707,0,,0.0,none,P72,1
E0001524,N0001683,N0001684,lateral,69.99999999983436,auto_road,derived,s5c_flows,0.7416,1.0,0.001167,3.6221,held,0.032257,0.14,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,434.5474271688655,434.1274271688665,1.7561311807438642,1.604689530352232,1.5061311807438642,1.354689530352232,0.12765508504072254,0.030774936837787342,9.13921028912976,0,,0.0,none,P72,1
E0001525,N0001684,N0001685,lateral,70.00000000010667,auto_road,derived,s5c_flows,0.7416,1.0,0.00175,3.6221,held,0.03284,0.21,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,434.1071610811264,433.4771610811254,1.6249556180923719,1.6002620145777087,1.3749556180923719,1.3502620145777087,0.14733645318525185,0.02829101522729141,7.9183843607362325,0,,0.0,none,P72,1
E0001526,N0001685,N0001686,lateral,30.000000000031076,auto_road,derived,s5c_flows,0.7416,1.0,0.002333,3.6221,held,0.033423,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4771610811254,433.32716108112527,1.6002620145777087,1.7044856473903565,1.3502620145777087,1.4544856473903565,0.12147831718735061,0.032583530934470556,4.115960869209195,0,,0.0,none,P72,1
E0001527,N0001686,N0001687,lateral,52.71819712875835,auto_road,derived,s5c_flows,0.7416,1.0,0.002583,3.6221,held,0.033673,0.31,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,433.32716108112527,432.85269730696643,1.7044856473903565,1.5739384352210664,1.4544856473903565,1.3239384352210664,0.1486306136289725,0.028602003873532428,5.911545390009524,0,,0.0,none,P72,1
E0001528,N0001687,N0001688,lateral,7.208178506823407,auto_road,derived,s5c_flows,0.7416,1.0,0.003023,3.6221,held,0.034113,0.3627,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,432.85269730696643,432.8094482359255,1.5739384352210664,1.6192932191526097,1.3239384352210664,1.3692932191526097,0.13016444292087118,0.03153740196211749,0.9229579580353551,0,,0.0,none,P72,1
E0001529,N0001688,N0001689,lateral,10.078146430188957,auto_road,derived,s5c_flows,0.7416,1.0,0.003083,3.6221,held,0.034173,0.3699,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,432.8017726143746,432.59517061255576,1.6269688407035119,1.557814006584863,1.3769688407035119,1.307814006584863,0.1968884411830428,0.02392448499745739,0.8531181727100923,0,,0.0,none,P72,1
E0001530,N0001689,N0001690,lateral,18.514925467632526,auto_road,derived,s5c_flows,0.7416,1.0,0.003167,3.6221,held,0.034257,0.38,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,432.5764052330025,431.92838284163537,1.5765793861381212,1.5722580275052565,1.3265793861381212,1.3222580275052565,0.23536445330458794,0.021263677446255208,1.3110819700877643,0,,0.0,none,P72,1
E0001531,N0001691,N0001692,lateral,62.18985817629002,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.33473835046,432.0237890595785,1.5709928507118889,2.004073489249606,1.3209928507118889,1.7540734892496062,0.0,0.0,0.0,0,,0.0,none,P72,1
