EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001532,N0001692,N0001693,lateral,57.810141823749426,auto_road,derived,s5c_flows,0.0,0.0,0.000518,3.6221,held,0.000518,0.0622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0237890595785,431.7347383504598,2.004073489249606,2.817049979618332,1.7540734892496062,2.567049979618332,0.024231663499525984,0.005900887400863947,39.76212214023214,0,,0.0,none,P72,1
E0001533,N0001693,N0001694,lateral,47.74759341194035,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7347383504598,431.4960003834001,2.817049979618332,2.9499529857405378,2.567049979618332,2.6999529857405378,0.03219004464431768,0.007573288426822228,24.721718541412958,0,,0.0,none,P72,1
E0001534,N0001694,N0001695,lateral,8.128829793364954,auto_road,derived,s5c_flows,0.0,0.0,0.001398,3.6221,held,0.001398,0.1677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4960003834001,431.4553562344333,2.9499529857405378,2.9468654452542182,2.6999529857405378,2.6968654452542182,0.03699298927092673,0.00863210086082336,3.6623289770896794,0,,0.0,none,P72,1
E0001535,N0001695,N0001696,lateral,8.706117146956492,auto_road,derived,s5c_flows,0.0,0.0,0.001466,3.6221,held,0.001466,0.1759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4553562344333,431.4118256486985,2.9468654452542182,2.643929966535893,2.6968654452542182,2.393929966535893,0.037719191627598715,0.008795354199447908,3.8468998456240877,0,,0.0,none,P72,1
E0001536,N0001696,N0001697,lateral,10.051882433201365,auto_road,derived,s5c_flows,0.0,0.0,0.001538,3.6221,held,0.001538,0.1846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4118256486985,431.3615662365325,2.643929966535893,2.3757384509675035,2.393929966535893,2.1257384509675035,0.0384641986193399,0.008963688235874095,4.355514475802812,0,,0.0,none,P72,1
E0001537,N0001697,N0001690,lateral,10.052031627604876,auto_road,derived,s5c_flows,0.0,0.0,0.001622,3.6221,held,0.001622,0.1946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3615662365325,431.31130607839447,2.3757384509675035,2.189334790746159,2.1257384509675035,1.9393347907461589,0.039304717797147996,0.009154636578295156,4.262436416023263,0,,0.0,none,P72,1
E0001538,N0001698,N0001699,lateral,55.78388805187725,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.538623046875,353.25970360661563,1.5500000000000114,1.8703928289312444,1.3000000000000114,1.6203928289312444,0.0,0.0,0.0,0,,0.0,none,P111,0
E0001539,N0001699,N0001700,lateral,32.47207939342879,auto_road,derived,s5c_flows,0.0,0.0,0.000465,3.6221,held,0.000465,0.0558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.25970360661563,353.0973432096485,1.8703928289312444,1.8859026399608751,1.6203928289312444,1.6359026399608751,0.02309238200216495,0.005670077515301547,23.43635763400565,0,,0.0,none,P111,0
E0001540,N0001700,N0001701,lateral,32.83084070931304,auto_road,derived,s5c_flows,0.0,0.0,0.000735,3.6221,held,0.000735,0.0883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0973432096485,352.93318900610194,1.8859026399608751,2.2220233962418092,1.6359026399608751,1.9720233962418092,0.028237703718500994,0.006729723804021953,19.377662006207842,0,,0.0,none,P111,0
E0001541,N0001701,N0001702,lateral,19.6318130262674,auto_road,derived,s5c_flows,0.0,0.0,0.001009,3.6221,held,0.001009,0.1211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.93318900610194,352.8350299409706,2.2220233962418092,2.296714443794997,1.9720233962418092,2.046714443794997,0.03231146117932961,0.007599602770361896,10.12634129899513,0,,0.0,none,P111,0
E0001542,N0001702,N0001703,lateral,34.34462178786943,auto_road,derived,s5c_flows,0.0,0.0,0.001173,3.6221,held,0.001173,0.1407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8350299409706,352.66330683203125,2.296714443794997,2.224571585937497,2.046714443794997,1.9745715859374968,0.03440911797863369,0.00805794276434621,16.635426792590113,0,,0.0,none,P111,0
E0001543,N0001703,N0001704,lateral,48.75399869204734,auto_road,derived,s5c_flows,0.0,0.0,0.001459,3.6221,held,0.001459,0.1751,0.0,14.976,W11a-XD00003,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.66330683203125,352.419536838571,2.224571585937497,2.196033229788384,1.9745715859374968,1.9460332297883838,0.03764547846948697,0.00877874567227463,21.584707590476512,0,,0.0,none,P111,0
E0001544,N0001705,N0001706,lateral,79.99997519569591,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,411.5987572525007,411.03875742613087,1.559964671327407,1.5967101031660036,1.309964671327407,1.3467101031660036,0.0,0.0,0.0,0,,0.0,none,P88,0
E0001545,N0001706,N0001707,lateral,80.00000000005366,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,410.8988368918033,410.29883689180286,1.7366306374935903,1.700369651165886,1.4866306374935903,1.450369651165886,0.03090629565354283,0.00593848282910428,43.14115636117607,0,,0.0,none,P88,0
E0001546,N0001707,N0001708,lateral,80.00000000005366,draft,drafted,s5c_flows,2.4987,4.434,0.001333,3.6221,held,0.106087,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.29883689180286,409.8988368918026,1.700369651165886,1.8741733621036474,1.450369651165886,1.6241733621036474,0.17993829433552633,0.054401440124673545,7.409947605972052,0,,0.0,none,P88,0
E0001547,N0001708,N0001709,lateral,80.00000000005366,draft,drafted,s5c_flows,2.4987,4.434,0.002,3.6221,held,0.106753,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8988368918026,409.49883689180234,1.8741733621036474,2.409152610150784,1.6241733621036474,2.159152610150784,0.1803140081889483,0.05455470850418506,7.394507763018877,0,,0.0,none,P88,0
E0001548,N0001709,N0001710,lateral,79.99999661077143,draft,drafted,s5c_flows,2.4987,4.434,0.002667,3.6221,held,0.10742,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.49883689180234,409.09883690874847,2.409152610150784,2.015237798282783,2.159152610150784,1.765237798282783,0.18068864446410668,0.054707701570694295,7.3791758236973966,0,,0.0,none,P88,0
E0001549,N0001710,N0001711,lateral,10.359265951533292,draft,drafted,s5c_flows,2.4987,4.434,0.003333,3.6221,held,0.108087,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.09883690874847,409.0470405789908,2.015237798282783,2.0187553194467114,1.765237798282783,1.7687553194467114,0.18106165497073512,0.054860193664238416,0.953567073897899,0,,0.0,none,P88,0
E0001550,N0001712,N0001713,lateral,5.00000000003554,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,370.8197252721996,370.7797252721993,1.5780103235035199,2.3020313195975746,1.3280103235035199,2.0520313195975746,0.0,0.0,0.0,0,,0.0,none,P192,0
E0001551,N0001713,N0001714,lateral,5.000000000084322,draft,drafted,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,370.755294686082,370.6902946860809,2.3264619057148934,1.5745978920440962,2.0764619057148934,1.3245978920440962,0.008944146957423196,0.0021466748350293108,9.317080067157905,0,,0.0,none,P192,0
E0001552,N0001714,N0001715,lateral,15.960906917416306,draft,drafted,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,370.658514295866,370.4749638663157,1.6063782822590156,1.5866511239186707,1.3563782822590156,1.3366511239186707,0.01280575063597561,0.002661457330678657,20.77309818472858,0,,0.0,none,P192,0
E0001553,N0001715,N0001716,lateral,14.039093082397816,draft,drafted,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,370.4749638663157,370.29947520278574,1.5866511239186707,1.556512346042382,1.3366511239186707,1.306512346042382,0.021591762293273194,0.0035551590266636734,10.836766426403605,0,,0.0,none,P192,0
E0001554,N0001716,N0001717,lateral,9.999999999902146,draft,drafted,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.29947520278574,370.24947520278624,1.556512346042382,3.7151854417450068,1.306512346042382,3.4651854417450068,0.01983430777179739,0.005022205756186143,8.402948496242498,0,,0.0,none,P192,0
E0001555,N0001717,N0001718,lateral,11.499168007295399,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,7.9,0.5,ground,minimum,tractive,1.0,370.24947520278624,369.3410409302099,3.7151854417450068,1.5501333861963644,3.4651854417450068,1.3001333861963644,0.05137031300882272,0.0030926033486826376,3.730808494171996,0,,0.0,none,P192,0
E0001556,N0001719,N0001720,lateral,19.999999999880604,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.16713256835936,419.06713256835997,1.5500000000000114,2.197668457030659,1.3000000000000114,1.9476684570306588,0.0,0.0,0.0,0,,0.0,none,P70,0
E0001557,N0001720,N0001721,lateral,21.821182820006783,auto_road,derived,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.06713256835997,418.9580266542599,2.197668457030659,2.1211359433963253,1.9476684570306588,1.8711359433963253,0.01424057771697455,0.0039528390161633065,25.538737792915366,0,,0.0,none,P70,0
E0001558,N0001721,N0001722,lateral,40.000000000109964,auto_road,derived,s5c_flows,0.0,0.0,0.000349,3.6221,held,0.000349,0.0418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9580266542599,418.75802665425937,2.1211359433963253,1.8286432676156323,1.8711359433963253,1.5786432676156323,0.020268881722484113,0.005107569004973528,32.89114198781728,0,,0.0,none,P70,0
E0001559,N0001722,N0001723,lateral,40.000000000109964,auto_road,derived,s5c_flows,0.0,0.0,0.000682,3.6221,held,0.000682,0.0818,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,418.75802665425937,418.45802665425856,1.8286432676156323,1.5575983457414395,1.5786432676156323,1.3075983457414395,0.031207231922984642,0.005988435261905928,21.362569686210726,0,,0.0,none,P70,0
E0001560,N0001723,N0001724,lateral,18.178817179787465,auto_road,derived,s5c_flows,0.0,0.0,0.001015,3.6221,held,0.001015,0.1218,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,418.45802665425856,418.22170203092134,1.5575983457414395,1.5527730667349147,1.3075983457414395,1.3027730667349147,0.04418843579753033,0.006190844120775668,6.856551513116119,0,,0.0,none,P70,0
E0001561,N0001724,N0001725,lateral,7.612182401811245,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,418.22170203092134,418.17983502771136,1.5527730667349147,1.5745900211167623,1.3027730667349147,1.3245900211167623,0.035433999238355406,0.007874548099807005,3.580451245241447,0,,0.0,none,P70,0
E0001562,N0001725,N0001726,lateral,18.98078669486818,auto_road,derived,s5c_flows,0.0,0.0,0.00123,3.6221,held,0.00123,0.1476,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,418.17788584207733,418.0640011219081,1.5765392067507946,1.5575198741856298,1.3265392067507946,1.3075198741856298,0.03726898718977627,0.007885534876249017,8.488195380883617,0,,0.0,none,P70,0
E0001563,N0001726,N0001727,lateral,20.104229828359244,auto_road,derived,s5c_flows,0.0,0.0,0.001388,3.6221,held,0.001388,0.1666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0640011219081,417.9634799727663,1.5575198741856298,1.7636623612180529,1.3075198741856298,1.5136623612180529,0.03688423695807919,0.008607723776111659,9.084381968377043,0,,0.0,none,P70,0
E0001564,N0001727,N0001728,lateral,68.30280107507043,auto_road,derived,s5c_flows,0.0,0.0,0.001556,3.6221,held,0.001556,0.1867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9634799727663,417.62196596739096,1.7636623612180529,1.7561468255777868,1.5136623612180529,1.5061468255777868,0.03864682517834291,0.009005084147912262,29.455977629846068,0,,0.0,none,P70,0
E0001565,N0001728,N0001729,lateral,31.68762506273188,auto_road,derived,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,417.62196596739096,417.2734020917009,1.7561468255777868,1.5563403399397089,1.5061468255777868,1.3063403399397089,0.05679343453795027,0.008574856811917914,9.299086922203337,0,,0.0,none,P70,0
E0001566,N0001729,N0001730,lateral,43.31237493723749,auto_road,derived,s5c_flows,0.0,0.0,0.002389,3.6221,held,0.002389,0.2867,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,417.2277122848718,416.49140191093875,1.6020301467688114,1.6158368585925018,1.3520301467688114,1.3658368585925018,0.06853416623143158,0.008178828421372214,10.533037101275115,0,,0.0,none,P70,0
E0001567,N0001730,N0001731,lateral,40.355597423738914,auto_road,derived,s5c_flows,0.0,0.0,0.00275,3.6221,held,0.00275,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.49140191093875,416.28962392382005,1.6158368585925018,2.134326271492455,1.3658368585925018,1.884326271492455,0.0485136346823027,0.011317192246388302,13.864005342007575,0,,0.0,none,P70,0
E0001568,N0001731,N0001732,lateral,39.25600412003866,auto_road,derived,s5c_flows,0.0,0.0,0.003086,3.6221,held,0.003086,0.3704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.28962392382005,416.0933439032199,2.134326271492455,2.068826506936375,1.884326271492455,1.8188265069363752,0.05074827307141957,0.01186105932183465,12.892394080350448,0,,0.0,none,P70,0
E0001569,N0001732,N0001733,lateral,15.388398456150844,auto_road,derived,s5c_flows,0.0,0.0,0.003413,3.6221,held,0.003413,0.4096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0933439032199,416.0164019109391,2.068826506936375,2.1207135675765016,1.8188265069363752,1.8707135675765016,0.05277135216207397,0.012359742294097836,4.860085957525223,0,,0.0,none,P70,0
E0001570,N0001733,N0001734,lateral,21.365073772542075,auto_road,derived,s5c_flows,0.0,0.0,0.003542,3.6221,held,0.003542,0.425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0164019109391,415.9095765420764,2.1207135675765016,1.9224852255017026,1.8707135675765016,1.6724852255017026,0.05353360797355203,0.012549179271766103,6.651607772291806,0,,0.0,none,P70,0
E0001571,N0001734,N0001735,lateral,41.75282782128245,auto_road,derived,s5c_flows,0.0,0.0,0.00372,3.6221,held,0.00372,0.4464,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,415.9095765420764,415.5964303334168,1.9224852255017026,1.5611929575988484,1.6724852255017026,1.3111929575988484,0.06243624881514976,0.011700301727923829,11.145455995415116,0,,0.0,none,P70,0
E0001572,N0001735,N0001736,lateral,60.00000000013994,auto_road,derived,s5c_flows,0.0,0.0,0.004068,3.6221,held,0.004068,0.4881,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,415.5694588248688,414.7594588248669,1.58816446614685,1.584596350914353,1.33816446614685,1.334596350914353,0.07841776933900457,0.010666291911856834,12.752211755466725,0,,0.0,none,P70,0
E0001573,N0001736,N0001737,lateral,59.999999999675666,auto_road,derived,s5c_flows,0.0,0.0,0.004568,3.6221,held,0.004568,0.5481,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,414.7107768930397,414.05077689304323,1.6332782827415713,1.6181379018786402,1.3832782827415713,1.3681379018786402,0.07667315084149708,0.01169988131482394,13.042375186352379,0,,0.0,none,P70,0
E0001574,N0001737,N0001738,lateral,6.7890512377040375,auto_road,derived,s5c_flows,0.0,0.0,0.005068,3.6221,held,0.005068,0.6081,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,414.05077689304323,414.010042585617,1.6181379018786402,1.6847511155548887,1.3681379018786402,1.4347511155548887,0.06525201041155121,0.013968619150311584,1.7340592764587601,0,,0.0,none,P70,0
E0001575,N0001739,N0001740,lateral,35.63145178739565,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.2197463476018,408.0415890886648,1.5515549219294371,1.5851504132883178,1.3015549219294371,1.3351504132883178,0.0,0.0,0.0,0,,0.0,none,P136,0
E0001576,N0001740,N0001741,lateral,40.824871029276515,auto_road,derived,s5c_flows,0.0,0.0,0.000297,3.6221,held,0.000297,0.0356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.0415890886648,407.8374647335184,1.5851504132883178,1.7387986942159728,1.3351504132883178,1.4887986942159728,0.018805449861792112,0.004821409601725973,36.18177295173553,0,,0.0,none,P136,0
E0001577,N0001741,N0001742,lateral,23.769160066192782,auto_road,derived,s5c_flows,0.0,0.0,0.000637,3.6221,held,0.000637,0.0765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.8374647335184,407.71861893318743,1.7387986942159728,1.7457060179844461,1.4887986942159728,1.4957060179844461,0.026539663077420582,0.006375149195973734,14.926816011726935,0,,0.0,none,P136,0
E0001578,N0001742,N0001743,lateral,16.581666751349744,auto_road,derived,s5c_flows,0.0,0.0,0.000835,3.6221,held,0.000835,0.1002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.71861893318743,407.6357105994307,1.7457060179844461,1.6304942345536801,1.4957060179844461,1.3804942345536801,0.029824339806272637,0.007065316787073811,9.266294386317702,0,,0.0,none,P136,0
E0001579,N0001743,N0001744,lateral,18.096727081036754,auto_road,derived,s5c_flows,0.0,0.0,0.000973,3.6221,held,0.000973,0.1168,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,407.6334758549548,407.4615569476849,1.6327289790295936,1.552511655830699,1.3827289790295936,1.302511655830699,0.03924200044398036,0.006514998723097326,7.685951648867736,0,,0.0,none,P136,0
E0001580,N0001745,N0001746,lateral,17.998110459364476,draft,drafted,s5c_flows,6.8639,10.456,0.0,3.6221,held,0.287753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.68799960169054,385.59800904939374,1.5508614822938398,1.5819836263875118,1.3008614822938398,1.3319836263875118,0.2495868790004871,0.08563026363618512,1.2018600851829602,0,,0.0,none,P225,1
E0001581,N0001747,N0001748,lateral,30.479501308256342,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.524,0.0,W11a-XG00436,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,487.14122069346735,486.9583436856178,1.5772241307514037,1.5924070468040554,1.3272241307514037,1.3424070468040554,0.0,0.0,0.0,0,,0.0,none,P210,0
E0001582,N0001748,N0001749,lateral,8.930572599398372,auto_block,provisional,s5c_flows,0.0,0.0,0.000254,3.6221,held,0.000254,0.0305,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,486.95152995043355,486.86222422443956,1.599220781988322,1.559406634935442,1.349220781988322,1.309406634935442,0.02179187217734913,0.003936781124868144,6.830201436815949,0,,0.0,none,P210,0
E0001583,N0001750,N0001751,lateral,56.14090405392802,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,1.517,0.0,W11a-XG00437,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.39463875180485,317.1139342315352,1.5508263360857768,1.923083590730414,1.3008263360857768,1.673083590730414,0.17236266135897502,0.05134627366639491,5.428563975833575,0,,0.0,none,P80,1
E0001584,N0001751,N0001752,lateral,26.292431963096675,draft,drafted,s5c_flows,4.0462,5.456,0.000468,3.6221,held,0.170095,0.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.1139342315352,316.9824720717197,1.923083590730414,1.9358934067959126,1.673083590730414,1.6858934067959126,0.21034495642200207,0.06733821659499403,2.083278852219288,0,,0.0,none,P80,1
E0001585,N0001753,N0001754,lateral,59.99999999987226,draft,drafted,s5c_flows,0.7416,1.0,0.001758,3.6221,held,0.032848,0.2109,1.538,0.0,W11a-XG00438,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.912744355986,316.6127443559866,2.5061704389358965,2.6255979291696576,2.2561704389358965,2.3755979291696576,0.12074796723912129,0.03233686250742859,8.281712917100602,0,,0.0,none,P80,1
E0001586,N0001754,N0001755,lateral,60.00000000028609,draft,drafted,s5c_flows,0.7416,1.0,0.002258,3.6221,held,0.033348,0.2709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.6127443559866,316.31274435598516,2.6255979291696576,2.941863798311715,2.3755979291696576,2.691863798311715,0.12138354904506476,0.03255148710291114,8.238348671396228,0,,0.0,none,P80,1
E0001587,N0001755,N0001756,lateral,10.280090144187138,draft,drafted,s5c_flows,0.7416,1.0,0.002758,3.6221,held,0.033848,0.3309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.31274435598516,316.2613439052642,2.941863798311715,2.846139004892052,2.691863798311715,2.596139004892052,0.12201257894839479,0.03276438558491815,1.404239113812342,0,,0.0,none,P80,1
E0001588,N0001756,N0001752,lateral,52.572037020989285,draft,drafted,s5c_flows,0.7416,1.0,0.002843,3.6221,held,0.033933,0.3412,28.539,0.0,W11a-XG00439,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2613439052642,315.99848372015924,2.846139004892052,2.9198817583563823,2.596139004892052,2.6698817583563823,0.12211887417965182,0.03280040952321009,7.174981123126713,0,,0.0,none,P80,1
E0001589,N0001757,N0001758,lateral,12.360633718148007,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.47130126953124,307.4094981009405,1.5500000000000114,1.572252387340768,1.3000000000000114,1.322252387340768,0.0,0.0,0.0,0,,0.0,none,P124,0
E0001590,N0001758,N0001759,lateral,18.050974908271165,auto_road,derived,s5c_flows,0.0,0.0,0.000103,3.6221,held,0.000103,0.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.4094981009405,307.3192432263991,1.572252387340768,1.5718700548508764,1.322252387340768,1.3218700548508764,0.011111782581505346,0.003378849921966548,27.074826167428704,0,,0.0,none,P124,0
E0001591,N0001759,N0001760,lateral,18.62087271939927,auto_road,derived,s5c_flows,0.0,0.0,0.000253,3.6221,held,0.000253,0.0304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.3192432263991,307.22613886280215,1.5718700548508764,1.60110112743223,1.3218700548508764,1.35110112743223,0.01743426419053964,0.004556664772306679,17.80103107678376,0,,0.0,none,P124,0
E0001592,N0001760,N0001761,lateral,28.558129183448944,auto_road,derived,s5c_flows,0.0,0.0,0.000409,3.6221,held,0.000409,0.049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.22613886280215,307.08334821688493,1.60110112743223,1.6628065682713213,1.35110112743223,1.4128065682713213,0.021793766183043906,0.005409670694168728,21.839677260301375,0,,0.0,none,P124,0
E0001593,N0001761,N0001762,lateral,5.476098462408215,auto_road,derived,s5c_flows,0.0,0.0,0.000647,3.6221,held,0.000647,0.0776,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,307.08334821688493,307.04227747841685,1.6628065682713213,1.7160233028331504,1.4128065682713213,1.4660233028331504,0.030498134689506535,0.005870895641663626,2.9925865511442633,0,,0.0,none,P124,0
E0001594,N0001762,N0001763,lateral,6.685205311473937,auto_road,derived,s5c_flows,0.0,0.0,0.000692,3.6221,held,0.000692,0.0831,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,307.04227747841685,307.00216624654803,1.7160233028331504,1.787079358920721,1.4660233028331504,1.537079358920721,0.029206380339645826,0.006320359689501925,3.8149228774275685,0,,0.0,none,P124,0
E0001595,N0001763,N0001764,lateral,3.623592162461712,auto_road,derived,s5c_flows,0.0,0.0,0.000748,3.6221,held,0.000748,0.0898,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,307.00216624654803,306.9604949366797,1.787079358920721,1.7920990574609164,1.537079358920721,1.5420990574609164,0.0372723957695146,0.005657283291582632,1.6203198496054632,0,,0.0,none,P124,0
E0001596,N0001764,N0001765,lateral,5.356086482880341,auto_road,derived,s5c_flows,0.0,0.0,0.000778,3.6221,held,0.000778,0.0934,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,306.9604949366797,306.9203242880581,1.7920990574609164,1.7947330849887635,1.5420990574609164,1.5447330849887635,0.03303809702590398,0.006294535472210955,2.7019748739769662,0,,0.0,none,P124,0
E0001597,N0001765,N0001766,lateral,10.830696532800822,auto_road,derived,s5c_flows,0.0,0.0,0.000823,3.6221,held,0.000823,0.0987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.9203242880581,306.8661708053941,1.7947330849887635,1.7236119094496303,1.5447330849887635,1.4736119094496303,0.02964073963654288,0.0070262727850556594,6.0899832829228115,0,,0.0,none,P124,0
E0001598,N0001766,N0001767,lateral,6.709354778978116,auto_road,derived,s5c_flows,0.0,0.0,0.000913,3.6221,held,0.000913,0.1096,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,306.8661708053941,306.82591467672023,1.7236119094496303,1.751111690467269,1.4736119094496303,1.501111690467269,0.032891983787967816,0.007024867841360888,3.3996909511593816,0,,0.0,none,P124,0
E0001599,N0001767,N0001768,lateral,3.6259519264968527,auto_road,derived,s5c_flows,0.0,0.0,0.000969,3.6221,held,0.000969,0.1163,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,306.82591467672023,306.7842162295655,1.751111690467269,1.7847229794188593,1.501111690467269,1.5347229794188593,0.04165807271529425,0.006243084573714336,1.4506799803557358,0,,0.0,none,P124,0
E0001600,N0001768,N0001769,lateral,5.381304921089335,auto_road,derived,s5c_flows,0.0,0.0,0.000999,3.6221,held,0.000999,0.1199,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,306.7842162295655,306.7438564426573,1.7847229794188593,1.789895998748932,1.5347229794188593,1.539895998748932,0.03675335091147509,0.006927154221946202,2.4402785903117885,0,,0.0,none,P124,0
E0001601,N0001769,N0001770,lateral,10.913753076856832,auto_road,derived,s5c_flows,0.0,0.0,0.001044,3.6221,held,0.001044,0.1253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.7438564426573,306.68928767727306,1.789895998748932,1.8538031430394426,1.539895998748932,1.6038031430394426,0.03277698619290105,0.0077007139959969495,5.549499991969248,0,,0.0,none,P124,0
E0001602,N0001770,N0001771,lateral,11.43925131942253,auto_road,derived,s5c_flows,0.0,0.0,0.001135,3.6221,held,0.001135,0.1362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.68928767727306,306.6320914206759,1.8538031430394426,2.10539637229283,1.6038031430394426,1.8553963722928302,0.03394116567390273,0.00795508738244008,5.617196253328319,0,,0.0,none,P124,0
E0001603,N0001772,N0001773,lateral,32.59059987549563,auto_road,derived,s5c_flows,0.0,0.0,0.003914,3.6221,held,0.003914,0.4697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0551179013033,389.8921649019258,2.0288359561185985,1.9904644926054402,1.7788359561185985,1.7404644926054402,0.05563215705300531,0.013075048470111289,9.763717485807083,0,,0.0,none,P57,0
E0001604,N0001773,N0001774,lateral,26.580826516468413,auto_road,derived,s5c_flows,0.0,0.0,0.004186,3.6221,held,0.004186,0.5023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8921649019258,389.7592607693435,1.9904644926054402,2.0902875705002657,1.7404644926054402,1.8402875705002657,0.05708299992225569,0.013442307624655508,7.76087058980497,0,,0.0,none,P57,0
E0001605,N0001774,N0001775,lateral,39.721584275186615,auto_road,derived,s5c_flows,0.0,0.0,0.004407,3.6221,held,0.004407,0.5288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7592607693435,389.56065284796756,2.0902875705002657,1.8715370934386897,1.8402875705002657,1.6215370934386897,0.05821570930061495,0.013731124040074955,11.371954624272703,0,,0.0,none,P57,0
E0001606,N0001775,N0001776,lateral,11.106989332846736,auto_road,derived,s5c_flows,0.0,0.0,0.004738,3.6221,held,0.004738,0.5686,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,389.5507680105402,389.46191209587744,1.881421930866054,1.5632038709194376,1.631421930866054,1.3132038709194376,0.06999150895046814,0.012742383857960699,2.644842090942529,0,,0.0,none,P57,0
E0001607,N0001776,N0001777,lateral,39.113539179947246,auto_road,derived,s5c_flows,0.0,0.0,0.004831,3.6221,held,0.004831,0.5797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.46191209587744,389.2663443999777,1.5632038709194376,2.3382088226785527,1.3132038709194376,2.0882088226785527,0.06028590891417903,0.014263683349872353,10.813344799923298,0,,0.0,none,P57,0
E0001608,N0001777,N0001778,lateral,60.88646082006062,auto_road,derived,s5c_flows,0.0,0.0,0.005157,3.6221,held,0.005157,0.6188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2663443999777,388.9619120958774,2.3382088226785527,2.6636677381069944,2.0882088226785527,2.4136677381069944,0.06179562064672074,0.014655868280705336,16.421460556280707,0,,0.0,none,P57,0
E0001609,N0001778,N0001779,lateral,14.479183837005847,auto_road,derived,s5c_flows,5.0964,1.53,0.005664,3.6221,held,0.219317,0.6797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9619120958774,388.8895161766923,2.6636677381069944,2.5045573096358,2.4136677381069944,2.2545573096358,0.22856237075973124,0.0756055990480696,1.0558156612334215,0,,0.0,none,P57,0
E0001610,N0001779,N0001780,lateral,24.804978191835907,auto_road,derived,s5c_flows,5.0964,1.53,0.005785,3.6221,held,0.219438,0.6942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8895161766923,388.76549128573316,2.5045573096358,2.4307367416105876,2.2545573096358,2.1807367416105876,0.2286034023544814,0.07562465779423624,1.8084433518456806,0,,0.0,none,P57,0
E0001611,N0001780,N0001781,lateral,34.09310074680652,auto_road,derived,s5c_flows,5.0964,1.53,0.005991,3.6221,held,0.219645,0.719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.76549128573316,388.59502578199914,2.4307367416105876,2.2722227531571093,2.1807367416105876,2.0222227531571093,0.22867355982171111,0.07565724977048541,2.4848449738707394,0,,0.0,none,P57,0
E0001612,N0001781,N0001782,lateral,11.622737224151086,auto_road,derived,s5c_flows,5.0964,1.53,0.006275,3.6221,held,0.219929,0.753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.59502578199914,388.5369120958784,2.2722227531571093,2.1320942517778576,2.0222227531571093,1.8820942517778576,0.22876973847794163,0.07570193937744954,0.8467566049513268,0,,0.0,none,P57,0
E0001613,N0001782,N0001783,lateral,3.127544190072734,auto_road,derived,s5c_flows,5.0964,1.53,0.006372,3.6221,held,0.220025,0.7647,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,388.5369120958784,388.4962540214074,2.1320942517778576,2.180351203201951,1.8820942517778576,1.9303512032019512,0.31770483034781394,0.060642948526564516,0.1640697009363896,0,,0.0,none,P57,0
E0001614,N0001783,N0001784,lateral,47.25142986783979,auto_road,derived,s5c_flows,5.0964,1.53,0.006398,3.6221,held,0.220052,0.7678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4962540214074,388.2599968720682,2.180351203201951,2.6604132841818,1.9303512032019512,2.4104132841818,0.22881136606526933,0.07572128507886108,3.441803808408796,0,,0.0,none,P57,0
E0001615,N0001785,N0001786,lateral,11.434153115444543,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.1349826441296,349.0778118785524,1.5523342504016568,1.6710894886351184,1.3023342504016568,1.4210894886351184,0.15034093436683285,0.042847972501074055,1.267580379178383,0,,0.0,none,P214,1
E0001616,N0001786,N0001787,lateral,20.989533998404166,draft,drafted,s5c_flows,6.271,8.456,9.5e-05,3.6221,held,0.262993,0.0114,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,349.0778118785524,348.89940083956594,1.6710894886351184,1.554853310824683,1.4210894886351184,1.304853310824683,0.2911258056564695,0.07257852573337073,1.2016302225466955,0,,0.0,none,P214,1
E0001617,N0001788,N0001789,lateral,32.459594957580194,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0319091796875,397.86961120489957,1.5500000000000114,1.6521783458816799,1.3000000000000114,1.4021783458816799,0.19530982006149752,0.060806644196143594,2.7699234432895374,0,,0.0,none,P213,1
E0001618,N0001790,N0001791,lateral,21.010719455470603,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.4778174715895,400.37276387431217,1.5604210538011216,1.5807883717815798,1.3104210538011216,1.3307883717815798,0.0,0.0,0.0,0,,0.0,none,P142,0
E0001619,N0001791,N0001792,lateral,37.38063978807528,auto_road,derived,s5c_flows,0.0,0.0,0.000175,3.6221,held,0.000175,0.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.37276387431217,400.18586067537177,1.5807883717815798,1.7244176449407291,1.3307883717815798,1.4744176449407291,0.014575800106812122,0.004015371770384163,42.74281058803892,0,,0.0,none,P142,0
E0001620,N0001792,N0001793,lateral,68.33673678083905,auto_road,derived,s5c_flows,0.0,0.0,0.000487,3.6221,held,0.000487,0.0584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.18586067537177,399.8441769914676,1.7244176449407291,1.7536013288449226,1.4744176449407291,1.5036013288449226,0.02357495918527967,0.0057675764257670015,48.311668498037015,0,,0.0,none,P142,0
E0001621,N0001794,N0001795,lateral,9.550241438355133,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,9.55,0.0,W11a-XG00440,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.25351410127024,317.2057628940785,1.551875303026634,1.6122302699840247,1.301875303026634,1.3622302699840247,0.11845872128933585,0.03156792542268341,1.3436806417188756,0,,0.0,none,P246,1
E0001622,N0001796,N0001797,main,5.99938828196783,draft,drafted,s5c_flows,0.0,0.0,0.008674,3.6221,held,0.008674,1.0409,2.0,0.0,W11a-XG00441,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,327.0906221162454,327.04862639827167,4.942062209926462,4.93803742008771,4.692062209926462,4.68803742008771,0.0839931362646732,0.016900492243980297,1.1904520910420953,0,,0.0,none,P52,0
E0001623,N0001798,N0001799,lateral,5.000000000002607,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,5.0,W11a-XD00004,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,385.10085620388156,385.0408562038815,1.5513044406496874,1.5535957004153715,1.3013044406496874,1.3035957004153715,0.0,0.0,0.0,0,,0.0,none,P207,1
E0001624,N0001799,N0001800,lateral,39.4218009547978,auto_road,derived,s5c_flows,5.0964,1.53,4.2e-05,3.6221,held,0.213695,0.005,36.389,1.085,W11a-XG00442,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,384.50123250710396,383.7916400899176,2.093219397192911,2.103654099535504,1.843219397192911,1.853654099535504,0.3516135199507146,0.05552714328844807,1.8686141989232727,0,,0.0,none,P207,1
E0001625,N0001801,N0001802,lateral,9.99999999991965,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.1245194266612,432.0745194266616,1.5631331612294161,1.8635909249009046,1.3131331612294161,1.6135909249009046,0.0,0.0,0.0,0,,0.0,none,P160,0
E0001626,N0001802,N0001803,lateral,40.000000000149,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,431.9080729492925,430.20807294928613,2.030037402270011,1.7333943358701163,1.7800374022700112,1.4833943358701163,0.01860664248301282,0.0020744029556722665,35.82949837821585,0,,0.0,none,P160,0
E0001627,N0001803,N0001804,lateral,17.067130548360215,auto_block,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.20807294928613,430.12273729654436,1.7333943358701163,1.9588361897837672,1.4833943358701163,1.7088361897837672,0.021985998312083907,0.005448037260941702,12.937878542893523,0,,0.0,none,P160,0
E0001628,N0001804,N0001805,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.000559,3.6221,held,0.000559,0.0671,0.0,0.0,,200,PVC-U,13.7,0.5,ground,minimum,tractive,1.0,430.12273729654436,427.9915174580481,1.9588361897837672,1.555723752889378,1.7088361897837672,1.305723752889378,0.06913202054246007,0.00308457972643858,3.7503964790935824,0,,0.0,none,P160,0
E0001629,N0001805,N0001806,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.000689,3.6221,held,0.000689,0.0826,4.948,0.0,W11a-XG00443,200,PVC-U,4.35,0.5,cover_min,minimum,tractive,1.0,427.9314160288925,427.21399565003503,1.6158251820450005,1.6123898480118442,1.3658251820450005,1.3623898480118442,0.05435619029530936,0.004163402176037029,5.056897970243341,0,,0.0,none,P160,0
E0001630,N0001807,N0001808,lateral,38.18371654669525,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,38.184,0.0,W11a-XG00444,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.4461453719488,421.25522678921527,1.5503756241449764,1.7654030935972287,1.3003756241449764,1.5154030935972287,0.0,0.0,0.0,0,,0.0,none,P75,0
E0001631,N0001808,N0001809,lateral,50.57686534258098,auto_road,derived,s5c_flows,0.0,0.0,0.000318,3.6221,held,0.000318,0.0382,50.577,0.0,W11a-XG00445,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.25522678921527,421.0023424625024,1.7654030935972287,1.9711072445288664,1.5154030935972287,1.7211072445288664,0.01941465268891144,0.0049400826773475515,43.41812182873235,0,,0.0,none,P75,0
E0001632,N0001809,N0001810,lateral,43.194229150550036,auto_road,derived,s5c_flows,0.0,0.0,0.00074,3.6221,held,0.00074,0.0888,43.194,0.0,W11a-XG00446,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0023424625024,420.78637131674964,1.9711072445288664,2.405797872703488,1.7211072445288664,2.155797872703488,0.028320273914233505,0.00674708675285271,25.42008673207137,0,,0.0,none,P75,0
E0001633,N0001810,N0001811,lateral,48.10876108907904,auto_road,derived,s5c_flows,0.0,0.0,0.0011,3.6221,held,0.0011,0.132,46.605,0.0,W11a-XG00447,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.78637131674964,420.54582751130425,2.405797872703488,2.912668582445747,2.155797872703488,2.662668582445747,0.03350093881221925,0.007858643722561037,23.93403627618722,0,,0.0,none,P75,0
E0001634,N0001811,N0001812,lateral,14.985169725594083,auto_road,derived,s5c_flows,0.0,0.0,0.001501,3.6221,held,0.001501,0.1801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.54582751130425,420.4709016626763,2.912668582445747,3.067214792401842,2.662668582445747,2.817214792401842,0.03808430363395083,0.00887774333218408,6.557894064715298,0,,0.0,none,P75,0
E0001635,N0001812,N0001813,lateral,14.35334171528452,auto_road,derived,s5c_flows,0.0,0.0,0.001625,3.6221,held,0.001625,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4709016626763,420.39913495409985,3.067214792401842,3.34305254590015,2.817214792401842,3.09305254590015,0.03933419673774483,0.009161353407004386,6.081790954481409,0,,0.0,none,P75,0
E0001636,N0001813,N0001814,lateral,10.040568231565402,auto_road,derived,s5c_flows,0.0,0.0,0.001745,3.6221,held,0.001745,0.2094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.39913495409985,420.348932112942,3.34305254590015,3.488989029636116,3.09305254590015,3.238989029636116,0.04048488374459531,0.00942458592123882,4.133463860613493,0,,0.0,none,P75,0
E0001637,N0001814,N0001815,lateral,11.74710196123873,auto_road,derived,s5c_flows,0.0,0.0,0.001829,3.6221,held,0.001829,0.2194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.348932112942,420.2901966031358,3.488989029636116,3.6302135531141744,3.238989029636116,3.3802135531141744,0.041259428502795306,0.009602916965509661,4.7452192090844845,0,,0.0,none,P75,0
E0001638,N0001815,N0001816,lateral,14.583342279606965,auto_road,derived,s5c_flows,0.0,0.0,0.001927,3.6221,held,0.001927,0.2312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2901966031358,420.2172798917378,3.6302135531141744,3.804814834824697,3.3802135531141744,3.554814834824697,0.042133733333047874,0.009805318766088894,5.768672401727898,0,,0.0,none,P75,0
E0001639,N0001816,N0001817,lateral,24.97447172900182,auto_road,derived,s5c_flows,0.0,0.0,0.002048,3.6221,held,0.002048,0.2458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2172798917378,420.0924075330928,3.804814834824697,4.032287291125954,3.554814834824697,3.7822872911259537,0.043173328015365706,0.010047499476538463,9.64116538190478,0,,0.0,none,P75,0
E0001640,N0001817,N0001818,lateral,4.234553687673817,auto_road,derived,s5c_flows,0.0,0.0,0.002256,3.6221,held,0.002256,0.2707,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,420.0924075330928,420.0521792730599,4.032287291125954,4.080175463268233,3.7822872911259537,3.830175463268233,0.05545373764970745,0.009067792829924454,1.272698609431531,0,,0.0,none,P75,0
E0001641,N0001818,N0001819,lateral,19.952107085415925,auto_road,derived,s5c_flows,0.0,0.0,0.002292,3.6221,held,0.002292,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0521792730599,419.9524187376328,4.080175463268233,4.059086389320328,3.830175463268233,3.8090863893203277,0.04515132560844636,0.010512801678581346,7.364902660312121,0,,0.0,none,P75,0
E0001642,N0001819,N0001820,lateral,54.77939142068253,auto_road,derived,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.2949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9524187376328,419.67852178052937,4.059086389320328,4.1128905729862595,3.8090863893203277,3.8628905729862595,0.04641789161378438,0.010813834300090613,19.66892129887803,0,,0.0,none,P75,0
E0001643,N0001820,N0001821,lateral,24.104405912247568,auto_road,derived,s5c_flows,0.0,0.0,0.002914,3.6221,held,0.002914,0.3497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.67852178052937,419.5579997509681,4.1128905729862595,4.021254399422503,3.8628905729862595,3.771254399422503,0.04962592069359773,0.011586982868132395,8.095368164913225,0,,0.0,none,P75,0
E0001644,N0001821,N0001822,lateral,78.01300112831895,auto_road,derived,s5c_flows,0.0,0.0,0.003115,3.6221,held,0.003115,0.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.5579997509681,419.16793474532653,4.021254399422503,3.6168552937359664,3.771254399422503,3.3668552937359664,0.05093334417159551,0.011906430654192862,25.527809073198203,0,,0.0,none,P75,0
E0001645,N0001822,N0001823,lateral,26.51646156898472,auto_road,derived,s5c_flows,0.0,0.0,0.003765,3.6221,held,0.003765,0.4518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.16793474532653,419.0353524374816,3.6168552937359664,3.602495462909019,3.3668552937359664,3.352495462909019,0.054808433894349355,0.012867878020747209,8.063376286241752,0,,0.0,none,P75,0
E0001646,N0001823,N0001824,lateral,19.180088434405516,auto_road,derived,s5c_flows,0.0,0.0,0.003986,3.6221,held,0.003986,0.4783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0353524374816,418.9394519953096,3.602495462909019,3.5272228093779177,3.352495462909019,3.2772228093779177,0.05602264733442109,0.013173598973662465,5.706052030444066,0,,0.0,none,P75,0
E0001647,N0001824,N0001825,lateral,12.878082801794982,auto_road,derived,s5c_flows,0.0,0.0,0.004146,3.6221,held,0.004146,0.4975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9394519953096,418.8750615813006,3.5272228093779177,3.4167780183087757,3.2772228093779177,3.1667780183087757,0.056873703766713676,0.013389141712698532,3.773883168285382,0,,0.0,none,P75,0
E0001648,N0001825,N0001826,lateral,12.180863845956207,auto_road,derived,s5c_flows,0.0,0.0,0.004253,3.6221,held,0.004253,0.5104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8750615813006,418.8141572620708,3.4167780183087757,3.2713224742573175,3.1667780183087757,3.0213224742573175,0.05743057244264113,0.01353073684775466,3.534953401959634,0,,0.0,none,P75,0
E0001649,N0001826,N0001827,lateral,7.9843071214039,auto_road,derived,s5c_flows,0.0,0.0,0.004355,3.6221,held,0.004355,0.5226,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,418.8141572620708,418.7702435729031,3.2713224742573175,3.199605059909402,3.0213224742573175,2.949605059909402,0.05983019551776868,0.013375751723374546,2.224157621500858,0,,0.0,none,P75,0
E0001650,N0001827,N0001828,lateral,27.703008631806284,auto_road,derived,s5c_flows,0.0,0.0,0.004421,3.6221,held,0.004421,0.5306,24.625,0.0,W11a-XG00448,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.7702435729031,418.6178770254282,3.199605059909402,3.060101490196814,2.949605059909402,2.810101490196814,0.060174717457826786,0.013459160955784394,7.672936908323618,0,,0.0,none,P75,0
E0001651,N0001829,N0001830,lateral,29.272093018340712,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,29.272,0.0,W11a-XG00449,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2863037109375,390.13994324584576,1.5500000000000114,1.6310528479042432,1.3000000000000114,1.3810528479042432,0.15034093436683285,0.042847972501074055,3.2450790533331633,0,,0.0,none,P74,1
E0001652,N0001830,N0001831,lateral,20.08596731543935,auto_road,derived,s5c_flows,1.4832,2.0,0.000244,3.6221,held,0.062424,0.0293,20.086,0.0,W11a-XG00450,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,390.13994324584576,389.9189976053759,1.6310528479042432,1.555764357514704,1.3810528479042432,1.305764357514704,0.19683884525239914,0.03584406787542474,1.700711673525269,0,,0.0,none,P74,1
E0001653,N0001831,N0001832,lateral,17.846784842195213,auto_road,derived,s5c_flows,1.4832,2.0,0.000411,3.6221,held,0.062592,0.0494,17.847,0.0,W11a-XG00451,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,389.9189976053759,389.6245256554797,1.555764357514704,1.5537885535046598,1.305764357514704,1.3037885535046598,0.2259072493843775,0.03273706747445479,1.3166749400347337,0,,0.0,none,P74,1
E0001654,N0001832,N0001833,lateral,14.396575307600667,auto_road,derived,s5c_flows,1.4832,2.0,0.00056,3.6221,held,0.06274,0.0672,14.397,0.0,W11a-XG00452,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.6184998734203,389.5465169968823,1.559814335564056,1.5763772902270716,1.309814335564056,1.3263772902270716,0.15079921182140593,0.04301898999916334,1.5911417499815113,0,,0.0,none,P74,1
E0001655,N0001833,N0001834,lateral,8.27932110155939,auto_road,derived,s5c_flows,1.4832,2.0,0.00068,3.6221,held,0.06286,0.0816,8.279,0.0,W11a-XG00453,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5465169968823,389.50512039137453,1.5763772902270716,1.6210392765942174,1.3263772902270716,1.3710392765942174,0.15089704343756316,0.043055530542092074,0.9144558560094358,0,,0.0,none,P74,1
E0001656,N0001834,N0001835,lateral,9.477849195687524,auto_road,derived,s5c_flows,1.4832,2.0,0.000749,3.6221,held,0.062929,0.0899,9.478,0.0,W11a-XG00454,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.50512039137453,389.4577311453961,1.6210392765942174,1.6962605538226398,1.3710392765942174,1.4462605538226398,0.15095323777035383,0.04307652450800645,1.046444286950444,0,,0.0,none,P74,1
E0001657,N0001835,N0001836,lateral,6.773418712429702,auto_road,derived,s5c_flows,1.4832,2.0,0.000828,3.6221,held,0.063008,0.0994,6.773,0.0,W11a-XG00455,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.4577311453961,389.4170906331215,1.6962605538226398,1.7512443278159822,1.4462605538226398,1.5012443278159822,0.16071950300770552,0.041333041943332455,0.7024058049035653,0,,0.0,none,P74,1
E0001658,N0001836,N0001837,lateral,25.530985692273543,auto_road,derived,s5c_flows,1.4832,2.0,0.000884,3.6221,held,0.063065,0.1061,25.531,0.0,W11a-XG00456,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.4170906331215,389.28943570466015,1.7512443278159822,1.83873812346485,1.5012443278159822,1.58873812346485,0.15106387217284076,0.04311786799991804,2.8167981005921887,0,,0.0,none,P74,1
E0001659,N0001837,N0001838,lateral,13.45555406158195,auto_road,derived,s5c_flows,1.4832,2.0,0.001097,3.6221,held,0.063277,0.1317,13.456,0.0,W11a-XG00457,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.28943570466015,389.22215793435225,1.83873812346485,1.8777260988508715,1.58873812346485,1.6277260988508715,0.1512360009690797,0.04318222048290646,1.4828429270987478,0,,0.0,none,P74,1
E0001660,N0001838,N0001839,lateral,12.314865183727367,auto_road,derived,s5c_flows,1.4832,2.0,0.001209,3.6221,held,0.06339,0.1451,12.315,0.0,W11a-XG00458,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.22215793435225,389.1605836084336,1.8777260988508715,1.881011850550749,1.6277260988508715,1.631011850550749,0.15132758491244605,0.04321647459480335,1.3563142052446913,0,,0.0,none,P74,1
E0001661,N0001839,N0001840,lateral,33.19724128986098,auto_road,derived,s5c_flows,1.4832,2.0,0.001312,3.6221,held,0.063492,0.1574,33.197,0.0,W11a-XG00459,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1605836084336,388.9945974019843,1.881011850550749,1.874268564812553,1.631011850550749,1.624268564812553,0.15141015607200756,0.0432473662821046,3.654228812549961,0,,0.0,none,P74,1
