EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001662,N0001840,N0001841,lateral,39.52612470662993,auto_road,derived,s5c_flows,1.4832,2.0,0.001589,3.6221,held,0.063769,0.1906,39.526,0.0,W11a-XG00460,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9945974019843,388.7969667784512,1.874268564812553,2.0657956727206965,1.624268564812553,1.8157956727206965,0.15163392855647825,0.04333112512915152,4.344467965592086,0,,0.0,none,P74,1
E0001663,N0001841,N0001842,lateral,21.16670087925016,auto_road,derived,s5c_flows,1.4832,2.0,0.001918,3.6221,held,0.064098,0.2302,21.167,0.0,W11a-XG00461,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7969667784512,388.69113327405495,2.0657956727206965,2.0357954368825517,1.8157956727206965,1.7857954368825517,0.15189883150606104,0.04343035598672787,2.322455969474829,0,,0.0,none,P74,1
E0001664,N0001842,N0001843,lateral,23.783194494146763,auto_road,derived,s5c_flows,1.4832,2.0,0.002094,3.6221,held,0.064275,0.2513,23.783,0.0,W11a-XG00462,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.69113327405495,388.5722173015842,2.0357954368825517,1.9512201984157969,1.7857954368825517,1.7012201984157969,0.15204095625874375,0.043483629243316474,2.6071039321002045,0,,0.0,none,P74,1
E0001665,N0001843,N0001844,lateral,30.34723431548594,auto_road,derived,s5c_flows,1.4832,2.0,0.002293,3.6221,held,0.064473,0.2751,30.347,0.0,W11a-XG00463,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5722173015842,388.42048113000675,1.9512201984157969,2.193166330930751,1.7012201984157969,1.943166330930751,0.1521996207604971,0.04354313044739902,3.3231833040329612,0,,0.0,none,P74,1
E0001666,N0001844,N0001845,lateral,10.413245673096634,auto_road,derived,s5c_flows,1.4832,2.0,0.002545,3.6221,held,0.064726,0.3055,10.413,0.0,W11a-XG00464,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.42048113000675,388.36841490164124,2.193166330930751,2.218132949921255,1.943166330930751,1.9681329499212552,0.1524018658277137,0.04361901816382327,1.1387924525006072,0,,0.0,none,P74,1
E0001667,N0001845,N0001846,lateral,15.655408929862764,auto_road,derived,s5c_flows,1.4832,2.0,0.002632,3.6221,held,0.064812,0.3159,15.655,0.0,W11a-XG00465,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.36841490164124,388.2901378569919,2.218132949921255,2.451195150820581,1.9681329499212552,2.201195150820581,0.15247048780902714,0.043644777963903286,1.7113048296349138,0,,0.0,none,P74,1
E0001668,N0001846,N0001847,lateral,69.99999999994728,auto_road,derived,s5c_flows,1.4832,2.0,0.002763,3.6221,held,0.064943,0.3315,70.0,0.0,W11a-XG00466,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2901378569919,387.9401378569922,2.451195150820581,2.4475879730859447,2.201195150820581,2.1975879730859447,0.15257489491059384,0.04368398173452634,7.646517910757428,0,,0.0,none,P74,1
E0001669,N0001847,N0001848,lateral,70.00000000010543,auto_road,derived,s5c_flows,1.4832,2.0,0.003346,3.6221,held,0.065526,0.4015,70.0,0.0,W11a-XG00467,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9401378569922,387.59013785699165,2.4475879730859447,2.806102377383354,2.1975879730859447,2.556102377383354,0.15303777610566519,0.04385794428892867,7.623390095938777,0,,0.0,none,P74,1
E0001670,N0001848,N0001849,lateral,15.272568051973295,auto_road,derived,s5c_flows,1.4832,2.0,0.003929,3.6221,held,0.06611,0.4715,15.273,0.0,W11a-XG00468,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.59013785699165,387.51377501673176,2.806102377383354,2.9327276688151187,2.556102377383354,2.6827276688151187,0.15349858502140903,0.0440313800670524,1.658274575174224,0,,0.0,none,P74,1
E0001671,N0001849,N0001850,lateral,83.6971706426502,auto_road,derived,s5c_flows,1.4832,2.0,0.004057,3.6221,held,0.066237,0.4868,74.567,0.0,W11a-XG00469,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.51377501673176,387.0952891635185,2.9327276688151187,3.336351461481513,2.6827276688151187,3.086351461481513,0.15359841960659548,0.04406898818874341,9.08181768807907,0,,0.0,none,P74,1
E0001672,N0001851,N0001852,lateral,43.96335246411804,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,401.5535019605873,401.0259417310179,1.5558120042564383,1.5680218920289803,1.3058120042564383,1.3180218920289803,0.0,0.0,0.0,0,,0.0,none,P140,0
E0001673,N0001852,N0001853,lateral,39.26365922508923,auto_road,derived,s5c_flows,0.0,0.0,0.000366,3.6221,held,0.000366,0.044,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,401.02454326109824,400.69080215768497,1.5694203619486302,1.5588926665337794,1.3194203619486302,1.3088926665337794,0.024583588792957,0.004635179129138661,26.61915336810517,0,,0.0,none,P140,0
E0001674,N0001853,N0001854,lateral,45.394120094100735,auto_road,derived,s5c_flows,0.0,0.0,0.000694,3.6221,held,0.000694,0.0832,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,400.69080215768497,400.3503462569792,1.5588926665337794,1.5554459793489173,1.3088926665337794,1.3054459793489173,0.0314449002967341,0.00602795803668757,24.060138880885248,0,,0.0,none,P140,0
E0001675,N0001855,N0001856,main,4.47163651068368,auto_road,derived,s5c_flows,0.0,0.0,0.011476,3.6221,held,0.011476,1.3771,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,377.6875430744714,377.64729834587524,9.099779923575454,9.124369134593508,8.849779923575454,8.874369134593508,0.10123746336484876,0.017987770298078104,0.7361630042968696,0,,0.0,none,P30,0
E0001676,N0001856,N0001857,main,15.94063156163736,auto_road,derived,s5c_flows,0.0,0.0,0.011513,3.6221,held,0.011513,1.3815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.64729834587524,377.56759518806706,9.124369134593508,9.165162380292315,8.874369134593508,8.915162380292315,0.08320837866588605,0.02055502255749056,3.192913946331692,0,,0.0,none,P30,0
E0001677,N0001857,N0001858,main,23.128081532610974,auto_road,derived,s5c_flows,0.0,0.0,0.011646,3.6221,held,0.011646,1.3975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.56759518806706,377.451954780404,9.165162380292315,9.206400932486645,8.915162380292315,8.956400932486645,0.08355621337172807,0.020655921248263126,4.6132778160809105,0,,0.0,none,P30,0
E0001678,N0001858,N0001859,main,10.237703157415844,auto_road,derived,s5c_flows,0.0,0.0,0.011838,3.6221,held,0.011838,1.4206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.451954780404,377.4007662646169,9.206400932486645,9.169363129914359,8.956400932486645,8.919363129914359,0.0840535982531421,0.020800476891329273,2.029995021070407,0,,0.0,none,P30,0
E0001679,N0001859,N0001860,main,13.06062618147072,auto_road,derived,s5c_flows,0.0,0.0,0.011924,3.6221,held,0.011924,1.4308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4007662646169,377.33546313370954,9.169363129914359,9.124741944415462,8.919363129914359,8.874741944415462,0.08427459958895445,0.020864810930911776,2.582950308707751,0,,0.0,none,P30,0
E0001680,N0001860,N0001861,main,36.120180914072996,auto_road,derived,s5c_flows,0.0,0.0,0.012032,3.6221,held,0.012032,1.4439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.33546313370954,377.15486222913916,9.124741944415462,9.11530989000147,8.874741944415462,8.86530989000147,0.08455059942837166,0.020945245058527545,7.120032493022667,0,,0.0,none,P30,0
E0001681,N0001861,N0001862,main,55.90473220829744,auto_road,derived,s5c_flows,0.0,0.0,0.012333,3.6221,held,0.012333,1.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.15486222913916,376.8753385680977,9.11530989000147,9.02520464479295,8.86530989000147,8.77520464479295,0.0853109958895825,0.02116736188098886,10.921751962793985,0,,0.0,none,P30,0
E0001682,N0001862,N0001863,main,32.11731321287734,auto_road,derived,s5c_flows,0.0,0.0,0.012799,3.6221,held,0.012799,1.5359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8753385680977,376.71475200203326,9.02520464479295,8.91473408195111,8.77520464479295,8.66473408195111,0.08646359266308234,0.0215054837652425,6.190912695864761,0,,0.0,none,P30,0
E0001683,N0001863,N0001864,main,13.980534057007281,auto_road,derived,s5c_flows,0.0,0.0,0.013067,3.6221,held,0.013067,1.568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.71475200203326,376.6448493317482,8.91473408195111,8.925280062783031,8.66473408195111,8.675280062783031,0.08711351381447781,0.021696906343532635,2.6747733014920185,0,,0.0,none,P30,0
E0001684,N0001864,N0001865,main,13.069708614648848,auto_road,derived,s5c_flows,0.0,0.0,0.013184,3.6221,held,0.013184,1.582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6448493317482,376.579500788675,8.925280062783031,8.962888127340648,8.675280062783031,8.712888127340648,0.08739439149955884,0.021779804008056985,2.492476612894704,0,,0.0,none,P30,0
E0001685,N0001865,N0001866,main,21.84353591648033,auto_road,derived,s5c_flows,0.0,0.0,0.013292,3.6221,held,0.013292,1.5951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.579500788675,376.4702831090926,8.962888127340648,9.046623629188673,8.712888127340648,8.796623629188673,0.08765215428973336,0.021855969890464816,4.15345104625661,0,,0.0,none,P30,0
E0001686,N0001866,N0001867,main,10.101937965231473,auto_road,derived,s5c_flows,0.0,0.0,0.013474,3.6221,held,0.013474,1.6169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4702831090926,376.4197734192664,9.046623629188673,9.048885027999233,8.796623629188673,8.798885027999233,0.08808331050893088,0.02198356453639641,1.9114362503074527,0,,0.0,none,P30,0
E0001687,N0001867,N0001868,main,13.120567925568766,auto_road,derived,s5c_flows,0.0,0.0,0.013559,3.6221,held,0.013559,1.627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4197734192664,376.35417057963855,9.048885027999233,8.981492262158326,8.798885027999233,8.731492262158326,0.08828331080522599,0.022042833803269907,2.476981550626985,0,,0.0,none,P30,0
E0001688,N0001868,N0001869,main,37.488994388296526,auto_road,derived,s5c_flows,0.0,0.0,0.013668,3.6221,held,0.013668,1.6402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.35417057963855,376.16672560769706,8.981492262158326,8.59993698995919,8.731492262158326,8.34993698995919,0.08853853058460243,0.022118542537776092,7.057001838778383,0,,0.0,none,P30,0
E0001689,N0001869,N0001870,main,13.12030323209015,auto_road,derived,s5c_flows,0.0,0.0,0.01398,3.6221,held,0.01398,1.6776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.16672560769706,376.10112409153663,8.59993698995919,8.447704033463367,8.34993698995919,8.197704033463367,0.08926145433736601,0.02233345009847057,2.449788905616083,0,,0.0,none,P30,0
E0001690,N0001870,N0001871,main,5.98227541702582,auto_road,derived,s5c_flows,0.0,0.0,0.01409,3.6221,held,0.01409,1.6908,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,376.10112409153663,376.05924816361744,8.447704033463367,8.40107898482006,8.197704033463367,8.15107898482006,0.10026280823721867,0.02077000865875664,0.9944324524390512,0,,0.0,none,P30,0
E0001691,N0001871,N0001872,main,13.216989894952924,auto_road,derived,s5c_flows,0.0,0.0,0.01414,3.6221,held,0.01414,1.6967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.05924816361744,375.99316321414267,8.40107898482006,8.286499871794831,8.15107898482006,8.036499871794831,0.08962790831863544,0.022442646487290357,2.4577519329443147,0,,0.0,none,P30,0
E0001692,N0001872,N0001873,main,9.47492671493391,auto_road,derived,s5c_flows,0.0,0.0,0.01425,3.6221,held,0.01425,1.71,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.99316321414267,375.945788580568,8.286499871794831,8.244946282713272,8.036499871794831,7.994946282713272,0.08987820232011638,0.022517329275002634,1.7569938113187442,0,,0.0,none,P30,0
E0001693,N0001873,N0001874,main,9.292292807208202,auto_road,derived,s5c_flows,0.0,0.0,0.014329,3.6221,held,0.014329,1.7194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.945788580568,375.89932711653194,8.244946282713272,8.22429959245244,7.994946282713272,7.974299592452439,0.09005714415649176,0.022570771655516936,1.7197030645085083,0,,0.0,none,P30,0
E0001694,N0001874,N0001875,main,8.303649619864116,auto_road,derived,s5c_flows,0.0,0.0,0.014406,3.6221,held,0.014406,1.7287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.89932711653194,375.85780886843264,8.22429959245244,8.209451873754858,7.974299592452439,7.959451873754858,0.09023090711574303,0.022622706938507958,1.5337777791987008,0,,0.0,none,P30,0
E0001695,N0001875,N0001876,main,4.927223944623133,auto_road,derived,s5c_flows,0.0,0.0,0.014475,3.6221,held,0.014475,1.737,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,375.85780886843264,375.8159274649033,8.209451873754858,8.223196070252925,7.959451873754858,7.973196070252925,0.10805679042463011,0.020114498920933005,0.7599744426457994,0,,0.0,none,P30,0
E0001696,N0001876,N0001877,main,22.889069443501715,auto_road,derived,s5c_flows,0.0,0.0,0.014516,3.6221,held,0.014516,1.742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8159274649033,375.7014821176858,8.223196070252925,8.318690001454797,7.973196070252925,8.068690001454797,0.0904780404388195,0.022696638786555284,4.216321318132273,0,,0.0,none,P30,0
E0001697,N0001877,N0001878,main,46.054206696427784,auto_road,derived,s5c_flows,0.0,0.0,0.014707,3.6221,held,0.014707,1.7649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7014821176858,375.4712110842037,8.318690001454797,8.419352880640076,8.068690001454797,8.169352880640076,0.09090412516817374,0.0228242905449286,8.443732450943404,0,,0.0,none,P30,0
E0001698,N0001878,N0001879,main,12.403898518935407,auto_road,derived,s5c_flows,1.0798,1.456,0.015091,3.6221,held,0.060358,1.8109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4712110842037,375.409191591609,8.419352880640076,8.396869199406638,8.169352880640076,8.146869199406638,0.14882972659503882,0.04228579448280442,1.3890480531807152,0,,0.0,none,P30,0
E0001699,N0001879,N0001880,main,41.12104219024258,auto_road,derived,s5c_flows,1.0798,1.456,0.015194,3.6221,held,0.060461,1.8233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.409191591609,375.2035863806578,8.396869199406638,8.537685591998468,8.146869199406638,8.287685591998468,0.1489159972434971,0.0423178146732017,4.602263798764828,0,,0.0,none,P30,0
E0001700,N0001880,N0001881,main,22.100834587943528,auto_road,derived,s5c_flows,1.0798,1.456,0.015537,3.6221,held,0.060804,1.8644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2035863806578,375.09308220771806,8.537685591998468,8.56863043876632,8.287685591998468,8.31863043876632,0.1492025517873645,0.04242423563070938,2.468773078742922,0,,0.0,none,P30,0
E0001701,N0001881,N0001882,main,15.662277922400502,auto_road,derived,s5c_flows,1.0798,1.456,0.015721,3.6221,held,0.060988,1.8865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.09308220771806,375.01477081810606,8.56863043876632,8.604766535409567,8.31863043876632,8.354766535409567,0.14935580876653776,0.042481192411733065,1.7477590428463177,0,,0.0,none,P30,0
E0001702,N0001883,N0001884,lateral,62.901785291658484,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.76100486220923,412.44649593575093,1.5998044639626414,1.7456732537021935,1.3498044639626414,1.4956732537021935,0.0,0.0,0.0,0,,0.0,none,P191,0
E0001703,N0001885,N0001886,lateral,5.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.00186,3.6221,held,0.137662,0.2232,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,404.9128753640895,404.87287536408945,2.165615846848027,2.0986822530980476,1.915615846848027,1.8486822530980476,0.230517214561702,0.05487414287128353,0.36150590094445073,0,,0.0,none,P110,1
E0001704,N0001886,N0001887,lateral,21.213203435596427,auto_block,provisional,s5c_flows,3.2393,4.368,0.001902,3.6221,held,0.137704,0.2282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.87287536408945,404.7668093469115,2.0986822530980476,1.6391354773072635,1.8486822530980476,1.3891354773072635,0.1962097380971268,0.061190173566512934,1.8019156134761234,0,,0.0,none,P110,1
E0001705,N0001888,N0001889,lateral,10.414661604004296,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,318.00983148951696,317.94213618909095,1.5508374557955449,1.5544458421590548,1.3008374557955449,1.3044458421590548,0.0,0.0,0.0,0,,0.0,none,P238,1
E0001706,N0001890,N0001891,lateral,30.26712969785077,auto_road,derived,s5c_flows,1.8214,2.456,0.001319,3.6221,held,0.077677,0.1583,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,417.13389579573055,416.8917587581478,1.6688080616913226,1.5599929508366017,1.4188080616913226,1.3099929508366017,0.19030689406111287,0.04246906643874174,2.6507298336173384,0,,0.0,none,P113,1
E0001707,N0001891,N0001892,lateral,10.018289068853173,auto_road,derived,s5c_flows,1.8214,2.456,0.001572,3.6221,held,0.077929,0.1886,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,416.8917587581478,416.8066033010625,1.5599929508366017,1.5543891305781017,1.3099929508366017,1.3043891305781017,0.19448637053441536,0.041944386316135146,0.858525376467652,0,,0.0,none,P113,1
E0001708,N0001892,N0001893,lateral,13.539830104253898,auto_road,derived,s5c_flows,1.8214,2.456,0.001655,3.6221,held,0.078012,0.1986,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,416.8066033010625,416.6915147451764,1.5543891305781017,1.5527174325579836,1.3043891305781017,1.3027174325579836,0.1945564323488357,0.04196425757793429,1.1598888422577962,0,,0.0,none,P113,1
E0001709,N0001894,N0001895,lateral,60.00000000012751,draft,drafted,s5c_flows,0.7416,1.0,0.001209,3.6221,held,0.032299,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.72175510728033,340.4217551072797,2.0267495313915447,2.1052834669390563,1.7767495313915447,1.8552834669390563,0.12004235139572593,0.03209916778786445,8.330393301823724,0,,0.0,none,P82,1
E0001710,N0001895,N0001896,lateral,59.99999999977987,draft,drafted,s5c_flows,0.7416,1.0,0.001709,3.6221,held,0.032799,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4217551072797,340.1217551072808,2.1052834669390563,2.170694843891056,1.8552834669390563,1.9206948438910558,0.1206853214379034,0.03231573490085657,8.286011820508463,0,,0.0,none,P82,1
E0001711,N0001896,N0001897,lateral,60.00000000012751,draft,drafted,s5c_flows,0.7416,1.0,0.002209,3.6221,held,0.033299,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1217551072808,339.8217551072802,2.170694843891056,2.2766335645948175,1.9206948438910558,2.0266335645948175,0.12132155428139642,0.0325305308338886,8.242558430159068,0,,0.0,none,P82,1
E0001712,N0001897,N0001898,lateral,12.762591076219666,draft,drafted,s5c_flows,0.7416,1.0,0.002709,3.6221,held,0.033799,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8217551072802,339.7579421518991,2.2766335645948175,2.211326646929024,2.0266335645948175,1.9613266469290238,0.12195121901572561,0.03274359670819035,1.7442207875174978,0,,0.0,none,P82,1
E0001713,N0001898,N0001899,lateral,49.999999999901746,draft,drafted,s5c_flows,0.7416,1.0,0.002815,3.6221,held,0.033905,0.3378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7579421518991,339.5079421518996,2.211326646929024,2.052055406694137,1.9613266469290238,1.8020554066941372,0.12208387962767761,0.03278854818598101,6.8259080221986235,0,,0.0,none,P82,1
E0001714,N0001899,N0001900,lateral,50.000000000255476,draft,drafted,s5c_flows,0.7416,1.0,0.003232,3.6221,held,0.034322,0.3878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5079421518996,339.25794215189836,2.052055406694137,2.0081406117735128,1.8020554066941372,1.7581406117735128,0.1226029964651776,0.03296465532585266,6.797006250775277,0,,0.0,none,P82,1
E0001715,N0001900,N0001901,lateral,10.687191895995207,draft,drafted,s5c_flows,0.7416,1.0,0.003648,3.6221,held,0.034739,0.4378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.25794215189836,339.20450619241836,2.0081406117735128,1.9991070888316358,1.7581406117735128,1.7491070888316358,0.12311777138689751,0.03313961436250104,1.4467437391594093,0,,0.0,none,P82,1
E0001716,N0001902,N0001903,lateral,80.00000000004889,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.509,0.0,W11a-XG00470,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.84678955078124,395.446789550781,1.5500000000000114,2.082781982422148,1.3000000000000114,1.8327819824221478,0.0,0.0,0.0,0,,0.0,none,P105,0
E0001717,N0001903,N0001904,lateral,79.99999999999909,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.446789550781,395.046789550781,2.082781982422148,2.327996826172125,1.8327819824221478,2.077996826172125,0.02707650925836869,0.006486735279580463,49.243176829421515,0,,0.0,none,P105,0
E0001718,N0001904,N0001905,lateral,49.99999999986207,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.046789550781,394.7967895507817,2.327996826172125,2.130181884765193,2.077996826172125,1.880181884765193,0.03627664604823133,0.008471871530691982,22.971620149863984,0,,0.0,none,P105,0
E0001719,N0001905,N0001906,lateral,50.00000000005352,draft,drafted,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7967895507817,394.5467895507814,2.130181884765193,1.8760009765623522,1.880181884765193,1.6260009765623522,0.04053167265986828,0.00943533249312914,20.560052883268632,0,,0.0,none,P105,0
E0001720,N0001906,N0001907,lateral,8.317209454618858,draft,drafted,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5467895507814,394.5052035035083,1.8760009765623522,1.8561856566479378,1.6260009765623522,1.6061856566479378,0.04415655882156669,0.010278056402533847,3.1392880531550142,0,,0.0,none,P105,0
E0001721,N0001908,N0001909,lateral,90.34284027774099,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.44267578125,408.9909615798613,1.5500000000000114,1.7607779220918474,1.3000000000000114,1.5107779220918474,0.0,0.0,0.0,0,,0.0,none,P125,0
E0001722,N0001909,N0001910,lateral,30.823872619179507,auto_road,derived,s5c_flows,0.0,0.0,0.000753,3.6221,held,0.000753,0.0903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.9909615798613,408.8368422167654,1.7607779220918474,1.8195603711252488,1.5107779220918474,1.5695603711252488,0.02853326749594836,0.006791926933849696,18.004640036147517,0,,0.0,none,P125,0
E0001723,N0001910,N0001911,lateral,25.80517831820402,auto_road,derived,s5c_flows,0.0,0.0,0.00101,3.6221,held,0.00101,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.8368422167654,408.70781632517435,1.8195603711252488,1.776863850606901,1.5695603711252488,1.526863850606901,0.03232490793090243,0.007602518510519268,13.30510534547386,0,,0.0,none,P125,0
E0001724,N0001912,N0001913,lateral,14.719978172267483,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.27140755457134,334.19780766371,1.55336051183491,1.604804640977477,1.30336051183491,1.354804640977477,0.0,0.0,0.0,0,,0.0,none,P153,0
E0001725,N0001913,N0001914,lateral,8.435025967407539,auto_road,derived,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.19780766371,334.15563253387296,1.604804640977477,1.7769541360489143,1.354804640977477,1.5269541360489143,0.012192489294965662,0.003575132560787092,11.530357970583308,0,,0.0,none,P153,0
E0001726,N0001914,N0001915,lateral,6.626066914885151,auto_road,derived,s5c_flows,0.0,0.0,0.000193,3.6221,held,0.000193,0.0232,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,334.15563253387296,334.1125630989262,1.7769541360489143,1.9285135612300337,1.5269541360489143,1.6785135612300337,0.01664084239906976,0.003923756251567018,6.636349647034251,0,,0.0,none,P153,0
E0001727,N0001915,N0001916,lateral,4.629013174495786,auto_road,derived,s5c_flows,0.0,0.0,0.000248,3.6221,held,0.000248,0.0298,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,334.1125630989262,334.07090198035576,1.9285135612300337,2.0541895723786183,1.6785135612300337,1.8041895723786183,0.020840972459400045,0.0039915575161335315,3.7018531512972745,0,,0.0,none,P153,0
E0001728,N0001916,N0001917,lateral,3.603312147328903,auto_road,derived,s5c_flows,0.0,0.0,0.000287,3.6221,held,0.000287,0.0344,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,334.07090198035576,334.0294638906615,2.0541895723786183,2.167008277307275,1.8041895723786183,1.917008277307275,0.02413456444475633,0.003989771797643787,2.4883483019943125,0,,0.0,none,P153,0
E0001729,N0001917,N0001918,lateral,6.986603623619368,auto_road,derived,s5c_flows,0.0,0.0,0.000317,3.6221,held,0.000317,0.038,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,334.0294638906615,333.98754426891975,2.167008277307275,2.3092391783458766,1.917008277307275,2.0592391783458766,0.02056699216582976,0.004743633088351379,5.661663737123889,0,,0.0,none,P153,0
E0001730,N0001918,N0001919,lateral,34.998907328154786,auto_road,derived,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,4.2,0.5,ground,minimum,tractive,1.0,333.98754426891975,332.51759016113726,2.3092391783458766,1.5572694580033613,2.0592391783458766,1.3072694580033613,0.040617600053857145,0.0033698491853732804,14.361142001557527,0,,0.0,none,P153,0
E0001731,N0001919,N0001920,lateral,6.584613591167928,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,332.51002349183995,332.2268851074197,1.56483612730068,1.5585152832052813,1.31483612730068,1.3085152832052813,0.053382490052710854,0.004123659206265701,2.0557969428633993,0,,0.0,none,P153,0
E0001732,N0001920,N0001921,lateral,24.062296497467877,auto_road,derived,s5c_flows,0.0,0.0,0.000722,3.6221,held,0.000722,0.0866,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,tractive,1.0,332.2268851074197,331.6614211397292,1.5585152832052813,1.5570542020676612,1.3085152832052813,1.3070542020676612,0.04595881968928727,0.004804368187913438,8.726035125990792,0,,0.0,none,P153,0
E0001733,N0001922,N0001923,lateral,12.05597456206533,draft,drafted,s5c_flows,3.708,5.0,0.0,3.6221,held,0.155451,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,359.4941757814449,359.4037559722294,1.5520583494144944,1.555442025817456,1.3020583494144944,1.305442025817456,0.23473567907063997,0.058838458497217055,0.8559964559426346,0,,0.0,none,P205,1
E0001734,N0001923,N0001924,lateral,35.0347283976624,draft,drafted,s5c_flows,7.7543,10.456,0.0001,3.6221,held,0.325179,0.0121,1.523,0.0,W11a-XG00471,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,359.2980718746312,358.70248149187097,1.66112612341567,1.6637599632071556,1.41112612341567,1.4137599632071556,0.3956640356318843,0.06808007686988474,1.4757776481466638,0,,0.0,none,P205,1
E0001735,N0001925,N0001926,lateral,70.00000000012989,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,68.478,0.0,W11a-XG00472,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,313.52527187489596,313.1752718748953,1.7551236329165363,1.8015347657296843,1.5051236329165363,1.5515347657296843,0.0,0.0,0.0,0,,0.0,none,P127,0
E0001736,N0001926,N0001927,lateral,69.99999999982357,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,70.0,0.0,W11a-XG00473,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.1752718748953,312.8252718748962,1.8015347657296843,2.0356900391662975,1.5515347657296843,1.7856900391662975,0.025530390765142158,0.006166662961199304,45.697172338491235,0,,0.0,none,P127,0
E0001737,N0001927,N0001928,lateral,6.895814590829196,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,6.896,0.0,W11a-XG00474,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,312.8252718748962,312.7838969873512,2.0356900391662975,2.030342514601898,1.7856900391662975,1.780342514601898,0.036464009998943746,0.007725319346813059,3.1518816274955985,0,,0.0,none,P127,0
E0001738,N0001929,N0001930,lateral,19.28322665348401,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,375.8979472566055,375.7340398300509,1.5614033293319949,1.5710443984647213,1.3114033293319949,1.3210443984647213,0.20458049786481908,0.04484265860457484,1.5709567346138906,0,,0.0,none,P223,1
E0001739,N0001931,N0001932,lateral,23.762969822812178,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.22755862436026,398.1087437752462,1.571269500639744,4.312856566550693,1.321269500639744,4.062856566550693,0.0,0.0,0.0,0,,0.0,none,P34,0
E0001740,N0001932,N0001933,lateral,13.705403632427435,auto_road,derived,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1087437752462,398.04021675708407,4.312856566550693,5.1537529694784325,4.062856566550693,4.9037529694784325,0.01548960065288874,0.004186845274919332,14.746887217598514,0,,0.0,none,P34,0
E0001741,N0001933,N0001934,lateral,15.02952682406633,auto_road,derived,s5c_flows,0.0,0.0,0.000312,3.6221,held,0.000312,0.0375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.04021675708407,397.9650691229637,5.1537529694784325,5.452686003989413,4.9037529694784325,5.202686003989413,0.019243268539070258,0.00490663186946369,13.017129248383988,0,,0.0,none,P34,0
E0001742,N0001934,N0001935,lateral,42.502099720544564,auto_road,derived,s5c_flows,0.0,0.0,0.000437,3.6221,held,0.000437,0.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9650691229637,397.752558624361,5.452686003989413,5.899785125639028,5.202686003989413,5.649785125639028,0.022456446302493813,0.005542197163115464,31.54409736669144,0,,0.0,none,P34,0
E0001743,N0001935,N0001936,lateral,3.004526015644728,auto_road,derived,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,397.752558624361,397.71199752314976,5.899785125639028,5.992958531537738,5.649785125639028,5.742958531537738,0.04020977326067556,0.005587119867131868,1.2453547864954433,0,,0.0,none,P34,0
E0001744,N0001936,N0001937,lateral,22.93465566591885,auto_road,derived,s5c_flows,0.0,0.0,0.000817,3.6221,held,0.000817,0.098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.71199752314976,397.5973242448202,5.992958531537738,7.410152561820439,5.742958531537738,7.160152561820439,0.029548282699892046,0.007006631884349052,12.936259781352506,0,,0.0,none,P34,0
E0001745,N0001937,N0001938,lateral,12.3307822870764,auto_road,derived,s5c_flows,0.0,0.0,0.001008,3.6221,held,0.001008,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.5973242448202,397.5356703333848,7.410152561820439,7.5476426548964355,7.160152561820439,7.2976426548964355,0.03229800567089974,0.0075966854217156266,6.363025637310655,0,,0.0,none,P34,0
E0001746,N0001938,N0001939,lateral,9.80751061422255,auto_road,derived,s5c_flows,0.0,0.0,0.001111,3.6221,held,0.001111,0.1333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.5356703333848,397.4866327803137,7.5476426548964355,7.918213411092552,7.2976426548964355,7.668213411092552,0.03364027709758241,0.007889136198154095,4.859012004059551,0,,0.0,none,P34,0
E0001747,N0001939,N0001940,lateral,22.87495759160001,auto_road,derived,s5c_flows,0.0,0.0,0.001192,3.6221,held,0.001192,0.1431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.4866327803137,397.3722579923557,7.918213411092552,7.670649722488065,7.668213411092552,7.420649722488065,0.03463935410199384,0.008108675869276522,11.006247173973396,0,,0.0,none,P34,0
E0001748,N0001940,N0001941,lateral,7.036852930547943,auto_road,derived,s5c_flows,0.0,0.0,0.001383,3.6221,held,0.001383,0.166,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,397.3722579923557,397.3300368747724,7.670649722488065,7.705332998274457,7.420649722488065,7.455332998274457,0.03911672078985056,0.008256545283099354,2.9982288854394303,0,,0.0,none,P34,0
E0001749,N0001941,N0001942,lateral,8.531768311499661,auto_road,derived,s5c_flows,0.0,0.0,0.001442,3.6221,held,0.001442,0.173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3300368747724,397.2873780332149,7.705332998274457,7.947515765613218,7.455332998274457,7.697515765613218,0.037465480891159544,0.008738225467338961,3.795390720810081,0,,0.0,none,P34,0
E0001750,N0001942,N0001943,lateral,8.478946583762701,auto_road,derived,s5c_flows,0.0,0.0,0.001513,3.6221,held,0.001513,0.1815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2873780332149,397.2449833002961,7.947515765613218,8.322460547360151,7.697515765613218,8.072460547360151,0.038208185886952885,0.00890574500181826,3.6985733061014217,0,,0.0,none,P34,0
E0001751,N0001943,N0001944,lateral,14.766117225197357,auto_road,derived,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2449833002961,397.1711527141701,8.322460547360151,7.826772090517409,8.072460547360151,7.576772090517409,0.038918157731591914,0.009066682443861135,6.323576656700669,0,,0.0,none,P34,0
E0001752,N0001944,N0001945,lateral,12.713653205868995,auto_road,derived,s5c_flows,0.0,0.0,0.001706,3.6221,held,0.001706,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1711527141701,397.10758444814076,7.826772090517409,6.775624780374869,7.576772090517409,6.525624780374869,0.04011683793883761,0.009340169672565707,5.281927265076871,0,,0.0,none,P34,0
E0001753,N0001945,N0001946,lateral,10.537455483270431,auto_road,derived,s5c_flows,0.0,0.0,0.001812,3.6221,held,0.001812,0.2175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.10758444814076,397.0548971707244,6.775624780374869,5.735477585134959,6.525624780374869,5.485477585134959,0.04110461344723715,0.009567198906652058,4.272616704690402,0,,0.0,none,P34,0
E0001754,N0001946,N0001947,lateral,6.982774085483171,auto_road,derived,s5c_flows,0.0,0.0,0.0019,3.6221,held,0.0019,0.228,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,397.0548971707244,397.0130005262115,5.735477585134959,5.474334678866626,5.485477585134959,5.224334678866626,0.0445064517346038,0.009364309080633432,2.6148920786893686,0,,0.0,none,P34,0
E0001755,N0001947,N0001948,lateral,8.47795770355655,auto_road,derived,s5c_flows,0.0,0.0,0.001958,3.6221,held,0.001958,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0130005262115,396.97061073769373,5.474334678866626,5.4035347701187675,5.224334678866626,5.1535347701187675,0.04240412446322718,0.009868150240880252,3.3322064032193484,0,,0.0,none,P34,0
E0001756,N0001948,N0001949,lateral,26.522042296529623,auto_road,derived,s5c_flows,5.0964,1.53,0.002029,3.6221,held,0.215682,0.2435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.97061073769373,396.8380005262111,5.4035347701187675,5.53706050894516,5.1535347701187675,5.28706050894516,0.22732219437909507,0.0750304802662857,1.944526531968688,0,,0.0,none,P34,0
E0001757,N0001949,N0001950,lateral,11.349123838697821,auto_road,derived,s5c_flows,5.0964,1.53,0.00225,3.6221,held,0.215903,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8380005262111,396.7812549070176,5.53706050894516,5.218287329310499,5.28706050894516,4.968287329310499,0.22739801449465435,0.07506558937548805,0.83181053448795,0,,0.0,none,P34,0
E0001758,N0001950,N0001951,lateral,37.914537417588015,auto_road,derived,s5c_flows,5.0964,1.53,0.002345,3.6221,held,0.215998,0.2813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7812549070176,396.5916822199297,5.218287329310499,4.571678375773445,4.968287329310499,4.321678375773445,0.2274305899914501,0.07508067578564823,2.778469496928957,0,,0.0,none,P34,0
E0001759,N0001951,N0001952,lateral,7.754399228138631,auto_road,derived,s5c_flows,5.0964,1.53,0.002661,3.6221,held,0.216314,0.3193,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,396.5916822199297,396.54903302417495,4.571678375773445,4.326058528559429,4.321678375773445,4.076058528559429,0.23514839927069572,0.07347553204977317,0.5496103207016378,0,,0.0,none,P34,0
E0001760,N0001952,N0001953,lateral,16.90679680465293,auto_road,derived,s5c_flows,5.0964,1.53,0.002725,3.6221,held,0.216378,0.327,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.54903302417495,396.45604564174937,4.326058528559429,3.9893889285631303,4.076058528559429,3.7393889285631303,0.23517106926400222,0.07348545427282979,1.1981913745856654,0,,0.0,none,P34,0
E0001761,N0001953,N0001954,lateral,5.536001929238062,auto_road,derived,s5c_flows,5.0964,1.53,0.002866,3.6221,held,0.216519,0.3439,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,396.45604564174937,396.41452562728006,3.9893889285631303,3.8158515699855684,3.7393889285631303,3.5658515699855684,0.261733889202845,0.068381860142853,0.35252102470050123,0,,0.0,none,P34,0
E0001762,N0001954,N0001955,lateral,7.888266350119854,auto_road,derived,s5c_flows,5.0964,1.53,0.002912,3.6221,held,0.216565,0.3495,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,396.41452562728006,396.3711401623544,3.8158515699855684,3.5068200427237457,3.5658515699855684,3.2568200427237457,0.23523728101954955,0.07351443702163338,0.5588872021710066,0,,0.0,none,P34,0
E0001763,N0001955,N0001956,lateral,23.176805137721104,auto_road,derived,s5c_flows,5.0964,1.53,0.002978,3.6221,held,0.216631,0.3573,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.3711401623544,396.2436677340969,3.5068200427237457,2.7311247463718473,3.2568200427237457,2.4811247463718473,0.23526064023041932,0.07352466311777636,1.6419239752572043,0,,0.0,none,P34,0
E0001764,N0001956,N0001957,lateral,11.688365434322353,auto_road,derived,s5c_flows,5.0964,1.53,0.003171,3.6221,held,0.216824,0.3805,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.2436677340969,396.17938172420816,2.7311247463718473,2.475494984776219,2.4811247463718473,2.225494984776219,0.2353289193890644,0.07355455740380093,0.8278034466727414,0,,0.0,none,P34,0
E0001765,N0001957,N0001958,lateral,9.137623055951519,auto_road,derived,s5c_flows,5.0964,1.53,0.003268,3.6221,held,0.216922,0.3922,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.17938172420816,396.12912479740044,2.475494984776219,2.7018078197870636,2.225494984776219,2.4518078197870636,0.23536357319907925,0.07356973158565341,0.6470572974789787,0,,0.0,none,P34,0
E0001766,N0001958,N0001959,lateral,18.753985790103062,auto_road,derived,s5c_flows,5.0964,1.53,0.003345,3.6221,held,0.216998,0.4014,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.12912479740044,396.0259778755549,2.7018078197870636,2.4604418021795027,2.4518078197870636,2.2104418021795027,0.2353904399679793,0.07358149686293533,1.3278637394006747,0,,0.0,none,P34,0
E0001767,N0001959,N0001960,lateral,7.845838718448087,auto_road,derived,s5c_flows,5.0964,1.53,0.003501,3.6221,held,0.217154,0.4201,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,396.0259778755549,395.9828257626034,2.4604418021795027,2.5926442080997276,2.2104418021795027,2.3426442080997276,0.23544556672477035,0.07360563992734295,0.5553894280526467,0,,0.0,none,P34,0
E0001768,N0001960,N0001961,lateral,11.949505656974777,auto_road,derived,s5c_flows,5.0964,1.53,0.003566,3.6221,held,0.217219,0.428,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.9828257626034,395.91710348149,2.5926442080997276,2.3193772314006083,2.3426442080997276,2.0693772314006083,0.2354685279488704,0.0736156968740255,0.8457963760638598,0,,0.0,none,P34,0
E0001769,N0001961,N0001962,lateral,7.863190825134007,auto_road,derived,s5c_flows,5.0964,1.53,0.003666,3.6221,held,0.217319,0.4399,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.91710348149,395.87385593195177,2.3193772314006083,2.1583401129701087,2.0693772314006083,1.9083401129701087,0.23550384343170275,0.07363116604267314,0.556480006904457,0,,0.0,none,P34,0
E0001770,N0001962,N0001963,lateral,15.952559107970696,auto_road,derived,s5c_flows,5.0964,1.53,0.003731,3.6221,held,0.217385,0.4478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.87385593195177,395.7861168568579,2.1583401129701087,1.702896815017084,1.9083401129701087,1.452896815017084,0.23552714536120287,0.07364137366523285,1.1288549552328642,0,,0.0,none,P34,0
E0001771,N0001963,N0001964,lateral,6.566514825540248,auto_road,derived,s5c_flows,5.0964,1.53,0.003864,3.6221,held,0.217518,0.4637,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,395.7686151048447,395.7029499565893,1.7203985670303155,1.5696025336450816,1.4703985670303155,1.3196025336450816,0.2893316144877116,0.06410042247668621,0.37825770942031745,0,,0.0,none,P34,0
E0001772,N0001964,N0001965,lateral,16.948731989348296,auto_road,derived,s5c_flows,5.0964,1.53,0.003919,3.6221,held,0.217572,0.4703,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,395.6756667736386,395.1587304479635,1.5968857165957502,1.5808630578958969,1.3468857165957502,1.3308630578958969,0.4230947684401753,0.04961324129788616,0.6676491593846786,0,,0.0,none,P34,0
E0001773,N0001965,N0001966,lateral,34.75330240116932,auto_road,derived,s5c_flows,5.0964,1.53,0.00406,3.6221,held,0.217713,0.4872,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.05975013759615,394.8859836255903,1.6798433682632208,1.7065761888628117,1.4298433682632208,1.4565761888628117,0.22801692920508446,0.07535243443379022,2.54025746555506,0,,0.0,none,P34,0
E0001774,N0001966,N0001967,lateral,13.871843365866999,auto_road,derived,s5c_flows,5.0964,1.53,0.00435,3.6221,held,0.218003,0.522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.8859836255903,394.81662440876096,1.7065761888628117,1.8184769095984166,1.4565761888628117,1.5684769095984166,0.22811575386814822,0.07539827768527821,1.0135090869907635,0,,0.0,none,P34,0
E0001775,N0001967,N0001968,lateral,24.14260812309147,auto_road,derived,s5c_flows,5.0964,1.53,0.004465,3.6221,held,0.218119,0.5359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.81662440876096,394.6959113681455,1.8184769095984166,2.1401176845888585,1.5684769095984166,1.8901176845888585,0.22815525770879078,0.07541660611234088,1.7636095967821346,0,,0.0,none,P34,0
E0001776,N0001968,N0001969,lateral,8.416871696160724,auto_road,derived,s5c_flows,5.0964,1.53,0.004667,3.6221,held,0.21832,0.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.6959113681455,394.6538270096647,2.1401176845888585,2.004711808694651,1.8901176845888585,1.7547118086946512,0.22822367317535858,0.0754483528643983,0.6146653981343347,0,,0.0,none,P34,0
E0001777,N0001969,N0001970,lateral,62.34759957077709,auto_road,derived,s5c_flows,5.0964,1.53,0.004737,3.6221,held,0.21839,0.5684,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,394.6538270096647,394.0615248137423,2.004711808694651,1.5718064850858013,1.7547118086946512,1.3218064850858013,0.2846615828338329,0.06498465616779656,3.6503930357175265,0,,0.0,none,P34,0
E0001778,N0001970,N0001971,lateral,25.37892605607273,auto_road,derived,s5c_flows,5.0964,1.53,0.005256,3.6221,held,0.21891,0.6308,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,394.0536692590423,393.4318855706685,1.5796620397858305,1.5697623785502515,1.3296620397858305,1.3197623785502515,0.39359785917178863,0.05230435063681818,1.0746554918377538,0,,0.0,none,P34,0
E0001779,N0001971,N0001972,lateral,27.543431700799964,auto_road,derived,s5c_flows,5.0964,1.53,0.005468,3.6221,held,0.219121,0.6561,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,393.4318855706685,392.8947886525029,1.5697623785502515,1.560808271325243,1.3197623785502515,1.310808271325243,0.3643273802983677,0.05513733725445594,1.2600128890597944,0,,0.0,none,P34,0
E0001780,N0001972,N0001973,lateral,17.970561616970077,auto_road,derived,s5c_flows,5.0964,1.53,0.005697,3.6221,held,0.219351,0.6837,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,392.8947886525029,392.5982743858229,1.560808271325243,1.55706008683336,1.310808271325243,1.30706008683336,0.3442937135481811,0.05732205353754069,0.8699239878538203,0,,0.0,none,P34,0
E0001781,N0001973,N0001974,lateral,26.633427805238544,auto_road,derived,s5c_flows,5.0964,1.53,0.005847,3.6221,held,0.2195,0.7017,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.5551490719595,392.4219819329333,1.6001854006967733,1.6015471198010687,1.3501854006967733,1.3515471198010687,0.22862442060943675,0.07563442131718526,1.941570643404488,0,,0.0,none,P34,0
E0001782,N0001974,N0001975,lateral,36.07383265310348,auto_road,derived,s5c_flows,5.0964,1.53,0.006069,3.6221,held,0.219722,0.7283,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,392.4219819329333,392.0432066900757,1.6015471198010687,1.5586915032836828,1.3515471198010687,1.3086915032836828,0.2951825167370485,0.06367139873016361,2.03680946576512,0,,0.0,none,P34,0
E0001783,N0001975,N0001976,lateral,33.996716332845935,auto_road,derived,s5c_flows,5.0964,1.53,0.00637,3.6221,held,0.220023,0.7644,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.93391987992254,391.76393629825833,1.6679783134368336,1.6816203423666707,1.4179783134368336,1.4316203423666707,0.22880155291345514,0.0757167244034376,2.4764339737461847,0,,0.0,none,P34,0
E0001784,N0001976,N0001977,lateral,69.99999999996453,auto_road,derived,s5c_flows,5.0964,1.53,0.006653,3.6221,held,0.220306,0.7984,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,391.76393629825833,391.2389362982586,1.6816203423666707,1.5501262017414206,1.4316203423666707,1.3001262017414206,0.26322088686281325,0.06892395278984273,4.432272379942723,0,,0.0,none,P34,0
E0001785,N0001977,N0001978,lateral,69.99999999996453,auto_road,derived,s5c_flows,5.0964,1.53,0.007236,3.6221,held,0.22089,0.8684,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,391.05876619152065,389.83376619152125,1.7302963084793532,1.7456710643381257,1.4802963084793532,1.4956710643381257,0.35207791965224994,0.056730883599909604,3.313660418745944,0,,0.0,none,P34,0
E0001786,N0001978,N0001979,lateral,69.99999999996453,auto_road,derived,s5c_flows,5.0964,1.53,0.00782,3.6221,held,0.221473,0.9384,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,389.83376619152125,389.3437661915215,1.7456710643381257,1.5842428416816006,1.4956710643381257,1.3342428416816006,0.25749195275348336,0.07020820219465504,4.530885933289784,0,,0.0,none,P34,0
E0001787,N0001979,N0001980,lateral,11.638632568115186,auto_road,derived,s5c_flows,5.0964,1.53,0.008403,3.6221,held,0.222056,1.0084,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,389.3437661915215,389.25647644726064,1.5842428416816006,1.5533074882862365,1.3342428416816006,1.3033074882862365,0.2639019542622582,0.06917281376528175,0.7350351383749794,0,,0.0,none,P34,0
E0001788,N0001980,N0001981,lateral,20.748326531164313,auto_road,derived,s5c_flows,5.0964,1.53,0.0085,3.6221,held,0.222153,1.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.25647644726064,389.1527348146048,1.5533074882862365,1.7050532713327016,1.3033074882862365,1.4550532713327016,0.22951989188486918,0.07605087143565034,1.5066469374233298,0,,0.0,none,P34,0
E0001789,N0001981,N0001982,lateral,59.99999999983012,auto_road,derived,s5c_flows,5.0964,1.53,0.008673,3.6221,held,0.222326,1.0407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.1527348146048,388.85273481460564,1.7050532713327016,1.7854487791443603,1.4550532713327016,1.5354487791443603,0.2295780216330759,0.07607793786428271,4.3558176557311015,0,,0.0,none,P34,0
E0001790,N0001982,N0001983,lateral,60.00000000021701,auto_road,derived,s5c_flows,5.0964,1.53,0.009173,3.6221,held,0.222826,1.1007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.85273481460564,388.55273481460455,1.7854487791443603,1.6392207518017017,1.5354487791443603,1.3892207518017017,0.2297458470485719,0.07615610310368917,4.352635805391516,0,,0.0,none,P34,0
E0001791,N0001983,N0001984,lateral,6.107851771291301,auto_road,derived,s5c_flows,5.0964,1.53,0.009673,3.6221,held,0.223326,1.1607,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,388.55273481460455,388.5099798522055,1.6392207518017017,1.645110479825746,1.3892207518017017,1.395110479825746,0.25819300711928034,0.07047536085609843,0.39426911928134883,0,,0.0,none,P34,0
