EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001792,N0001984,N0001985,lateral,47.56133864747181,auto_road,derived,s5c_flows,5.0964,1.53,0.009724,3.6221,held,0.223377,1.1669,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,388.5099798522055,388.2483924896444,1.645110479825746,1.5661521880899727,1.395110479825746,1.3161521880899727,0.23762216771420316,0.07456147687838241,3.3359218337375802,0,,0.0,none,P34,0
E0001793,N0001985,N0001986,lateral,68.86521365675955,auto_road,derived,s5c_flows,5.0964,1.53,0.01012,3.6221,held,0.223773,1.2144,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,388.2483924896444,387.83520120770385,1.5661521880899727,1.5607643684680284,1.3161521880899727,1.3107643684680284,0.2450022773235798,0.07312069801951346,4.684664867135621,0,,0.0,none,P34,0
E0001794,N0001986,N0001987,lateral,32.27792063940301,auto_road,derived,s5c_flows,5.0964,1.53,0.010694,3.6221,held,0.224347,1.2833,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,387.83520120770385,387.5285609616295,1.5607643684680284,1.5578953371986017,1.3107643684680284,1.3078953371986017,0.2871803351856249,0.06578464884145288,1.8732666484365137,0,,0.0,none,P34,0
E0001795,N0001987,N0001988,lateral,49.999999999950575,auto_road,derived,s5c_flows,5.0964,1.53,0.010963,3.6221,held,0.224616,1.3156,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,387.52285011913136,387.14785011913176,1.5636061796967624,1.5784377226651145,1.3136061796967624,1.3284377226651145,0.2648914715999545,0.06953502495415695,3.145942480892815,0,,0.0,none,P34,0
E0001796,N0001988,N0001989,lateral,49.999999999950575,auto_road,derived,s5c_flows,5.0964,1.53,0.01138,3.6221,held,0.225033,1.3656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.14785011913176,386.897850119132,1.5784377226651145,1.5973281035242621,1.3284377226651145,1.3473281035242621,0.23048346220282595,0.07650004099293936,3.615588404339286,0,,0.0,none,P34,0
E0001797,N0001989,N0001990,lateral,9.127018860870345,auto_road,derived,s5c_flows,5.0964,1.53,0.011796,3.6221,held,0.22545,1.4156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.897850119132,386.8522150248276,1.5973281035242621,1.5665166646255102,1.3473281035242621,1.3165166646255102,0.23062225500739159,0.07656482906798398,0.6595936762895251,0,,0.0,none,P34,0
E0001798,N0001990,N0001991,lateral,14.784737682728332,auto_road,derived,s5c_flows,5.0964,1.53,0.011872,3.6221,held,0.225526,1.4247,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,386.8522150248276,386.71915238568306,1.5665166646255102,1.55098921587944,1.3165166646255102,1.30098921587944,0.28238596807051186,0.0667738416373179,0.8726081412466277,0,,0.0,none,P34,0
E0001799,N0001991,N0001992,lateral,30.053982488348478,auto_road,derived,s5c_flows,5.0964,1.53,0.011996,3.6221,held,0.225649,1.4395,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,386.69329152757166,386.4228056851765,1.5768500739908404,1.5793915804484868,1.3268500739908404,1.3293915804484868,0.28243631635084054,0.0667904108400316,1.7734961091792705,0,,0.0,none,P34,0
E0001800,N0001992,N0001993,lateral,23.644945997188845,auto_road,derived,s5c_flows,5.0964,1.53,0.012246,3.6221,held,0.225899,1.4695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.4228056851765,386.30458095519054,1.5793915804484868,1.625900001840705,1.3293915804484868,1.375900001840705,0.23077149569651847,0.07663451937036678,1.707673783961292,0,,0.0,none,P34,0
E0001801,N0001993,N0001994,lateral,74.89537689827117,auto_road,derived,s5c_flows,5.0964,1.53,0.012443,3.6221,held,0.226096,1.4932,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,386.30458095519054,385.89265638225004,1.625900001840705,1.5801524556405866,1.375900001840705,1.3301524556405866,0.23855974262311602,0.07497475824601049,5.232468261042208,0,,0.0,none,P34,0
E0001802,N0001994,N0001995,lateral,19.896715272918474,auto_road,derived,s5c_flows,5.0964,1.53,0.013067,3.6221,held,0.22672,1.5681,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,385.89265638225004,385.73348266006667,1.5801524556405866,1.5552136289958298,1.3301524556405866,1.3052136289958298,0.27165971828057983,0.06879081724918681,1.2206886001140858,0,,0.0,none,P34,0
E0001803,N0001995,N0001996,lateral,16.95061752151884,auto_road,derived,s5c_flows,5.0964,1.53,0.013233,3.6221,held,0.226886,1.588,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,385.72813904522746,385.60948472257684,1.560557243835035,1.5579957461731624,1.310557243835035,1.3079957461731624,0.2595284425720824,0.07098540439498427,1.0885523344781316,0,,0.0,none,P34,0
E0001804,N0001996,N0001997,lateral,9.1239250539021,auto_road,derived,s5c_flows,5.0964,1.53,0.013374,3.6221,held,0.227027,1.6049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.60948472257684,385.5638650973073,1.5579957461731624,1.554604140973936,1.3079957461731624,1.304604140973936,0.23114550198949632,0.07680928219661112,0.6578774678987487,0,,0.0,none,P34,0
E0001805,N0001997,N0001998,lateral,20.151436749377453,auto_road,derived,s5c_flows,5.0964,1.53,0.01345,3.6221,held,0.227104,1.614,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,385.5638650973073,385.4228050400617,1.554604140973936,1.5560767958758106,1.304604140973936,1.3060767958758106,0.2596097373169416,0.07101650137423729,1.293700623972603,0,,0.0,none,P34,0
E0001806,N0001998,N0001999,lateral,21.659923202177254,auto_road,derived,s5c_flows,5.0964,1.53,0.013618,3.6221,held,0.227271,1.6342,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,385.4228050400617,385.27118557764646,1.5560767958758106,1.5674374692285369,1.3060767958758106,1.3174374692285369,0.25967197631419814,0.07104031284858606,1.390210546245029,0,,0.0,none,P34,0
E0001807,N0002000,N0002001,lateral,19.91725620382392,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,400.7885015288898,400.67895661976877,1.5793878754070647,1.579893477887481,1.3293878754070647,1.329893477887481,0.0,0.0,0.0,0,,0.0,none,P134,0
E0001808,N0002001,N0002002,lateral,39.40713252470607,auto_road,derived,s5c_flows,0.0,0.0,0.000166,3.6221,held,0.000166,0.0199,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.67895661976877,400.46221739088287,1.579893477887481,1.58661073411713,1.329893477887481,1.33661073411713,0.014639829468373652,0.003865066367321174,44.86292299355569,0,,0.0,none,P134,0
E0001809,N0002002,N0002003,lateral,16.808882932308276,auto_road,derived,s5c_flows,0.0,0.0,0.000494,3.6221,held,0.000494,0.0593,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,400.46221739088287,400.1764663810336,1.58661073411713,1.554551685372644,1.33661073411713,1.304551685372644,0.035074620591754285,0.0044666708635854036,7.987201119936413,0,,0.0,none,P134,0
E0001810,N0002003,N0002004,lateral,16.877502395550206,auto_road,derived,s5c_flows,0.0,0.0,0.000634,3.6221,held,0.000634,0.0761,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,400.1480617624459,400.05523549927034,1.5829563039603727,1.5829786120577864,1.3329563039603727,1.3329786120577864,0.027326067189074287,0.006232418908640652,10.293896470582183,0,,0.0,none,P134,0
E0001811,N0002004,N0002005,lateral,19.271138432386188,auto_road,derived,s5c_flows,0.0,0.0,0.000775,3.6221,held,0.000775,0.093,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,400.05523549927034,399.9299730994598,1.5829786120577864,1.5524487755401992,1.3329786120577864,1.3024487755401992,0.03148262015476855,0.006483721628439049,10.201998402954434,0,,0.0,none,P134,0
E0001812,N0002005,N0002006,lateral,28.531547697990668,auto_road,derived,s5c_flows,0.0,0.0,0.000936,3.6221,held,0.000936,0.1123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9299730994598,399.78731536096984,1.5524487755401992,2.043342598014533,1.3024487755401992,1.793342598014533,0.03130523049145467,0.007382240148570557,15.189979038688582,0,,0.0,none,P134,0
E0001813,N0002007,N0002008,lateral,80.10219877250788,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.99757690429686,393.5970659104343,1.5500000000000114,2.34922315206569,1.3000000000000114,2.09922315206569,0.17065230391004918,0.050665805354795285,7.823138719018774,0,,0.0,none,P123,1
E0001814,N0002008,N0002009,lateral,41.23155970299583,auto_road,derived,s5c_flows,5.9624,8.28,0.000668,3.6221,held,0.250629,0.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5970659104343,393.3909081119193,2.34922315206569,2.276999602924434,2.09922315206569,2.026999602924434,0.2386858394592148,0.08036767642884038,2.879067578007788,0,,0.0,none,P123,1
E0001815,N0002009,N0002010,lateral,32.25861745714287,auto_road,derived,s5c_flows,8.122,11.192,0.001011,3.6221,held,0.341507,0.1213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.3909081119193,393.2296150246336,2.276999602924434,2.271910854272676,2.026999602924434,2.021910854272676,0.2637233721123528,0.09266413284955508,2.038665060208106,0,,0.0,none,P123,1
E0001816,N0002011,N0002012,lateral,17.804493814764857,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,490.26437547887855,490.1397440221752,1.5504133394808264,1.5581014368091815,1.3004133394808264,1.3081014368091815,0.19147425745246333,0.04688604397760496,1.5497726301567474,0,,0.0,none,P138,0
E0001817,N0002012,N0002013,lateral,15.652475842498529,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090683,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.1397440221752,490.0614816429627,1.5581014368091815,1.6984365699279351,1.3081014368091815,1.4484365699279351,0.1707463718004022,0.05070314128298278,1.52784855469685,0,,0.0,none,P138,0
E0001818,N0002013,N0002014,lateral,9.055385138137417,auto_block,provisional,s5c_flows,2.1596,2.912,0.000279,3.6221,held,0.090813,0.0335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.0614816429627,490.016204717272,1.6984365699279351,1.6838685249155105,1.4484365699279351,1.4338685249155105,0.17082835624834622,0.05073568970633904,0.883477947983151,0,,0.0,none,P138,0
E0001819,N0002014,N0002015,lateral,27.487645204774864,auto_block,provisional,s5c_flows,3.2393,4.368,0.000354,3.6221,held,0.136156,0.0425,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,490.016204717272,489.82379120083857,1.6838685249155105,1.5543215921301794,1.4338685249155105,1.3043215921301794,0.21941411775290637,0.05631253859397836,2.0879578067784235,0,,0.0,none,P138,0
E0001820,N0002015,N0002016,lateral,59.64897531891548,auto_block,provisional,s5c_flows,3.2393,4.368,0.000583,3.6221,held,0.136385,0.07,15.295,0.0,W11a-XG00475,200,PVC-U,5.2,0.5,ground,minimum,tractive,1.0,489.82379120083857,486.722044484255,1.5543215921301794,1.5778517559793954,1.3043215921301794,1.3278517559793954,0.43307280553258726,0.035676231040847856,2.2955714973282593,0,,0.0,none,P138,0
E0001821,N0002017,N0002018,lateral,27.63351722210764,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.083395754989,430.9452281688785,1.5591213348547512,2.4171680713558885,1.3091213348547512,2.1671680713558885,0.0,0.0,0.0,0,,0.0,none,P102,1
E0001822,N0002018,N0002019,lateral,7.366482777977641,draft,drafted,s5c_flows,0.0,0.0,0.00023,3.6221,held,0.00023,0.0276,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,430.9452281688785,430.90471251359963,2.4171680713558885,2.479747935619116,2.1671680713558885,2.229747935619116,0.017178196765457763,0.004318324025164327,7.14712461631431,0,,0.0,none,P102,1
E0001823,N0002019,N0002020,lateral,73.89067838164866,draft,drafted,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.90471251359963,430.4983137825006,2.479747935619116,2.4402543327337867,2.229747935619116,2.1902543327337867,0.019242476264028724,0.004694569322054171,63.999627151052245,0,,0.0,none,P102,1
E0001824,N0002020,N0002021,lateral,80.00000000009341,draft,drafted,s5c_flows,0.0,0.0,0.000907,3.6221,held,0.000907,0.1089,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.4983137825006,430.0583137825001,2.4402543327337867,2.294377867890546,2.1902543327337867,2.044377867890546,0.03187633605987574,0.007142010773451751,41.82831210056227,0,,0.0,none,P102,1
E0001825,N0002021,N0002022,lateral,79.99999999982649,draft,drafted,s5c_flows,1.0798,1.456,0.001574,3.6221,held,0.046841,0.1889,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.0583137825001,429.61831378250105,2.294377867890546,2.0896635124208274,2.044377867890546,1.8396635124208274,0.1409960353939348,0.03698032493600037,9.456530671980847,0,,0.0,none,P102,1
E0001826,N0002022,N0002023,lateral,18.872503838744453,draft,drafted,s5c_flows,1.0798,1.456,0.002241,3.6221,held,0.047508,0.2689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.61831378250105,429.51451501138797,2.0896635124208274,1.9383658479870292,1.8396635124208274,1.6883658479870292,0.14168183209078755,0.03721176011153218,2.220056912054803,0,,0.0,none,P102,1
E0001827,N0002024,N0002025,lateral,9.465237782206668,auto_link,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.4339052127601,384.3865790238491,1.5504087520836265,1.5853142866977805,1.3004087520836265,1.3353142866977805,0.11845872128933585,0.03156792542268341,1.3317209684499562,0,,0.0,none,P247,1
E0001828,N0002026,N0002027,lateral,42.57345499323103,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.123,0.0,W11a-XG00476,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.49571533203124,419.2828480570651,1.5500000000000114,2.0492747456692655,1.3000000000000114,1.7992747456692655,0.0,0.0,0.0,0,,0.0,none,P148,1
E0001829,N0002027,N0002028,lateral,13.564060152256493,auto_block,provisional,s5c_flows,0.7416,1.0,0.000355,3.6221,held,0.031445,0.0426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2828480570651,419.2150277563038,2.0492747456692655,1.8709707788524383,1.7992747456692655,1.6209707788524383,0.11892807069559244,0.031725051990017766,1.9008772939982883,0,,0.0,none,P148,1
E0001830,N0002028,N0002029,lateral,14.960500260448987,auto_block,provisional,s5c_flows,0.7416,1.0,0.000468,3.6221,held,0.031558,0.0561,13.298,0.0,W11a-XG00477,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2150277563038,419.14022525500155,1.8709707788524383,1.8464385633578217,1.6209707788524383,1.5964385633578217,0.11907670111325801,0.03177486613126976,2.0939585046979556,0,,0.0,none,P148,1
E0001831,N0002029,N0002030,lateral,12.060718923579495,auto_block,provisional,s5c_flows,0.7416,1.0,0.000592,3.6221,held,0.031683,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.14022525500155,419.07992166038366,1.8464385633578217,1.9812050486007138,1.5964385633578217,1.7312050486007138,0.11924068772431637,0.03182985841084876,1.6857667118156558,0,,0.0,none,P148,1
E0001832,N0002030,N0002031,lateral,11.231096831836759,auto_block,provisional,s5c_flows,0.7416,1.0,0.000693,3.6221,held,0.031783,0.0832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.07992166038366,419.02376617622446,1.9812050486007138,1.9250253276817944,1.7312050486007138,1.6750253276817944,0.1193715555722907,0.0318737681021026,1.5680866878200412,0,,0.0,none,P148,1
E0001833,N0002031,N0002032,lateral,23.430749027719962,auto_block,provisional,s5c_flows,0.7416,1.0,0.000787,3.6221,held,0.031877,0.0944,14.058,0.0,W11a-XG00478,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.02376617622446,418.9066124310859,1.9250253276817944,1.8912696489922496,1.6750253276817944,1.6412696489922496,0.11949431228781818,0.031914975377479754,3.268042439164223,0,,0.0,none,P148,1
E0001834,N0002033,N0002034,lateral,59.184288900121395,draft,provisional,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,396.10306314541737,395.3336673897158,1.7770943252857592,1.8016780692685757,1.5270943252857592,1.5516780692685757,0.36943726190711473,0.07487599561466116,2.6700198293750588,0,,0.0,none,P195,1
E0001835,N0002035,N0002036,lateral,21.623879087898857,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,346.15426738947866,345.9920882963194,1.5501698663807133,1.559303305243077,1.3001698663807133,1.309303305243077,0.0,0.0,0.0,0,,0.0,none,P193,1
E0001836,N0002036,N0002037,lateral,38.121244530810024,auto_road,derived,s5c_flows,1.0798,1.456,0.00018,3.6221,held,0.045447,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9920882963194,345.8014820736654,1.559303305243077,1.7192393618814776,1.309303305243077,1.4692393618814776,0.13508018565057317,0.037295952329511856,4.703532738376899,0,,0.0,none,P193,1
E0001837,N0002038,N0002039,lateral,16.482169517572917,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,460.96666133702416,460.8842504894363,1.5519543856320865,1.5967370593918417,1.3019543856320865,1.3467370593918417,0.0,0.0,0.0,0,,0.0,none,P228,0
E0001838,N0002040,N0002041,lateral,56.85929676431016,draft,provisional,s5c_flows,10.1961,11.802,0.0,3.6221,held,0.427448,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,349.7869651048338,349.38895002748365,1.5506508619630495,1.57452043150073,1.3006508619630495,1.32452043150073,0.3184125156303187,0.09496259968669532,2.9761862350036403,0,,0.0,none,P196,1
E0001839,N0002042,N0002043,lateral,25.594117081590234,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,396.44310302734374,396.22555303215023,1.5500000000000114,1.5610375440216444,1.3000000000000114,1.3110375440216444,0.0,0.0,0.0,0,,0.0,none,P190,0
E0001840,N0002043,N0002044,lateral,22.359162049472374,auto_block,provisional,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,19.165,0.0,W11a-XG00479,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,396.0747005258098,395.4821827314988,1.711890050362058,1.701227913032426,1.461890050362058,1.451227913032426,0.026909938114446103,0.0030409907843484685,13.848144103478552,0,,0.0,none,P190,0
E0001841,N0002044,N0002045,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0004,3.6221,held,0.0004,0.048,15.652,0.0,W11a-XG00480,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.4821827314988,395.4039203522863,1.701227913032426,2.0564678313074296,1.451227913032426,1.8064678313074296,0.02157460185264487,0.005366005867223661,12.091745616292538,0,,0.0,none,P190,0
E0001842,N0002046,N0002047,main,10.491053698687077,auto_road,derived,s5c_flows,0.0,0.0,0.016247,3.6221,held,0.016247,1.9496,5.246,0.0,W11a-XG00481,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,415.6458317284627,415.45699276188634,1.5594905371622758,1.5514911248324097,1.3094905371622758,1.3014911248324097,0.14463219576228026,0.01787888261718648,1.2089348022172437,0,,0.0,none,P28,0
E0001843,N0002048,N0002049,lateral,11.599680267873282,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,11.6,0.0,W11a-XG00482,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.7411216999978,355.6831232986584,1.550321171095959,1.5860112228259595,1.300321171095959,1.3360112228259595,0.13489621704043256,0.037230723305707175,1.4331610530383394,0,,0.0,none,P166,1
E0001844,N0002049,N0002050,lateral,46.05101161518236,draft,drafted,s5c_flows,1.0798,1.456,9.7e-05,3.6221,held,0.045364,0.0116,46.051,0.0,W11a-XG00483,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.65870608280073,355.42845102472484,1.6104284386836412,1.6729283698064137,1.3604284386836412,1.4229283698064137,0.13499541857563996,0.03726589174416425,5.685503021889503,0,,0.0,none,P166,1
E0001845,N0002050,N0002051,lateral,6.477388635953765,draft,drafted,s5c_flows,3.2393,4.368,0.00048,3.6221,held,0.136282,0.0577,6.477,0.0,W11a-XG00484,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,355.42845102472484,355.38634799859113,1.6729283698064137,1.681584130315116,1.4229283698064137,1.431584130315116,0.21397637592498872,0.057309778388889926,0.5045252159226267,0,,0.0,none,P166,1
E0001846,N0002051,N0002052,lateral,25.256235329866733,draft,drafted,s5c_flows,6.2058,8.368,0.000534,3.6221,held,0.260696,0.0641,25.256,0.0,W11a-XG00485,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.38634799859113,355.2600668219418,1.681584130315116,1.5709573479800838,1.431584130315116,1.3209573479800838,0.24174928100694107,0.08183244024397476,1.741214094803008,0,,0.0,none,P166,1
E0001847,N0002053,N0002054,lateral,11.985146998291643,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.273,0.0,W11a-XG00486,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,396.38404860060734,396.3241228656159,1.5509184404082816,1.579136411727859,1.3009184404082816,1.329136411727859,0.0,0.0,0.0,0,,0.0,none,P237,0
E0001848,N0002055,N0002056,lateral,83.40715093090216,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.0536177062375,360.63658195158297,1.6983659363406218,1.7230982241982815,1.4483659363406218,1.4730982241982815,0.17065230391004918,0.050665805354795285,8.145915117058335,0,,0.0,none,P173,1
E0001849,N0002057,N0002058,lateral,46.87054056665973,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,ground,minimum,tractive,1.0,352.68898315429686,351.2359963967304,1.5500000000000114,1.5517233298321003,1.3000000000000114,1.3017233298321003,0.0,0.0,0.0,0,,0.0,none,P94,1
E0001850,N0002058,N0002059,lateral,59.99999999995565,draft,provisional,s5c_flows,3.2393,4.368,0.000391,3.6221,held,0.136192,0.0469,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,351.212058234562,349.53205823456324,1.5756614920005063,1.5835728689523876,1.3256614920005063,1.3335728689523876,0.35152618794485513,0.041005869529480904,2.8447382706978677,0,,0.0,none,P94,1
E0001851,N0002059,N0002060,lateral,59.99999999997547,draft,provisional,s5c_flows,7.2203,9.736,0.000891,3.6221,held,0.303584,0.1069,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,349.53205823456324,348.06205823456384,1.5835728689523876,1.5776207205142896,1.3335728689523876,1.3276207205142896,0.4383106219099886,0.06064753754244348,2.281487032283126,0,,0.0,none,P94,1
E0001852,N0002060,N0002061,lateral,13.129459433397956,draft,provisional,s5c_flows,8.3001,11.192,0.001391,3.6221,held,0.349351,0.1669,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,348.0538668425772,347.751889275609,1.5858121125009461,1.5610074529066083,1.3358121125009461,1.3110074529066083,0.4490964120502977,0.06559619922575224,0.48725466963975245,0,,0.0,none,P94,1
E0001853,N0002061,N0002062,lateral,70.00000000017708,draft,provisional,s5c_flows,8.3001,11.192,0.0015,3.6221,held,0.34946,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.751889275609,347.40188927560814,1.5610074529066083,2.1392484197043586,1.3110074529066083,1.8892484197043586,0.2656773685819082,0.0936550765937755,4.391291109577273,0,,0.0,none,P94,1
E0001854,N0002062,N0002063,lateral,44.99999999985232,draft,provisional,s5c_flows,13.699,18.472,0.002083,3.6221,held,0.57638,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.40188927560814,347.17688927560886,2.1392484197043586,5.569662238063017,1.8892484197043586,5.319662238063017,0.3114833518072096,0.1182075233278451,2.4078333421227143,0,,0.0,none,P94,1
E0001855,N0002063,N0002064,lateral,29.99999999976882,draft,provisional,s5c_flows,15.8585,21.384,0.002458,3.6221,held,0.667289,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.17688927560886,347.02688927561,5.569662238063017,3.010860968530608,5.319662238063017,2.760860968530608,0.3261612582317575,0.1266228480119293,1.532984029761335,0,,0.0,none,P94,1
E0001856,N0002064,N0002065,lateral,20.548331214168293,draft,provisional,s5c_flows,19.0979,25.752,0.002708,3.6221,held,0.803341,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.02688927561,346.92414761953916,3.010860968530608,2.8643960816327194,2.760860968530608,2.6143960816327194,0.3456369887300903,0.138212527720679,0.9908435672961009,0,,0.0,none,P94,1
E0001857,N0002066,N0002067,lateral,10.358486205300478,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.726,0.0,W11a-XG00487,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.81642456054686,409.76463212952035,1.5500000000000114,1.6587382318077744,1.3000000000000114,1.4087382318077744,0.0,0.0,0.0,0,,0.0,none,P161,0
E0001858,N0002067,N0002068,lateral,69.60391119014166,auto_road,derived,s5c_flows,0.0,0.0,8.6e-05,3.6221,held,8.6e-05,0.0104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.76463212952035,409.41661257356964,1.6587382318077744,1.6685619869772381,1.4087382318077744,1.4185619869772381,0.01008921646585233,0.0031950519033338287,114.98070146761981,0,,0.0,none,P161,0
E0001859,N0002068,N0002069,lateral,16.01459800179784,auto_road,derived,s5c_flows,0.0,0.0,0.000666,3.6221,held,0.000666,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.41661257356964,409.33653958356064,1.6685619869772381,1.7068869301112386,1.4185619869772381,1.4568869301112386,0.02705887008986772,0.006483061310379096,9.864047013425589,0,,0.0,none,P161,0
E0001860,N0002070,N0002071,lateral,23.911898500461167,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,19.13,0.0,W11a-XG00488,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,380.17992418841857,380.0244968481656,1.5509718076751824,1.5557948998812776,1.3009718076751824,1.3057948998812776,0.0,0.0,0.0,0,,0.0,none,P91,1
E0001861,N0002071,N0002072,lateral,60.481053857355015,auto_road,derived,s5c_flows,0.0,0.0,0.000199,3.6221,held,0.000199,0.0239,1.512,0.0,W11a-XG00489,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,380.0154716750015,379.68282587878605,1.5648200730453823,1.5837146485577023,1.3148200730453823,1.3337146485577023,0.016012569919051464,0.004108893024861754,62.95164170305538,0,,0.0,none,P91,1
E0001862,N0002072,N0002073,lateral,28.59381574340748,auto_road,derived,s5c_flows,0.0,0.0,0.000703,3.6221,held,0.000703,0.0844,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.68282587878605,379.5255598921973,1.5837146485577023,1.6414017777245817,1.3337146485577023,1.3914017777245817,0.028581086883057303,0.006480192204154606,16.674089326041763,0,,0.0,none,P91,1
E0001863,N0002073,N0002074,lateral,61.30680364849437,auto_road,derived,s5c_flows,0.0,0.0,0.000942,3.6221,held,0.000942,0.113,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.5255598921973,379.1883724721306,1.6414017777245817,1.6097537485725297,1.3914017777245817,1.3597537485725297,0.03239130688471625,0.007246895780061796,31.54488531274308,0,,0.0,none,P91,1
E0001864,N0002074,N0002075,lateral,59.99999999992447,auto_road,derived,s5c_flows,0.7416,1.0,0.001452,3.6221,held,0.032543,0.1743,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,379.1883724721306,378.858372472131,1.6097537485725297,1.749629236853366,1.3597537485725297,1.499629236853366,0.12432086505884761,0.03151236764842422,8.04370207306222,0,,0.0,none,P91,1
E0001865,N0002075,N0002076,lateral,59.99999999992447,auto_road,derived,s5c_flows,0.7416,1.0,0.001952,3.6221,held,0.033043,0.2343,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.858372472131,378.5283724721314,1.749629236853366,1.749368006384202,1.499629236853366,1.499368006384202,0.1249820666110025,0.0317233140460598,8.001147901571892,0,,0.0,none,P91,1
E0001866,N0002076,N0002077,lateral,60.000000000283045,auto_road,derived,s5c_flows,0.7416,1.0,0.002452,3.6221,held,0.033543,0.2943,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.5283724721314,378.19837247212985,1.749368006384202,1.6639932505264028,1.499368006384202,1.4139932505264028,0.12563639300837406,0.031932547170461706,7.959477155142971,0,,0.0,none,P91,1
E0001867,N0002077,N0002078,lateral,10.09326684901533,auto_road,derived,s5c_flows,0.7416,1.0,0.002952,3.6221,held,0.034043,0.3543,1.682,0.0,W11a-XG00490,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,378.19837247212985,378.14285950446026,1.6639932505264028,1.6205071947584884,1.4139932505264028,1.3705071947584884,0.12628401553737298,0.03214010651230034,1.3320855647045173,0,,0.0,none,P91,1
E0001868,N0002079,N0002080,lateral,49.999999999984645,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.2728704214072,353.0228704214073,1.6714349985146555,1.7008539438270986,1.4214349985146555,1.4508539438270986,0.0,0.0,0.0,0,,0.0,none,P147,1
E0001869,N0002080,N0002081,lateral,49.999999999984645,draft,provisional,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0228704214073,352.77287042140733,1.7008539438270986,1.7687860727332918,1.4508539438270986,1.5187860727332918,0.17091529618071705,0.050770214103584205,4.875709500289275,0,,0.0,none,P147,1
E0001870,N0002081,N0002082,lateral,19.62867031776445,draft,provisional,s5c_flows,4.3191,5.824,0.000833,3.6221,held,0.181902,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.77287042140733,352.6747270698185,1.7687860727332918,1.7856000786189838,1.5187860727332918,1.5356000786189838,0.21502359592474568,0.06942448170806706,1.5214353749835376,0,,0.0,none,P147,1
E0001871,N0002083,N0002084,lateral,14.484479805920811,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,397.87833443117063,397.6393405143729,1.5887676196106213,1.5956753547677067,1.3387676196106213,1.3456753547677067,0.0,0.0,0.0,0,,0.0,none,P50,0
E0001872,N0002084,N0002085,lateral,53.56112268557772,auto_road,derived,s5c_flows,0.0,0.0,0.000121,3.6221,held,0.000121,0.0145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.6393405143729,397.37153490094505,1.5956753547677067,1.5923322865549494,1.3456753547677067,1.3423322865549494,0.012089437778107644,0.0035563257721668295,73.84010691626172,0,,0.0,none,P50,0
E0001873,N0002085,N0002086,lateral,32.77960362333942,auto_road,derived,s5c_flows,0.0,0.0,0.000567,3.6221,held,0.000567,0.068,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,397.35454125669304,396.9447962114013,1.6093259308069605,1.5815099409424533,1.3593259308069605,1.3315099409424533,0.033882942998893724,0.00501121892455017,16.123945522485887,0,,0.0,none,P50,0
E0001874,N0002086,N0002087,lateral,13.853633202476765,auto_road,derived,s5c_flows,0.0,0.0,0.00084,3.6221,held,0.00084,0.1008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.9447962114013,396.87552804538893,1.5815099409424533,1.5848906557829423,1.3315099409424533,1.3348906557829423,0.029900330647521275,0.007081492882864832,7.722118174204441,0,,0.0,none,P50,0
E0001875,N0002087,N0002088,lateral,13.853609379298874,auto_road,derived,s5c_flows,0.0,0.0,0.000956,3.6221,held,0.000956,0.1147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.87552804538893,396.80625999849246,1.5848906557829423,1.6307212026794105,1.3348906557829423,1.3807212026794105,0.031585887840848766,0.007442702961529518,7.310020564195631,0,,0.0,none,P50,0
E0001876,N0002088,N0002089,lateral,12.04269520319364,auto_road,derived,s5c_flows,0.0,0.0,0.001071,3.6221,held,0.001071,0.1285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.80625999849246,396.7460465224765,1.6307212026794105,1.6804061142422597,1.3807212026794105,1.4304061142422597,0.033129142163149036,0.007777432041183779,6.0584601234605495,0,,0.0,none,P50,0
E0001877,N0002089,N0002090,lateral,12.04269846504795,auto_road,derived,s5c_flows,0.0,0.0,0.001171,3.6221,held,0.001171,0.1406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7460465224765,396.68583303015123,1.6804061142422597,1.7248420186768953,1.4304061142422597,1.4748420186768953,0.034384739992098665,0.008052575932017275,5.83723015297642,0,,0.0,none,P50,0
E0001878,N0002090,N0002091,lateral,48.70032487651528,auto_road,derived,s5c_flows,0.0,0.0,0.001272,3.6221,held,0.001272,0.1526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.68583303015123,396.44233140576864,1.7248420186768953,1.6147669829032338,1.4748420186768953,1.3647669829032338,0.03558307440619825,0.008317502866599519,22.810622601341855,0,,0.0,none,P50,0
E0001879,N0002091,N0002092,lateral,39.678762531536755,auto_road,derived,s5c_flows,0.0,0.0,0.001678,3.6221,held,0.001678,0.2013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.44233140576864,396.24393759311096,1.6147669829032338,1.6667984908734184,1.3647669829032338,1.4167984908734184,0.03984914065130149,0.009278900550921981,16.59540702886769,0,,0.0,none,P50,0
E0001880,N0002092,N0002093,lateral,25.135691809085138,auto_road,derived,s5c_flows,0.0,0.0,0.002008,3.6221,held,0.002008,0.241,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,396.24393759311096,396.0428520586383,1.6667984908734184,1.5553535077679612,1.4167984908734184,1.3053535077679612,0.05002945309913557,0.008986300203017245,8.373631348477085,0,,0.0,none,P50,0
E0001881,N0002093,N0002094,lateral,20.560538294981843,auto_road,derived,s5c_flows,0.0,0.0,0.002218,3.6221,held,0.002218,0.2661,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,396.0118085248484,395.73424125786613,1.5863970415578592,1.587078322211994,1.3363970415578592,1.337078322211994,0.0617501304655657,0.008344147376546901,5.549391323809215,0,,0.0,none,P50,0
E0001882,N0002094,N0002095,lateral,7.051061521537398,auto_road,derived,s5c_flows,0.0,0.0,0.002389,3.6221,held,0.002389,0.2867,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,395.73424125786613,395.6919348887369,1.587078322211994,1.7873131581380903,1.337078322211994,1.5373131581380903,0.04876533617647311,0.010266067278492469,2.4098612096171674,0,,0.0,none,P50,0
E0001883,N0002095,N0002096,lateral,7.051190251316978,auto_road,derived,s5c_flows,0.0,0.0,0.002448,3.6221,held,0.002448,0.2937,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,395.6919348887369,395.64962774722903,1.7873131581380903,1.662048278161592,1.5373131581380903,1.412048278161592,0.04923847297365233,0.010367664413406169,2.38674821586841,0,,0.0,none,P50,0
E0001884,N0002096,N0002097,lateral,12.703012955147376,auto_road,derived,s5c_flows,0.0,0.0,0.002507,3.6221,held,0.002507,0.3008,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,395.63615109033697,395.49641794783037,1.6755249350536587,1.5672112025602587,1.4255249350536587,1.3172112025602587,0.060670421549074226,0.009162681291958102,3.4896227383971454,0,,0.0,none,P50,0
E0001885,N0002097,N0002098,lateral,37.21813582787654,auto_road,derived,s5c_flows,0.0,0.0,0.002612,3.6221,held,0.002612,0.3135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.49641794783037,395.31032726869097,1.5672112025602587,1.653967164902781,1.3172112025602587,1.403967164902781,0.04754274797295032,0.011083192905744471,13.047253056362377,0,,0.0,none,P50,0
E0001886,N0002098,N0002099,lateral,9.715265329865586,auto_road,derived,s5c_flows,0.0,0.0,0.002923,3.6221,held,0.002923,0.3507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.31032726869097,395.26175094204166,1.653967164902781,1.5963118020989668,1.403967164902781,1.3463118020989668,0.04968573354693038,0.01160154240866354,3.258905067349996,0,,0.0,none,P50,0
E0001887,N0002099,N0002100,lateral,15.461591589286087,auto_road,derived,s5c_flows,0.0,0.0,0.003004,3.6221,held,0.003004,0.3604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.26175094204166,395.18444298409526,1.5963118020989668,1.5531363616078693,1.3463118020989668,1.3031363616078693,0.05021857548982736,0.01173147785109177,5.131431758891057,0,,0.0,none,P50,0
E0001888,N0002100,N0002101,lateral,15.46163125703884,auto_road,derived,s5c_flows,0.0,0.0,0.003132,3.6221,held,0.003132,0.3759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.18444298409526,395.10713482781006,1.5531363616078693,1.5653200061743178,1.3031363616078693,1.3153200061743178,0.05104129733307361,0.011932919175751927,5.048732452907322,0,,0.0,none,P50,0
E0001889,N0002101,N0002102,lateral,36.254377856197955,auto_road,derived,s5c_flows,0.0,0.0,0.003261,3.6221,held,0.003261,0.3914,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,395.10466898559343,394.79650677381574,1.5677858483909404,1.5636616832155141,1.3177858483909404,1.3136616832155141,0.06182982239005477,0.01078486543495813,9.772624399998657,0,,0.0,none,P50,0
E0001890,N0002102,N0002103,lateral,12.29227598266458,auto_road,derived,s5c_flows,0.0,0.0,0.003563,3.6221,held,0.003563,0.4276,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,394.79038467792697,394.716631022031,1.5697837791042843,1.559461507265894,1.3197837791042843,1.309461507265894,0.05702033018352062,0.012078606075683923,3.592951245956703,0,,0.0,none,P50,0
E0001891,N0002103,N0002104,lateral,12.292311718084457,auto_road,derived,s5c_flows,0.0,0.0,0.003666,3.6221,held,0.003666,0.4399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.716631022031,394.6551694634406,1.559461507265894,1.5661134955437888,1.309461507265894,1.3161134955437888,0.05424892668544759,0.012727715905038323,3.776514568776375,0,,0.0,none,P50,0
E0001892,N0002104,N0002105,lateral,27.4508988786353,auto_road,derived,s5c_flows,0.0,0.0,0.003768,3.6221,held,0.003768,0.4522,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,394.60978228654733,394.4313514438362,1.611500672437046,1.6045372280387937,1.361500672437046,1.3545372280387937,0.05983703061711418,0.012141121404506544,7.646017467647083,0,,0.0,none,P50,0
E0001893,N0002105,N0002106,lateral,16.60211203471754,auto_road,derived,s5c_flows,0.0,0.0,0.003997,3.6221,held,0.003997,0.4796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4313514438362,394.3483408836626,1.6045372280387937,1.5918446632123846,1.3545372280387937,1.3418446632123846,0.05608188637262434,0.013188568591989774,4.933890158522928,0,,0.0,none,P50,0
E0001894,N0002106,N0002107,lateral,20.050400508733226,auto_road,derived,s5c_flows,0.0,0.0,0.004135,3.6221,held,0.004135,0.4962,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,394.29947090538917,394.1891937025911,1.640714641485829,1.6076507798307489,1.390714641485829,1.3576507798307489,0.0586557283077358,0.013092571357913224,5.697198746880925,0,,0.0,none,P50,0
E0001895,N0002107,N0002108,lateral,15.61338153939303,auto_road,derived,s5c_flows,0.0,0.0,0.004302,3.6221,held,0.004302,0.5163,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,394.1891937025911,394.03305988719717,1.6076507798307489,1.5509244878028312,1.3576507798307489,1.3009244878028312,0.07261373976856066,0.011656196060946006,3.583660977742651,0,,0.0,none,P50,0
E0001896,N0002108,N0002109,lateral,35.139930201057346,auto_road,derived,s5c_flows,0.0,0.0,0.004433,3.6221,held,0.004433,0.5319,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,394.01370814038,393.75015866387207,1.570276234619996,1.585931424018554,1.320276234619996,1.335931424018554,0.06679031475923786,0.012575514501079105,8.768719019548438,0,,0.0,none,P50,0
E0001897,N0002109,N0002110,lateral,13.420252032047216,auto_road,derived,s5c_flows,0.0,0.0,0.004725,3.6221,held,0.004725,0.5671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.75015866387207,393.6830574037118,1.585931424018554,1.583147430272561,1.335931424018554,1.333147430272561,0.05978023343048769,0.014133038945421533,3.741552255075599,0,,0.0,none,P50,0
E0001898,N0002110,N0002111,lateral,13.420458498193756,auto_road,derived,s5c_flows,0.0,0.0,0.004837,3.6221,held,0.004837,0.5805,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,393.68303077204865,393.60250802105946,1.583174061935722,1.5507817738624112,1.333174061935722,1.3007817738624112,0.06410701744382583,0.013700882606954595,3.4890768159542795,0,,0.0,none,P50,0
E0001899,N0002111,N0002112,lateral,12.371513696749375,auto_road,derived,s5c_flows,0.0,0.0,0.004949,3.6221,held,0.004949,0.5939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.60250802105946,393.54065045257573,1.5507817738624112,1.5829457388305173,1.3007817738624112,1.3329457388305173,0.06084009567151844,0.014407274825664645,3.389079071457627,0,,0.0,none,P50,0
E0001900,N0002112,N0002113,lateral,20.369060466928445,auto_road,derived,s5c_flows,0.0,0.0,0.005052,3.6221,held,0.005052,0.6063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.54065045257573,393.4388051502411,1.5829457388305173,1.5611032970245446,1.3329457388305173,1.3111032970245446,0.06131658605203446,0.014531080347294195,5.536582562300207,0,,0.0,none,P50,0
E0001901,N0002113,N0002114,lateral,6.324324902822082,auto_road,derived,s5c_flows,0.0,0.0,0.005222,3.6221,held,0.005222,0.6266,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,393.4383194047723,393.3497788561328,1.561589042493324,1.5508864270703384,1.311589042493324,1.3008864270703384,0.08734753663638734,0.011726977962088408,1.2067359779797704,0,,0.0,none,P50,0
E0001902,N0002114,N0002115,lateral,9.308232619789043,auto_road,derived,s5c_flows,0.0,0.0,0.005275,3.6221,held,0.005275,0.633,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,393.34939487905086,393.20511727344416,1.5512704041522625,1.5512303828058407,1.3012704041522625,1.3012303828058407,0.09065525138942468,0.011516749018960354,1.7112876303591036,0,,0.0,none,P50,0
E0001903,N0002115,N0002116,lateral,9.310005275081554,auto_road,derived,s5c_flows,0.0,0.0,0.005352,3.6221,held,0.005352,0.6423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.20511727344416,393.15856724706873,1.5512303828058407,1.5609151748062686,1.3012303828058407,1.3109151748062686,0.06266805231529418,0.014883961650609762,2.476010484640896,0,,0.0,none,P50,0
E0001904,N0002116,N0002117,lateral,8.92761220806147,auto_road,derived,s5c_flows,0.0,0.0,0.00543,3.6221,held,0.00543,0.6516,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,393.15856724706873,393.0826825433002,1.5609151748062686,1.5511980719341523,1.3109151748062686,1.3011980719341523,0.07520979662056149,0.013303021033400614,1.9783797256054019,0,,0.0,none,P50,0
E0001905,N0002117,N0002118,lateral,8.9276350057459,auto_road,derived,s5c_flows,0.0,0.0,0.005504,3.6221,held,0.005504,0.6605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0826825433002,393.03804436827147,1.5511980719341523,1.6274829754785287,1.3011980719341523,1.3774829754785287,0.0633333101843502,0.015058605272509268,2.3493784918129696,0,,0.0,none,P50,0
E0001906,N0002118,N0002119,lateral,10.811924603198177,auto_road,derived,s5c_flows,0.0,0.0,0.005579,3.6221,held,0.005579,0.6694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.03804436827147,392.9839847452555,1.6274829754785287,1.6306392781820023,1.3774829754785287,1.3806392781820023,0.06365699107511502,0.01514380126507911,2.830776955417236,0,,0.0,none,P50,0
E0001907,N0002119,N0002120,lateral,10.811904886017764,auto_road,derived,s5c_flows,0.0,0.0,0.005669,3.6221,held,0.005669,0.6802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9839847452555,392.9299252208254,1.6306392781820023,1.576239329955854,1.3806392781820023,1.326239329955854,0.06404154580012836,0.015245209476169225,2.813773660763222,0,,0.0,none,P50,0
E0001908,N0002120,N0002121,lateral,14.00833756038756,auto_road,derived,s5c_flows,0.0,0.0,0.005759,3.6221,held,0.005759,0.6911,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,392.9299252208254,392.8528793642433,1.576239329955854,1.5526992490379712,1.326239329955854,1.3026992490379712,0.06651418715106297,0.015021241904135535,3.510112694347116,0,,0.0,none,P50,0
E0001909,N0002121,N0002122,lateral,11.046147247347855,auto_road,derived,s5c_flows,0.0,0.0,0.005876,3.6221,held,0.005876,0.7051,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,392.8528793642433,392.73137174452245,1.5526992490379712,1.5538760582119266,1.3026992490379712,1.3038760582119266,0.08438793818421522,0.012984933764853629,2.181620478990452,0,,0.0,none,P50,0
E0001910,N0002122,N0002123,lateral,9.692010813330915,auto_road,derived,s5c_flows,0.0,0.0,0.005968,3.6221,held,0.005968,0.7161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.73137174452245,392.6829116904558,1.5538760582119266,1.5720931923567036,1.3038760582119266,1.3220931923567036,0.06529020348045199,0.0155759008755941,2.4740850073147453,0,,0.0,none,P50,0
E0001911,N0002123,N0002124,lateral,11.009659415915996,auto_road,derived,s5c_flows,0.0,0.0,0.006048,3.6221,held,0.006048,0.7258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.6829116904558,392.62786339337623,1.5720931923567036,1.7087149757643942,1.3220931923567036,1.4587149757643942,0.06561708383885188,0.015662828038319726,2.7964413055789126,0,,0.0,none,P50,0
E0001912,N0002124,N0002125,lateral,11.009378358646313,auto_road,derived,s5c_flows,0.0,0.0,0.00614,3.6221,held,0.00614,0.7368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.62786339337623,392.572816501583,1.7087149757643942,1.81237636951073,1.4587149757643942,1.56237636951073,0.06598939629693472,0.015762016985963107,2.7805927862276136,0,,0.0,none,P50,0
E0001913,N0002125,N0002126,lateral,39.18604186000779,auto_road,derived,s5c_flows,0.0,0.0,0.006232,3.6221,held,0.006232,0.7478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.572816501583,392.37688629228296,1.81237636951073,1.6596737663107888,1.56237636951073,1.4096737663107888,0.06635794901435844,0.01586039291402838,9.842086854213644,0,,0.0,none,P50,0
E0001914,N0002126,N0002127,lateral,14.309432843569613,auto_road,derived,s5c_flows,0.0,0.0,0.006558,3.6221,held,0.006558,0.787,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,392.37688629228296,392.2695655459562,1.6596737663107888,1.5551720028719274,1.4096737663107888,1.3051720028719274,0.07746148411477805,0.014797491022435355,3.0788274988308393,0,,0.0,none,P50,0
E0001915,N0002127,N0002128,lateral,48.63098764877546,auto_road,derived,s5c_flows,0.0,0.0,0.006678,3.6221,held,0.006678,0.8013,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,392.2695655459562,391.9048331385904,1.5551720028719274,1.5664803379721093,1.3051720028719274,1.3164803379721093,0.07798917963764304,0.01491015908320828,10.39267837639508,0,,0.0,none,P50,0
E0001916,N0002128,N0002129,lateral,16.983915417460423,auto_road,derived,s5c_flows,0.0,0.0,0.007083,3.6221,held,0.007083,0.8499,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,391.9048331385904,391.77745377295946,1.5664803379721093,1.5513731313374137,1.3164803379721093,1.3013731313374137,0.07972411085613376,0.015282412975839849,3.5505602247289962,0,,0.0,none,P50,0
E0001917,N0002129,N0002130,lateral,34.43609695780948,auto_road,derived,s5c_flows,0.0,0.0,0.007224,3.6221,held,0.007224,0.8669,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,391.77745377295946,391.5536191427337,1.5513731313374137,1.5550844705475697,1.3013731313374137,1.3050844705475697,0.07656479706335283,0.01590966399721913,7.496068314814804,0,,0.0,none,P50,0
E0001918,N0002130,N0002131,lateral,18.670067012696336,auto_road,derived,s5c_flows,0.0,0.0,0.007511,3.6221,held,0.007511,0.9014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5536191427337,391.4602688076702,1.5550844705475697,1.655545401314157,1.3050844705475697,1.405545401314157,0.07113707697753313,0.017152955004097997,4.374199738952072,0,,0.0,none,P50,0
E0001919,N0002131,N0002132,lateral,19.45910891057754,auto_road,derived,s5c_flows,0.0,0.0,0.007667,3.6221,held,0.007667,0.92,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4602688076702,391.36297326311734,1.655545401314157,1.7775296665701603,1.405545401314157,1.5275296665701603,0.07168110657756539,0.01730206979266799,4.524462544283092,0,,0.0,none,P50,0
E0001920,N0002132,N0002133,lateral,16.692480027468683,auto_road,derived,s5c_flows,0.0,0.0,0.007829,3.6221,held,0.007829,0.9395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.36297326311734,391.27951086298,1.7775296665701603,1.6289974378012744,1.5275296665701603,1.3789974378012744,0.07223815890710063,0.017455170131236958,3.851260949432434,0,,0.0,none,P50,0
