EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0001921,N0002133,N0002134,lateral,31.194441702568785,auto_road,derived,s5c_flows,0.0,0.0,0.007968,3.6221,held,0.007968,0.9562,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,391.22520513239255,391.02244126132587,1.6833031683887043,1.6118971175803836,1.4333031683887043,1.3618971175803836,0.07940341702465761,0.016579094333862038,6.547669876071326,0,,0.0,none,P50,0
E0001922,N0002134,N0002135,lateral,13.546251500292838,auto_road,derived,s5c_flows,0.0,0.0,0.008228,3.6221,held,0.008228,0.9874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.02244126132587,390.9547100038244,1.6118971175803836,1.7022113828943475,1.3618971175803836,1.4522113828943475,0.07357752702367065,0.017825001190719142,3.0684757625189163,0,,0.0,none,P50,0
E0001923,N0002135,N0002136,lateral,24.9906224611545,auto_road,derived,s5c_flows,0.0,0.0,0.008341,3.6221,held,0.008341,1.0009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9547100038244,390.8297568915186,1.7022113828943475,1.7373207452001225,1.4522113828943475,1.4873207452001225,0.07394879807934183,0.01792794670977091,5.632415741303717,0,,0.0,none,P50,0
E0001924,N0002136,N0002137,lateral,45.46243775326856,auto_road,derived,s5c_flows,0.0,0.0,0.008549,3.6221,held,0.008549,1.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8297568915186,390.6024447027523,1.7373207452001225,1.6760281976383453,1.4873207452001225,1.4260281976383453,0.07462335316944133,0.018115461636363156,10.153755677091373,0,,0.0,none,P50,0
E0001925,N0002137,N0002138,lateral,24.657772268730692,auto_road,derived,s5c_flows,0.0,0.0,0.008928,3.6221,held,0.008928,1.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6024447027523,390.4791558414086,1.6760281976383453,1.6487738460913874,1.4260281976383453,1.3987738460913874,0.07582430577370944,0.018450820205018953,5.419935823375579,0,,0.0,none,P50,0
E0001926,N0002138,N0002139,lateral,42.39437883176328,auto_road,derived,s5c_flows,0.0,0.0,0.009134,3.6221,held,0.009134,1.096,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,390.4791558414086,390.2459867578339,1.6487738460913874,1.5710603613067065,1.3987738460913874,1.3210603613067065,0.07895546095949708,0.01823414301397394,8.949007097708527,0,,0.0,none,P50,0
E0001927,N0002140,N0002141,lateral,54.999999999972516,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.9715955176503,381.69659551765045,1.5502855858653106,2.248167665943299,1.3002855858653106,1.9981676659432992,0.17065230391004918,0.050665805354795285,5.371545801979817,0,,0.0,none,P156,1
E0001928,N0002141,N0002142,lateral,49.65444077406405,draft,provisional,s5c_flows,6.4787,8.736,0.000458,3.6221,held,0.272061,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.69659551765045,381.4483233137801,2.248167665943299,1.7214459733292529,1.9981676659432992,1.4714459733292529,0.24510853606957755,0.083451345344524,3.376357372825844,0,,0.0,none,P156,1
E0001929,N0002143,N0002144,lateral,51.83967378801983,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,51.84,0.0,W11a-XG00491,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.5935026285717,375.3343042596316,1.5502961995533155,1.6271825567746419,1.3002961995533155,1.3771825567746419,0.17065230391004918,0.050665805354795285,5.062894220221459,0,,0.0,none,P201,1
E0001930,N0002145,N0002146,lateral,35.00000000006348,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.30308837890624,321.12808837890594,1.5500000000000114,2.457025146484682,1.3000000000000114,2.207025146484682,0.0,0.0,0.0,0,,0.0,none,P118,0
E0001931,N0002146,N0002147,lateral,69.99999999986989,draft,provisional,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.12808837890594,320.7780883789066,2.457025146484682,2.3477661132808976,2.207025146484682,2.0977661132808976,0.018656401427591097,0.0047924729977647795,62.53438913139517,0,,0.0,none,P118,0
E0001932,N0002147,N0002148,lateral,70.00000000017133,draft,provisional,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7780883789066,320.4280883789057,2.3477661132808976,2.406964111328648,2.0977661132808976,2.156964111328648,0.0304241546743801,0.007193254088905893,38.346724145863,0,,0.0,none,P118,0
E0001933,N0002148,N0002149,lateral,13.652186753959828,draft,provisional,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.4280883789057,320.3598274451359,2.406964111328648,2.4021659630672048,2.156964111328648,2.1521659630672048,0.03763492891992614,0.008776369414708524,6.045884831706413,0,,0.0,none,P118,0
E0001934,N0002150,N0002151,lateral,28.374785125642124,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,418.3046331116892,417.97832308274434,1.5512323668264116,1.553506751240036,1.3012323668264116,1.303506751240036,0.0,0.0,0.0,0,,0.0,none,P217,1
E0001935,N0002152,N0002153,lateral,36.31111506360008,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.3800052280071,354.19844965268913,1.5679317837116287,1.7789063043421152,1.3179317837116287,1.5289063043421152,0.17065230391004918,0.050665805354795285,3.5463057760942647,0,,0.0,none,P167,1
E0001936,N0002153,N0002154,lateral,52.93986908931991,draft,provisional,s5c_flows,3.2393,4.368,0.000303,3.6221,held,0.136104,0.0363,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,353.94164389412435,353.20048572687386,2.035712062906896,1.8323817047667603,1.7857120629068959,1.5823817047667603,0.27792858410472365,0.048006676331169146,3.174668608955322,0,,0.0,none,P167,1
E0001937,N0002155,N0002156,lateral,59.9847150105364,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.24560120745275,316.9456776324001,1.5500530894222493,2.006989603928048,1.3000530894222493,1.756989603928048,0.11845872128933585,0.03156792542268341,8.439608661094063,0,,0.0,none,P139,1
E0001938,N0002156,N0002157,lateral,60.00000000016722,draft,provisional,s5c_flows,1.4832,2.0,0.0005,3.6221,held,0.06268,0.06,1.5,0.0,W11a-XG00492,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9456776324001,316.6456776323992,2.006989603928048,1.672895365647662,1.756989603928048,1.422895365647662,0.1507502471705478,0.04300070574772877,6.633488294526378,0,,0.0,none,P139,1
E0001939,N0002157,N0002158,lateral,8.827034805291913,draft,provisional,s5c_flows,2.2248,3.0,0.001,3.6221,held,0.09427,0.12,3.531,0.0,W11a-XG00493,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,316.6456776323992,316.52651266252775,1.672895365647662,1.5533518394253747,1.422895365647662,1.3033518394253747,0.2426800405854894,0.04107865478939052,0.6062189803493127,0,,0.0,none,P139,1
E0001940,N0002159,N0002160,lateral,41.79484884300602,auto_road,derived,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,355.83421630859374,355.4371652445852,1.5500000000000114,1.5577993550242013,1.3000000000000114,1.3077993550242013,0.1336337150705968,0.0242212965026449,5.212612802705564,0,,0.0,none,P209,1
E0001941,N0002161,N0002162,lateral,9.999999999808804,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,346.54466552734374,346.4346655273458,1.5500000000000114,1.5544396972635468,1.3000000000000114,1.3044396972635468,0.0,0.0,0.0,0,,0.0,none,P244,1
E0001942,N0002163,N0002164,lateral,78.74034238007937,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8661682128906,379.4724665009902,1.5500000000000114,1.9245977079941667,1.3000000000000114,1.6745977079941667,0.17065230391004918,0.050665805354795285,7.690133737425094,0,,0.0,none,P176,1
E0001943,N0002165,N0002166,lateral,23.882770767397304,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,355.34230605372545,355.11541973143517,1.5546666025245486,1.5608803173929573,1.3046666025245486,1.3108803173929573,0.0,0.0,0.0,0,,0.0,none,P220,0
E0001944,N0002167,N0002168,lateral,47.957343255493434,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,488.4205227290831,488.0608426546669,1.5619906986513001,1.5851229215049898,1.3119906986513001,1.3351229215049898,0.0,0.0,0.0,0,,0.0,none,P204,0
E0001945,N0002169,N0002170,lateral,13.496580215276872,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.81,0.0,W11a-XG00494,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.58095092773436,388.51346802665796,1.5500000000000114,1.5941674713889142,1.3000000000000114,1.3441674713889142,0.0,0.0,0.0,0,,0.0,none,P232,1
E0001946,N0002171,N0002172,lateral,5.566781789572993,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,418.07974740764615,418.03799654422437,1.5511424849319724,1.7053811413225048,1.3011424849319724,1.4553811413225048,0.15484063976548076,0.033937914204355074,0.5991947374630194,0,,0.0,none,P197,0
E0001947,N0002172,N0002173,lateral,23.245481457789698,auto_road,derived,s5c_flows,1.0798,1.456,4.6e-05,3.6221,held,0.045314,0.0056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.03799654422437,417.92176913693544,1.7053811413225048,1.5917806677520616,1.4553811413225048,1.3417806677520616,0.1349443021523416,0.03724776872357935,2.8709970319887193,0,,0.0,none,P197,0
E0001948,N0002173,N0002174,lateral,8.643748032903364,auto_road,derived,s5c_flows,1.0798,1.456,0.00024,3.6221,held,0.045507,0.0288,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,417.92176913693544,417.8007566644748,1.5917806677520616,1.550805835525182,1.3417806677520616,1.300805835525182,0.19151178106778227,0.02953145742693733,0.7522381464567324,0,,0.0,none,P197,0
E0001949,N0002174,N0002175,lateral,17.696727020972414,auto_road,derived,s5c_flows,1.0798,1.456,0.000312,3.6221,held,0.045579,0.0375,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.7800833081442,417.6915996730393,1.5714791918558149,1.6044818699294296,1.3214791918558149,1.3544818699294296,0.13521477508312355,0.03734369896142051,2.1813108084395507,0,,0.0,none,P197,0
E0001950,N0002176,N0002177,lateral,18.51210471896665,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,329.42010251426774,329.2812617288755,1.6612573490135105,1.6666752828432436,1.4112573490135105,1.4166752828432436,0.0,0.0,0.0,0,,0.0,none,P69,0
E0001951,N0002177,N0002178,lateral,51.487895281211934,auto_road,derived,s5c_flows,0.0,0.0,0.000154,3.6221,held,0.000154,0.0185,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,329.2812617288755,328.3802235614543,1.6666752828432436,1.5559031475301026,1.4166752828432436,1.3059031475301026,0.020180752953174515,0.002967697919772666,42.52227803448787,0,,0.0,none,P69,0
E0001952,N0002178,N0002179,lateral,49.776130403534516,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3802235614543,328.1313429094366,1.5559031475301026,1.8289842390008744,1.3059031475301026,1.5789842390008744,0.025530390765142158,0.006166662961199304,32.49469156284661,0,,0.0,none,P69,0
E0001953,N0002179,N0002180,lateral,76.16030663050273,auto_road,derived,s5c_flows,0.0,0.0,0.000998,3.6221,held,0.000998,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1313429094366,327.7505413762841,1.8289842390008744,2.0344317682471456,1.5789842390008744,1.7844317682471456,0.0321629658161629,0.007567422917435757,39.46583940974217,0,,0.0,none,P69,0
E0001954,N0002180,N0002181,lateral,59.74042474281597,auto_road,derived,s5c_flows,0.0,0.0,0.001633,3.6221,held,0.001633,0.1959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7505413762841,327.45183925257004,2.0344317682471456,2.365818218133086,1.7844317682471456,2.115818218133086,0.039412631159056015,0.009179231362705792,25.262808303647574,0,,0.0,none,P69,0
E0001955,N0002181,N0002182,lateral,55.18328663245998,auto_road,derived,s5c_flows,0.0,0.0,0.002131,3.6221,held,0.002131,0.2557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.45183925257004,327.17592281940773,2.365818218133086,2.493724397389144,2.115818218133086,2.243724397389144,0.043862991322749484,0.010209065081573127,20.96805110957676,0,,0.0,none,P69,0
E0001956,N0002182,N0002183,lateral,86.74287185581609,auto_road,derived,s5c_flows,0.0,0.0,0.002591,3.6221,held,0.002591,0.3109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.17592281940773,326.74220846012867,2.493724397389144,2.2875766961213344,2.243724397389144,2.0375766961213344,0.047392016829092914,0.011046989582643246,30.505444327129286,0,,0.0,none,P69,0
E0001957,N0002183,N0002184,lateral,81.98548507220711,auto_road,derived,s5c_flows,0.0,0.0,0.003313,3.6221,held,0.003313,0.3976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.74220846012867,326.3322810347676,2.2875766961213344,1.6500187699198818,2.0375766961213344,1.4000187699198818,0.05216703019341666,0.012210154360310171,26.19326318054216,0,,0.0,none,P69,0
E0001958,N0002184,N0002185,lateral,30.411494662436734,auto_road,derived,s5c_flows,0.0,0.0,0.003997,3.6221,held,0.003997,0.4796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3322810347676,326.1802235614554,1.6500187699198818,1.6389597881539544,1.4000187699198818,1.3889597881539544,0.05608188637262434,0.013188568591989774,9.037824459153036,0,,0.0,none,P69,0
E0001959,N0002185,N0002186,lateral,87.82764236365696,auto_road,derived,s5c_flows,0.0,0.0,0.00425,3.6221,held,0.00425,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.1802235614554,325.74108534963716,1.6389597881539544,1.928195656222215,1.3889597881539544,1.678195656222215,0.05741508870907709,0.013526793820106381,25.49493647586863,0,,0.0,none,P69,0
E0001960,N0002186,N0002187,lateral,33.65839488071142,auto_road,derived,s5c_flows,0.0,0.0,0.004982,3.6221,held,0.004982,0.5978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.74108534963716,325.57279337523363,1.928195656222215,2.180838216563245,1.678195656222215,1.9308382165632452,0.06099348088046108,0.014447093763722524,9.197265673544493,0,,0.0,none,P69,0
E0001961,N0002188,N0002189,lateral,18.335757415420183,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.57993017877857,341.48825139170145,1.550288327080807,1.5811455809547965,1.300288327080807,1.3311455809547965,0.13489621704043256,0.037230723305707175,2.26541532170671,0,,0.0,none,P181,0
E0001962,N0002190,N0002189,lateral,55.68196661714841,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.62782466106734,341.3494148279816,1.5510083467451636,1.7199821446746455,1.3010083467451636,1.4699821446746455,0.13489621704043256,0.037230723305707175,6.879605650277899,0,,0.0,none,P181,0
E0001963,N0002191,N0002192,lateral,50.00000000003808,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.2096984407446,339.95969844074443,1.550036666677272,1.5537903287868176,1.300036666677272,1.3037903287868176,0.13489621704043256,0.037230723305707175,6.177588605647794,0,,0.0,none,P150,1
E0001964,N0002192,N0002193,lateral,49.99999999994464,draft,provisional,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.95969844074443,339.7096984407447,1.5537903287868176,2.0068542936302833,1.3037903287868176,1.7568542936302833,0.23105477403479466,0.07676687246535194,3.6066484097269447,0,,0.0,none,P150,1
E0001965,N0002193,N0002194,lateral,14.037154219946338,draft,provisional,s5c_flows,6.4787,8.736,0.000833,3.6221,held,0.272436,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7096984407447,339.639512669645,2.0068542936302833,1.9781631116049994,1.7568542936302833,1.7281631116049994,0.2452176677785824,0.08350416155671023,0.9540608246208623,0,,0.0,none,P150,1
E0001966,N0002195,N0002196,lateral,19.52424839085657,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,402.6499657629685,401.8201852063571,1.5501685143752297,1.5556387682522654,1.3001685143752297,1.3056387682522654,0.0,0.0,0.0,0,,0.0,none,P145,0
E0001967,N0002196,N0002197,lateral,37.08096306231001,auto_road,derived,s5c_flows,0.0,0.0,0.000163,3.6221,held,0.000163,0.0195,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,401.8201852063571,401.0414849820486,1.5556387682522654,1.566455691779538,1.3056387682522654,1.316455691779538,0.021937471231471495,0.0029153694269481167,28.171708786192934,0,,0.0,none,P145,0
E0001968,N0002197,N0002198,lateral,27.346212542297742,auto_road,derived,s5c_flows,0.0,0.0,0.000472,3.6221,held,0.000472,0.0566,0.0,0.0,,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,400.98706167952776,399.7428090088532,1.6208789943003694,1.6088450438811606,1.3708789943003694,1.3588450438811606,0.04634753069384685,0.003597735489896864,9.833753863801945,0,,0.0,none,P145,0
E0001969,N0002198,N0002199,lateral,41.30584335526271,auto_road,derived,s5c_flows,0.0,0.0,0.0007,3.6221,held,0.0007,0.084,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,399.64574879742935,398.40657349677144,1.7059052553050265,1.6517150774473066,1.4559052553050265,1.4017150774473066,0.04888301314409668,0.004516399533899401,14.083230110189097,0,,0.0,none,P145,0
E0001970,N0002200,N0002201,lateral,13.00470754944694,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,409.5998188051206,409.44376231452725,1.5573772398012693,1.5613951561758768,1.3073772398012693,1.3113951561758768,0.0,0.0,0.0,0,,0.0,none,P186,0
E0001971,N0002201,N0002202,lateral,27.514631712660307,auto_road,derived,s5c_flows,0.0,0.0,0.000108,3.6221,held,0.000108,0.013,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,409.44376231452725,409.0310428388373,1.5613951561758768,1.5595333330376775,1.3113951561758768,1.3095333330376775,0.015998794527204537,0.002734648456840655,28.66323424750753,0,,0.0,none,P186,0
E0001972,N0002202,N0002203,lateral,29.911855731316276,auto_road,derived,s5c_flows,0.0,0.0,0.000338,3.6221,held,0.000338,0.0405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.0310428388373,408.88148356018075,1.5595333330376775,1.5550093597411205,1.3095333330376775,1.3050093597411205,0.019971514171897686,0.005049121967822617,24.962099746886693,0,,0.0,none,P186,0
E0001973,N0002204,N0002205,lateral,20.770326266230143,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.33939825170006,360.2355466203689,1.5507079494718141,1.5776247663498566,1.3007079494718141,1.3276247663498566,0.11845872128933585,0.03156792542268341,2.9223015466429225,0,,0.0,none,P222,1
E0001974,N0002206,N0002207,lateral,50.966812639180425,draft,drafted,s5c_flows,5.1913,7.0,0.0,3.6221,held,0.217631,0.0,1.544,0.0,W11a-XG00495,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,361.02563760729174,358.706647632209,1.664212246223883,1.6728079341972375,1.414212246223883,1.4228079341972375,0.4844106750641426,0.04530075174428369,1.7535676256663737,0,,0.0,none,P202,1
E0001975,N0002208,N0002209,lateral,70.00000000031271,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,369.42085204470976,369.03585204470807,1.6537329162277388,1.659277349823185,1.4037329162277388,1.409277349823185,0.22186975505290296,0.06775750869307315,5.258340265412456,0,,0.0,none,P99,1
E0001976,N0002209,N0002210,lateral,69.9999999998492,draft,provisional,s5c_flows,10.7978,14.56,0.000583,3.6221,held,0.453255,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.03585204470807,368.65085204470887,1.659277349823185,1.727718511931755,1.409277349823185,1.477718511931755,0.29839218100778536,0.10330044326881019,3.909843289873985,0,,0.0,none,P99,1
E0001977,N0002210,N0002211,lateral,69.99999999986537,draft,provisional,s5c_flows,17.2765,23.296,0.001167,3.6221,held,0.725442,0.14,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,368.5931176538397,368.1031176538407,1.7854529028008983,1.612153342253066,1.5354529028008983,1.362153342253066,0.37650060943782326,0.12152530322796587,3.098711230259218,0,,0.0,none,P99,1
E0001978,N0002211,N0002212,lateral,69.99999999986537,draft,provisional,s5c_flows,26.9945,36.4,0.00175,3.6221,held,1.13343,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.1031176538407,367.75311765384134,1.612153342253066,1.6449231176430317,1.362153342253066,1.3949231176430317,0.3844936886993062,0.1628319417381529,3.0342934122302747,0,,0.0,none,P99,1
E0001979,N0002212,N0002213,lateral,19.89776025606802,draft,provisional,s5c_flows,34.553,46.592,0.002333,3.6221,held,1.450884,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.75311765384134,367.653628852561,1.6449231176430317,1.5820278857202652,1.3949231176430317,1.3320278857202652,0.41465967481488925,0.18339199467373474,0.7997626915353617,0,,0.0,none,P99,1
E0001980,N0002214,N0002215,lateral,59.99987743446852,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,335.43503214085496,333.1250368596279,1.8752705935200424,1.9014218806064491,1.6252705935200424,1.6514218806064491,0.0,0.0,0.0,0,,0.0,none,P135,0
E0001981,N0002215,N0002216,lateral,54.21147711350529,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,333.1250368596279,332.2034417486983,1.9014218806064491,1.5517157220048148,1.6514218806064491,1.3017157220048148,0.03526704956127592,0.00448638915622987,25.619512542112776,0,,0.0,none,P135,0
E0001982,N0002216,N0002217,lateral,25.15159587245387,auto_road,derived,s5c_flows,0.0,0.0,0.000952,3.6221,held,0.000952,0.1142,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,332.2034417486983,331.9267741941013,1.5517157220048148,1.5541218019924372,1.3017157220048148,1.3041218019924372,0.04075979949849184,0.006260190958019968,10.284478081311674,0,,0.0,none,P135,0
E0001983,N0002218,N0002219,lateral,73.92561207821423,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2198974609375,320.85026940054644,1.5500000000000114,1.6378592615629373,1.3000000000000114,1.3878592615629373,0.13489621704043256,0.037230723305707175,9.133640376791348,0,,0.0,none,P92,1
E0001984,N0002219,N0002220,lateral,79.99999999992968,draft,provisional,s5c_flows,2.1596,2.912,0.000616,3.6221,held,0.09115,0.0739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.85026940054644,320.4502694005468,1.6378592615629373,2.1347220545313235,1.3878592615629373,1.8847220545313235,0.17104050387722725,0.05081995044487783,7.795424493658105,0,,0.0,none,P92,1
E0001985,N0002220,N0002221,lateral,79.99999999992968,draft,provisional,s5c_flows,7.5585,10.192,0.001283,3.6221,held,0.318153,0.1539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.4502694005468,320.05026940054717,2.1347220545313235,2.6339652185934597,1.8847220545313235,2.3839652185934597,0.25779155379092134,0.08968375648002194,5.172137386679259,0,,0.0,none,P92,1
E0001986,N0002221,N0002222,lateral,7.5606183358842545,draft,provisional,s5c_flows,10.7978,14.56,0.001949,3.6221,held,0.454621,0.2339,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,320.05026940054717,320.0086859996998,2.6339652185934597,2.5394707385814286,2.3839652185934597,2.2894707385814286,0.2986779515523684,0.10344506482566937,0.42189356443331905,0,,0.0,none,P92,1
E0001987,N0002222,N0002223,lateral,49.999999999979316,draft,provisional,s5c_flows,14.0372,18.928,0.002012,3.6221,held,0.590486,0.2415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.0086859996998,319.73368599969996,2.5394707385814286,2.863604039362542,2.2894707385814286,2.613604039362542,0.32446452539584825,0.11686861928417039,2.568334187894094,0,,0.0,none,P92,1
E0001988,N0002223,N0002224,lateral,49.999999999979316,draft,provisional,s5c_flows,20.5158,27.664,0.002429,3.6221,held,0.862506,0.2915,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.73368599969996,319.4586859997001,2.863604039362542,3.2143791858467807,2.613604039362542,2.9643791858467807,0.3653489169502995,0.13970320748893678,2.2809246029497654,0,,0.0,none,P92,1
E0001989,N0002224,N0002225,lateral,16.377571481314835,draft,provisional,s5c_flows,21.5956,29.12,0.002846,3.6221,held,0.90819,0.3415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,319.4586859997001,319.36860935655284,3.2143791858467807,3.271893573134662,2.9643791858467807,3.021893573134662,0.3712567646265121,0.1431649755389965,0.7352311141405882,0,,0.0,none,P92,1
E0001990,N0002226,N0002227,lateral,12.541350559153535,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,374.0052124929385,373.9174230390244,1.5810301828427669,1.5855066484755866,1.3310301828427669,1.3355066484755866,0.0,0.0,0.0,0,,0.0,none,P236,0
E0001991,N0002228,N0002229,lateral,38.239298959108716,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,349.9370940756509,349.4782224881416,1.5533844399740815,1.5654481661552495,1.3033844399740815,1.3154481661552495,0.1592255609666989,0.02588885013746109,4.00263403343745,0,,0.0,none,P211,1
E0001992,N0002230,N0002231,lateral,17.825767584007874,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,353.41002197265624,353.3030673671522,1.5500000000000114,1.5532863926134155,1.3000000000000114,1.3032863926134155,0.0,0.0,0.0,0,,0.0,none,P227,0
E0001993,N0002232,N0002233,lateral,75.85690303892265,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,1.517,0.0,W11a-XG00496,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,357.40846279769266,356.80160757338126,1.595657075354211,1.6020179148999887,1.345657075354211,1.3520179148999887,0.22947880606828783,0.05453886821278095,5.509361578860382,0,,0.0,none,P178,0
E0001994,N0002234,N0002235,lateral,10.000000000150065,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,344.48180637408063,344.4068063740795,1.5513357157631162,1.5548635477954917,1.3013357157631162,1.3048635477954917,0.0,0.0,0.0,0,,0.0,none,P51,1
E0001995,N0002235,N0002236,lateral,16.40479084030846,auto_road,derived,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,10.55,0.5,cover_min,minimum,tractive,1.0,344.3922999693372,342.6615945356847,1.5693699525377838,1.56530365767469,1.3193699525377838,1.31530365767469,0.023563723309601128,0.0017720782506985555,11.603140008031092,0,,0.0,none,P51,1
E0001996,N0002236,N0002237,lateral,4.616270283619865,auto_road,derived,s5c_flows,5.0964,1.53,0.00022,3.6221,held,0.213873,0.0264,0.0,0.0,,200,PVC-U,6.6,0.5,ground,minimum,tractive,1.0,342.6615945356847,342.3569206969658,1.56530365767469,1.5519232971748238,1.31530365767469,1.3019232971748238,0.5458799361312703,0.04131587738669831,0.14094278424226508,0,,0.0,none,P51,1
E0001997,N0002237,N0002238,lateral,3.978938875937617,auto_road,derived,s5c_flows,5.0964,1.53,0.000259,3.6221,held,0.213912,0.031,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,342.3569206969658,342.31514183876845,1.5519232971748238,1.5686777413096706,1.3019232971748238,1.3186777413096706,0.2926001825836133,0.0629013093977033,0.22664253776855825,0,,0.0,none,P51,1
E0001998,N0002238,N0002239,lateral,7.793481867735065,auto_road,derived,s5c_flows,6.1762,2.986,0.000292,3.6221,held,0.259212,0.035,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,342.31514183876845,342.27227768849593,1.5686777413096706,1.702636862285317,1.3186777413096706,1.452636862285317,0.24938588818628693,0.0798147358450412,0.5208448858390274,0,,0.0,none,P51,1
E0001999,N0002239,N0002240,lateral,14.613917253023208,auto_road,derived,s5c_flows,6.1762,2.986,0.000357,3.6221,held,0.259277,0.0428,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.27227768849593,342.1919011436043,1.702636862285317,2.139397684520702,1.452636862285317,1.8893976845207021,0.24940614675800188,0.07982390991392832,0.9765809332145994,0,,0.0,none,P51,1
E0002000,N0002240,N0002241,lateral,6.242838167661373,auto_road,derived,s5c_flows,6.1762,2.986,0.000478,3.6221,held,0.259399,0.0574,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,342.1919011436043,342.1513226955145,2.139397684520702,2.175062802532352,1.8893976845207021,1.9250628025323522,0.26425111321656974,0.07678045378202467,0.3937440471975729,0,,0.0,none,P51,1
E0002001,N0002241,N0002242,lateral,16.28041131149664,auto_road,derived,s5c_flows,6.1762,2.986,0.00053,3.6221,held,0.259451,0.0637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1513226955145,342.06992063895706,2.175062802532352,2.7232006989335673,1.9250628025323522,2.4732006989335673,0.24137501539151354,0.08165289558632036,1.1241436404875067,0,,0.0,none,P51,1
E0002002,N0002242,N0002243,lateral,3.40007980162808,auto_road,derived,s5c_flows,6.1762,2.986,0.000666,3.6221,held,0.259586,0.0799,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,342.06992063895706,342.02911968133753,2.7232006989335673,2.7862184534280914,2.4732006989335673,2.5362184534280914,0.3263193090694274,0.06659580099576765,0.17365811681632579,0,,0.0,none,P51,1
E0002003,N0002243,N0002244,lateral,3.400039183105869,auto_road,derived,s5c_flows,6.1762,2.986,0.000694,3.6221,held,0.259615,0.0833,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,342.02911968133753,341.98831921114026,2.7862184534280914,2.850181765422235,2.5362184534280914,2.600181765422235,0.32633121047910185,0.0665991886799466,0.1736497089421366,0,,0.0,none,P51,1
E0002004,N0002244,N0002245,lateral,10.32875069204921,auto_road,derived,s5c_flows,6.1762,2.986,0.000723,3.6221,held,0.259643,0.0867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.98831921114026,341.93667545768,2.850181765422235,2.9874273255231287,2.600181765422235,2.7374273255231287,0.24143281637208666,0.08168061340940683,0.7130175899625115,0,,0.0,none,P51,1
E0002005,N0002245,N0002246,lateral,19.12444740566031,auto_road,derived,s5c_flows,6.1762,2.986,0.000809,3.6221,held,0.259729,0.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.93667545768,341.8410532206517,2.9874273255231287,2.698406007863923,2.7374273255231287,2.448406007863923,0.24145869656967436,0.08169302524740604,1.320063408866965,0,,0.0,none,P51,1
E0002006,N0002246,N0002247,lateral,6.801674556655548,auto_road,derived,s5c_flows,6.1762,2.986,0.000968,3.6221,held,0.259889,0.1162,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.8410532206517,341.80024317331174,2.698406007863923,2.772663320828883,2.448406007863923,2.522663320828883,0.25721066980708823,0.07829871200649133,0.44073304850047,0,,0.0,none,P51,1
E0002007,N0002247,N0002248,lateral,20.69337205210799,auto_road,derived,s5c_flows,6.1762,2.986,0.001025,3.6221,held,0.259945,0.123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.80024317331174,341.6967763130512,2.772663320828883,2.3367014701519224,2.522663320828883,2.0867014701519224,0.24152367121793833,0.08172418979778348,1.4279740468609785,0,,0.0,none,P51,1
E0002008,N0002248,N0002249,lateral,46.32098770881993,auto_road,derived,s5c_flows,6.1762,2.986,0.001197,3.6221,held,0.260118,0.1437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6967763130512,341.4651713745071,2.3367014701519224,1.711189709477253,2.0867014701519224,1.461189709477253,0.24157568350081576,0.08174914063836816,3.195754020545112,0,,0.0,none,P51,1
E0002009,N0002249,N0002250,lateral,45.00000000005031,auto_road,derived,s5c_flows,6.1762,2.986,0.001583,3.6221,held,0.260504,0.19,0.0,0.0,,200,PVC-U,7.0,0.5,cover_min,minimum,tractive,1.0,341.4103541342593,338.2603541342558,1.7660069497250674,1.609061148947319,1.5160069497250674,1.359061148947319,0.594696267497396,0.04453605225504512,1.261147985940777,0,,0.0,none,P51,1
E0002010,N0002250,N0002251,lateral,8.70148771301661,auto_road,derived,s5c_flows,6.1762,2.986,0.001958,3.6221,held,0.260879,0.235,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,338.2603541342558,338.0384661975739,1.609061148947319,1.5541241344573677,1.359061148947319,1.3041241344573677,0.4227513964424779,0.056101434647821385,0.34304983126572935,0,,0.0,none,P51,1
E0002011,N0002251,N0002252,lateral,31.869625685796507,auto_road,derived,s5c_flows,6.1762,2.986,0.002031,3.6221,held,0.260951,0.2437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.0384661975739,337.8791180691449,1.5541241344573677,1.6349200167925915,1.3041241344573677,1.3849200167925915,0.24182578140582262,0.08186915971148748,2.1964590582888914,0,,0.0,none,P51,1
E0002012,N0002252,N0002253,lateral,23.005150126365116,auto_road,derived,s5c_flows,6.1762,2.986,0.002296,3.6221,held,0.261217,0.2756,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,337.87208701277626,337.28545568455394,1.6419510731612377,1.5618343545085622,1.3919510731612377,1.3118343545085622,0.4229315548643881,0.056134318182371606,0.9065749868100863,0,,0.0,none,P51,1
E0002013,N0002253,N0002254,lateral,11.423736474766319,auto_road,derived,s5c_flows,6.1762,2.986,0.002488,3.6221,held,0.261409,0.2986,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,337.2694306443114,337.04666778305346,1.5778593947511013,1.56707123061841,1.3278593947511013,1.31707123061841,0.3861034039563184,0.05972317889769865,0.4931207701404059,0,,0.0,none,P51,1
E0002014,N0002254,N0002255,lateral,7.072544551512849,auto_road,derived,s5c_flows,6.1762,2.986,0.002583,3.6221,held,0.261504,0.31,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,337.04666778305346,337.0042325157444,1.56707123061841,1.664651761599373,1.31707123061841,1.414651761599373,0.25772775669896875,0.07852124020266579,0.45736533788595934,0,,0.0,none,P51,1
E0002015,N0002255,N0002256,lateral,9.48798552142473,auto_road,derived,s5c_flows,6.1762,2.986,0.002642,3.6221,held,0.261563,0.3171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0042325157444,336.95679258813726,1.664651761599373,1.7554571677221134,1.414651761599373,1.5054571677221134,0.24200916637619432,0.08195721081549248,0.6534177791345863,0,,0.0,none,P51,1
E0002016,N0002256,N0002257,lateral,5.8463871330626835,auto_road,derived,s5c_flows,6.1762,2.986,0.002721,3.6221,held,0.261642,0.3266,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,336.95679258813726,336.9158678782058,1.7554571677221134,1.7431592214035732,1.5054571677221134,1.4931592214035732,0.2718477581923629,0.07576074479770309,0.35843512633308205,0,,0.0,none,P51,1
E0002017,N0002257,N0002258,lateral,8.57827215387249,auto_road,derived,s5c_flows,6.1762,2.986,0.00277,3.6221,held,0.26169,0.3324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9158678782058,336.8729765174364,1.7431592214035732,2.0515229942823225,1.4931592214035732,1.8015229942823225,0.24204718363233485,0.08197546950924459,0.5906749271733402,0,,0.0,none,P51,1
E0002018,N0002258,N0002259,lateral,6.377284051760808,auto_road,derived,s5c_flows,6.1762,2.986,0.002842,3.6221,held,0.261762,0.341,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,336.8729765174364,336.8315241711,2.0515229942823225,1.9707829578062501,1.8015229942823225,1.7207829578062501,0.26502972815471215,0.0770998604345404,0.4010420576943758,0,,0.0,none,P51,1
E0002019,N0002259,N0002260,lateral,6.519784589289715,auto_road,derived,s5c_flows,6.1762,2.986,0.002895,3.6221,held,0.261815,0.3474,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,336.8315241711,336.7891455712696,1.9707829578062501,1.7553795752147607,1.7207829578062501,1.5053795752147607,0.26504713466546587,0.07710700725297401,0.409976424100238,0,,0.0,none,P51,1
E0002020,N0002260,N0002261,lateral,9.763875669086541,auto_road,derived,s5c_flows,6.1762,2.986,0.002949,3.6221,held,0.261869,0.3539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.7891455712696,336.74032619292416,1.7553795752147607,1.637786600044592,1.5053795752147607,1.387786600044592,0.24210074480476412,0.08200119642695888,0.6721634057039881,0,,0.0,none,P51,1
E0002021,N0002261,N0002262,lateral,9.763754796200804,auto_road,derived,s5c_flows,6.1762,2.986,0.00303,3.6221,held,0.261951,0.3636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.74032619292416,336.69150741894316,1.637786600044592,1.7311305205099643,1.387786600044592,1.4811305205099643,0.24212527253906968,0.0820129789060727,0.6720869940459788,0,,0.0,none,P51,1
E0002022,N0002262,N0002263,lateral,15.194627361357584,auto_road,derived,s5c_flows,6.1762,2.986,0.003112,3.6221,held,0.262032,0.3734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.69150741894316,336.61553428213637,1.7311305205099643,2.247899555754259,1.4811305205099643,1.997899555754259,0.24214949581083686,0.08202461582459122,1.0458158853809447,0,,0.0,none,P51,1
E0002023,N0002263,N0002264,lateral,16.395484172498684,auto_road,derived,s5c_flows,6.1762,2.986,0.003238,3.6221,held,0.262159,0.3886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.61553428213637,336.5335568612739,2.247899555754259,2.441601830132356,1.997899555754259,2.191601830132356,0.24218746482352263,0.08204285762057015,1.1282915477923792,0,,0.0,none,P51,1
E0002024,N0002264,N0002265,lateral,17.3158265793061,auto_road,derived,s5c_flows,6.1762,2.986,0.003375,3.6221,held,0.262295,0.405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5335568612739,336.44697772837736,2.441601830132356,2.2687205138101376,2.191601830132356,2.0187205138101376,0.24222811009653678,0.08206238707764027,1.1914269963964346,0,,0.0,none,P51,1
E0002025,N0002265,N0002266,lateral,26.41575035691201,auto_road,derived,s5c_flows,7.2559,4.442,0.003519,3.6221,held,0.307707,0.4223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.44697772837736,336.3148989765928,2.2687205138101376,1.999737253875935,2.0187205138101376,1.749737253875935,0.2550377056952603,0.08831433190067009,1.7262643762746,0,,0.0,none,P51,1
E0002026,N0002266,N0002267,lateral,39.93554237786528,auto_road,derived,s5c_flows,7.2559,4.442,0.003739,3.6221,held,0.307927,0.4487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3148989765928,336.1152212647035,1.999737253875935,1.8470590087339929,1.749737253875935,1.5970590087339929,0.2550963836017097,0.08834341724045361,2.6091799639293685,0,,0.0,none,P51,1
E0002027,N0002267,N0002268,lateral,9.128317039459944,auto_road,derived,s5c_flows,7.2559,4.442,0.004072,3.6221,held,0.30826,0.4887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1152212647035,336.0695796795062,1.8470590087339929,1.8618778400250449,1.5970590087339929,1.6118778400250449,0.2551851439516444,0.08838742154101917,0.5961891627718011,0,,0.0,none,P51,1
E0002028,N0002268,N0002269,lateral,38.68495011158492,auto_road,derived,s5c_flows,7.2559,4.442,0.004148,3.6221,held,0.308336,0.4978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0695796795062,335.87615492894827,1.8618778400250449,2.3542527858954827,1.6118778400250449,2.1042527858954827,0.25520539201546294,0.08839746113695848,2.5263932060156074,0,,0.0,none,P51,1
E0002029,N0002269,N0002270,lateral,36.11996692066706,auto_road,derived,s5c_flows,7.2559,4.442,0.004471,3.6221,held,0.308658,0.5365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.87615492894827,335.6955550943449,2.3542527858954827,2.034547444717589,2.1042527858954827,1.7845474447175889,0.25529114052911,0.08843998320533278,2.3580898554885037,0,,0.0,none,P51,1
E0002030,N0002270,N0002271,lateral,8.907424237939676,auto_road,derived,s5c_flows,7.2559,4.442,0.004772,3.6221,held,0.308959,0.5726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6955550943449,335.6510179731552,2.034547444717589,2.0146924760635443,1.7845474447175889,1.7646924760635443,0.2553712392644176,0.08847971146664849,0.581338255082875,0,,0.0,none,P51,1
E0002031,N0002271,N0002272,lateral,38.777037467329365,auto_road,derived,s5c_flows,7.2559,4.442,0.004846,3.6221,held,0.309033,0.5815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.6510179731552,335.45713278581854,2.0146924760635443,2.477956325509581,1.7646924760635443,2.227956325509581,0.25539092281655656,0.08848947549838296,2.5305674558098477,0,,0.0,none,P51,1
E0002032,N0002272,N0002273,lateral,10.601406789707836,auto_road,derived,s5c_flows,7.2559,4.442,0.005169,3.6221,held,0.309357,0.6203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.45713278581854,335.40412575187,2.477956325509581,2.5721926075049737,2.227956325509581,2.3221926075049737,0.25547706542702425,0.08853221197131053,0.691608512358883,0,,0.0,none,P51,1
E0002033,N0002273,N0002274,lateral,28.59692098244906,auto_road,derived,s5c_flows,7.2559,4.442,0.005257,3.6221,held,0.309445,0.6309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.40412575187,335.26114114695775,2.5721926075049737,2.9003273589016203,2.3221926075049737,2.6503273589016203,0.25550045110955066,0.08854381543252224,1.865418818783715,0,,0.0,none,P51,1
E0002034,N0002274,N0002275,lateral,32.14146246316607,auto_road,derived,s5c_flows,7.2559,4.442,0.005496,3.6221,held,0.309683,0.6595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.26114114695775,335.10043383464193,2.9003273589016203,2.957458011061192,2.6503273589016203,2.707458011061192,0.2555636750766245,0.0885751890216088,2.0961157366834473,0,,0.0,none,P51,1
E0002035,N0002275,N0002276,lateral,8.375394673605012,auto_road,derived,s5c_flows,7.2559,4.442,0.005764,3.6221,held,0.309951,0.6916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.10043383464193,335.0585568612739,2.957458011061192,3.019720726616697,2.707458011061192,2.769720726616697,0.2556348271182636,0.08861050242461224,0.5460520102066223,0,,0.0,none,P51,1
E0002036,N0002276,N0002277,lateral,39.703741333193754,auto_road,derived,s5c_flows,7.2559,4.442,0.005833,3.6221,held,0.310021,0.7,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0585568612739,334.86003815460793,3.019720726616697,4.605232841485815,2.769720726616697,4.355232841485815,0.25565340440280043,0.08861972348791505,2.588383376961779,0,,0.0,none,P51,1
E0002037,N0002277,N0002278,lateral,30.29625866682735,auto_road,derived,s5c_flows,7.2559,4.442,0.006164,3.6221,held,0.310352,0.7397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.86003815460793,334.7085568612738,4.605232841485815,5.229278832085583,4.355232841485815,4.979278832085583,0.2557412080552305,0.08866331144911146,1.9744086152047695,0,,0.0,none,P51,1
E0002038,N0002278,N0002279,lateral,50.00000000004033,auto_road,derived,s5c_flows,7.2559,4.442,0.006417,3.6221,held,0.310604,0.77,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7085568612738,334.45855686127356,5.229278832085583,8.868591576226436,4.979278832085583,8.618591576226436,0.25580801092379,0.08869648021432583,3.257651432903214,0,,0.0,none,P51,1
E0002039,N0002279,N0002280,lateral,25.663037216139692,auto_road,derived,s5c_flows,7.2559,4.442,0.006833,3.6221,held,0.311021,0.82,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.45855686127356,334.33024167519284,8.868591576226436,7.721577172463412,8.618591576226436,7.471577172463412,0.2559184691828936,0.08875133624087858,1.6713029282384106,0,,0.0,none,P51,1
E0002040,N0002280,N0002281,lateral,59.33696278377152,auto_road,derived,s5c_flows,7.2559,4.442,0.007047,3.6221,held,0.311235,0.8457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.33024167519284,334.033556861274,7.721577172463412,5.751294212944742,7.471577172463412,5.501294212944742,0.25597511432011383,0.08877947309004933,3.863459080216597,0,,0.0,none,P51,1
E0002041,N0002281,N0002282,lateral,71.81406315297964,auto_road,derived,s5c_flows,7.2559,4.442,0.007542,3.6221,held,0.311729,0.905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.033556861274,333.6744865455091,5.751294212944742,5.697675319725249,5.501294212944742,5.447675319725249,0.25610576893346376,0.08884438654379681,4.673463848682829,0,,0.0,none,P51,1
E0002042,N0002282,N0002283,lateral,73.94054749448833,auto_road,derived,s5c_flows,7.2559,4.442,0.00814,3.6221,held,0.312328,0.9768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6744865455091,333.3047838080367,5.697675319725249,4.566981328682061,5.447675319725249,4.316981328682061,0.2562639969515482,0.08892302647873515,4.808878628684117,0,,0.0,none,P51,1
E0002043,N0002283,N0002284,lateral,11.459748898834329,auto_road,derived,s5c_flows,7.2559,4.442,0.008756,3.6221,held,0.312944,1.0508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3047838080367,333.2474850635425,4.566981328682061,4.766034223566862,4.316981328682061,4.516034223566862,0.25642649071623347,0.08900381742816113,0.744836519998754,0,,0.0,none,P51,1
E0002044,N0002284,N0002285,lateral,11.459315148622714,auto_road,derived,s5c_flows,7.2559,4.442,0.008852,3.6221,held,0.313039,1.0622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2474850635425,333.1901884877994,4.766034223566862,4.909848133294361,4.516034223566862,4.659848133294361,0.2564515303856967,0.08901626979175278,0.7447356056839922,0,,0.0,none,P51,1
E0002045,N0002285,N0002286,lateral,11.459370919843899,auto_road,derived,s5c_flows,7.2559,4.442,0.008947,3.6221,held,0.313135,1.0737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1901884877994,333.1328916332002,4.909848133294361,4.920941374612312,4.659848133294361,4.670941374612312,0.25647682814270445,0.08902885125934132,0.7446657723966569,0,,0.0,none,P51,1
E0002046,N0002286,N0002287,lateral,11.459764835344346,auto_road,derived,s5c_flows,7.2559,4.442,0.009043,3.6221,held,0.31323,1.0851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1328916332002,333.0755928090235,4.920941374612312,4.839415735898399,4.670941374612312,4.589415735898399,0.25650185695345407,0.08904129971793809,0.7446187051337075,0,,0.0,none,P51,1
E0002047,N0002287,N0002288,lateral,16.602166772497437,auto_road,derived,s5c_flows,7.2559,4.442,0.009138,3.6221,held,0.313326,1.0966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0755928090235,332.992581975161,4.839415735898399,4.560579645932762,4.589415735898399,4.310579645932762,0.2565271437431156,0.08905387724128724,1.0786491265762974,0,,0.0,none,P51,1
E0002048,N0002289,N0002290,lateral,54.99999999997033,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.43057728775074,374.1555772877509,1.5782117747492634,1.982606305999127,1.3282117747492634,1.732606305999127,0.0,0.0,0.0,0,,0.0,none,P112,0
E0002049,N0002290,N0002291,lateral,30.00000000015434,draft,drafted,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,3.45,0.5,ground,minimum,tractive,1.0,374.1555772877509,373.12057728774556,1.982606305999127,1.5615821360825635,1.732606305999127,1.3115821360825635,0.04207353134835073,0.0037612963117850395,11.883956111570184,0,,0.0,none,P112,0
E0002050,N0002291,N0002292,lateral,4.999999999781511,draft,drafted,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.12057728774556,373.0805772877473,1.5615821360825635,3.684742536471447,1.3115821360825635,3.434742536471447,0.03238842267217692,0.005989487638857399,2.5729358349172973,0,,0.0,none,P112,0
