EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002051,N0002292,N0002293,lateral,5.000000000084322,draft,drafted,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.0805772877473,373.0405772877466,3.684742536471447,4.641093854831524,3.434742536471447,4.391093854831524,0.03320718612883173,0.006121506817270833,2.509496980907562,0,,0.0,none,P112,0
E0002052,N0002293,N0002294,lateral,10.000000000119861,draft,drafted,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0405772877466,372.990577287746,4.641093854831524,1.9840931224102292,4.391093854831524,1.7340931224102292,0.029158194897862717,0.0069239178669640855,5.715945971706257,0,,0.0,none,P112,0
E0002053,N0002294,N0002295,lateral,14.999999999950155,draft,drafted,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.990577287746,372.91557728774626,1.9840931224102292,2.7955433177224904,1.7340931224102292,2.5455433177224904,0.0304241546743801,0.007193254088905893,8.217155174066084,0,,0.0,none,P112,0
E0002054,N0002295,N0002296,lateral,19.999999999985697,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.91557728774626,372.81557728774635,2.7955433177224904,1.6800892161598995,2.5455433177224904,1.4300892161598995,0.03219004464431768,0.007573288426822228,10.355168407383255,0,,0.0,none,P112,0
E0002055,N0002296,N0002297,lateral,9.999999999914616,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.81557728774635,372.7655772877468,1.6800892161598995,2.548265485690706,1.4300892161598995,2.298265485690706,0.034335901580504376,0.008041826953189918,4.854005836266594,0,,0.0,none,P112,0
E0002056,N0002297,N0002298,lateral,10.000000000119861,draft,drafted,s5c_flows,0.0,0.0,0.00125,3.6221,held,0.00125,0.15,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,372.7655772877468,372.6805772877458,2.548265485690706,1.5537977122542088,2.298265485690706,1.3037977122542088,0.04204892641494043,0.007353878759289972,3.9636366699114087,0,,0.0,none,P112,0
E0002057,N0002298,N0002299,lateral,24.999999999815987,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6805772877458,372.5555772877467,1.5537977122542088,2.3013257884251743,1.3037977122542088,2.0513257884251743,0.03627664604823133,0.008471871530691982,11.485810074879135,0,,0.0,none,P112,0
E0002058,N0002299,N0002300,lateral,10.000000000119861,draft,drafted,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,372.55004475079335,372.1700447507888,2.3068583253785278,1.5602103761643207,2.0568583253785278,1.3102103761643207,0.07392231178884798,0.005805199996578386,2.254619243304129,0,,0.0,none,P112,0
E0002059,N0002300,N0002301,lateral,19.4970981712587,draft,drafted,s5c_flows,0.0,0.0,0.001625,3.6221,held,0.001625,0.195,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,372.12289805368243,371.99616691556923,1.6073570732706912,1.6026490023995166,1.3573570732706912,1.3526490023995166,0.042898380608542036,0.008645713572663277,7.574916152497835,0,,0.0,none,P112,0
E0002060,N0002302,N0002303,lateral,73.65956370517993,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.45,0.5,cover_min,minimum,tractive,1.0,351.6494217790966,348.3715711942161,1.553642185747151,1.5587266573464262,1.303642185747151,1.3087266573464262,0.2811386956272863,0.022751213595770675,4.366739314725554,0,,0.0,none,P182,1
E0002061,N0002304,N0002305,lateral,16.091079120441005,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,418.9884520360447,418.78731354703916,1.5523194483303087,1.5523470974920883,1.3023194483303087,1.3023470974920883,0.2332250702105012,0.041059391838437514,1.1498963287492874,0,,0.0,none,P229,1
E0002062,N0002306,N0002307,lateral,49.99999999985072,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,450.106494140625,449.75649414062605,1.5500000000000114,1.564459228514579,1.3000000000000114,1.314459228514579,0.0,0.0,0.0,0,,0.0,none,P97,0
E0002063,N0002307,N0002308,lateral,52.023483869870724,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.75649414062605,449.4963767212767,1.564459228514579,1.5595925170045462,1.314459228514579,1.3095925170045462,0.021985998312083907,0.005448037260941702,39.43682939433751,0,,0.0,none,P97,0
E0002064,N0002308,N0002309,lateral,60.00000000006323,auto_road,derived,s5c_flows,0.0,0.0,0.00085,3.6221,held,0.00085,0.102,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,449.40585699065736,449.07585699065703,1.6501122476238947,1.64191644684297,1.4001122476238947,1.39191644684297,0.031009055621095544,0.006966257030285555,32.24864414512357,0,,0.0,none,P97,0
E0002065,N0002309,N0002310,lateral,60.000000000103036,auto_road,derived,s5c_flows,0.0,0.0,0.00135,3.6221,held,0.00135,0.162,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,449.07585699065703,448.7458569906565,1.64191644684297,1.8172838784841474,1.39191644684297,1.5672838784841474,0.0376342545554167,0.00833679615878688,26.57153733520111,0,,0.0,none,P97,0
E0002066,N0002310,N0002311,lateral,59.99999999972346,auto_road,derived,s5c_flows,0.0,0.0,0.00185,3.6221,held,0.00185,0.222,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.7458569906565,448.41585699065797,1.8172838784841474,1.5892394448889036,1.5672838784841474,1.3392394448889036,0.04278138430718493,0.009445109099821242,23.374652695084617,0,,0.0,none,P97,0
E0002067,N0002311,N0002312,lateral,20.12974326008548,auto_road,derived,s5c_flows,0.0,0.0,0.00235,3.6221,held,0.00235,0.282,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,448.41585699065797,448.2749487878374,1.5892394448889036,1.5545800207563616,1.3392394448889036,1.3045800207563616,0.05098216969522283,0.009856696683445715,6.580648156150591,0,,0.0,none,P97,0
E0002068,N0002313,N0002314,lateral,73.17945526734876,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,345.1026548737687,343.8951938618574,1.6386781340438006,1.6683132182207032,1.3886781340438006,1.4183132182207032,0.0,0.0,0.0,0,,0.0,none,P184,0
E0002069,N0002315,N0002316,lateral,80.00000000001454,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,80.0,0.0,W11a-XG00497,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,341.85344185172175,339.09344185172125,1.6367009705438704,1.657290570153748,1.3867009705438704,1.407290570153748,0.3317106865981295,0.03306215851223496,4.019567011866943,0,,0.0,none,P137,1
E0002070,N0002316,N0002317,lateral,51.324806765737115,draft,drafted,s5c_flows,2.2248,3.0,0.000667,3.6221,held,0.093937,0.08,51.325,0.0,W11a-XG00498,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.09344185172125,338.83681781789255,1.657290570153748,1.9841050336699482,1.407290570153748,1.7341050336699482,0.1727742927610044,0.051510553730316405,4.951045855409154,0,,0.0,none,P137,1
E0002071,N0002318,N0002319,lateral,20.84602171616624,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,17.639,0.0,W11a-XG00499,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.1047467894608,414.00051668087997,1.554127722257931,1.5964681824012814,1.304127722257931,1.3464681824012814,0.17236266135897502,0.05134627366639491,2.0157132207760857,0,,0.0,none,P221,1
E0002072,N0002320,N0002321,trunk main,49.99999999991863,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.884652,1.6261,merrimack,1076.391359,1306.1583,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.08435876289093,318.03435876289103,10.985129762499696,10.187229371874594,9.735129762499696,8.937229371874594,1.1907533366038199,0.7452768575225328,0.6998370760049684,0,,0.0,none,P06,1
E0002073,N0002321,N0002322,trunk main,49.99999999989187,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.885069,1.6261,merrimack,1076.391776,1306.2083,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.03435876289103,317.98435876289113,10.187229371874594,10.031327272265116,8.937229371874594,8.781327272265116,1.1907533893507185,0.7452771046917546,0.6998370450038546,0,,0.0,none,P06,1
E0002074,N0002322,N0002323,trunk main,5.000000000082599,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.885486,1.6261,merrimack,1076.392193,1306.2583,0.0,0.0,,1200,GRP,0.8,0.075,table11,minimum,velocity,1.0,317.98435876289113,317.9443587628905,10.031327272265116,10.035530153125137,8.781327272265116,8.785530153125137,2.6809480089933397,0.3850987042197115,0.031083532039847553,0,,0.0,none,P06,1
E0002075,N0002323,N0002324,trunk main,79.99999999994716,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.885527,1.6261,merrimack,1076.392234,1306.2633,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,317.9443587628905,317.86435876289056,10.035530153125137,10.319692750781314,8.785530153125137,9.069692750781314,1.1907534472835952,0.7452773761631533,1.1197392175299745,0,,0.0,none,P06,1
E0002076,N0002324,N0002325,trunk main,80.0000000003607,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.886194,1.6261,merrimack,1076.392901,1306.3433,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,317.86435876289056,317.7843587628902,10.319692750781314,10.531345582812946,9.069692750781314,9.281345582812946,1.1907535316527764,0.7452777715159189,1.1197391381982018,0,,0.0,none,P06,1
E0002077,N0002325,N0002326,trunk main,14.999999999807494,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.886861,1.6261,merrimack,1076.393568,1306.4233,0.0,0.0,,1200,GRP,0.3,0.075,table11,dod,velocity,1.0,317.7843587628902,317.73935876289073,10.531345582812946,10.591604371874894,9.281345582812946,9.341604371874894,1.8541518713041294,0.5104485541588506,0.13483253657153366,0,,0.0,none,P06,1
E0002078,N0002326,N0002327,trunk main,60.000000000057064,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.886986,1.6261,merrimack,1076.393693,1306.4383,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,317.73935876289073,317.6793587628907,10.591604371874894,10.059685426562453,9.341604371874894,8.809685426562453,1.1907536318327892,0.7452782409607639,0.8398042829915764,0,,0.0,none,P06,1
E0002079,N0002327,N0002328,trunk main,60.000000000057064,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.887486,1.6261,merrimack,1076.394193,1306.4983,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,317.6793587628907,317.6193587628906,10.059685426562453,9.606166139453137,8.809685426562453,8.356166139453137,1.1907536950774764,0.7452785373277286,0.8398042383869201,0,,0.0,none,P06,1
E0002080,N0002328,N0002329,trunk main,59.99999999969704,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.887986,1.6261,merrimack,1076.394693,1306.5583,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,317.6193587628906,317.5593587628909,9.606166139453137,9.254728151171605,8.356166139453137,8.004728151171605,1.1907537583219545,0.7452788336949019,0.8398041937773769,0,,0.0,none,P06,1
E0002081,N0002329,N0000001,trunk main,13.437818033580575,main_pipe,drafted,s5c_flows,56614.5933,74910.94,10.888486,1.6261,merrimack,1076.395193,1306.6183,0.0,0.0,,1200,GRP,0.3,0.075,table11,dod,velocity,1.0,317.5593587628909,317.51904530879017,9.254728151171605,9.212918802537956,8.004728151171605,7.962918802537956,1.8541525324107435,0.5104490191353903,0.1207902963634902,0,,0.0,none,P06,1
E0002082,N0002330,N0000034,trunk main,11.433775522402485,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.434,0.0,W11a-XG00500,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5392639160156,394.4820950384036,1.5500000000000114,1.5930392389401504,1.3000000000000114,1.3430392389401504,0.0,0.0,0.0,0,,0.0,none,P05,1
E0002083,N0002331,N0002332,trunk main,60.00000000004162,main_pipe,drafted,s5c_flows,290.1521,372.712,0.340724,3.078,merrimack,10.677383,40.8869,58.5,0.0,W11a-XG00501,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,385.93528352142044,385.60528352142023,12.066364427798305,12.008547044986017,11.816364427798305,11.758547044986017,0.7574434075470284,0.5051447384721308,1.3202306469854717,0,,0.0,none,P05,1
E0002084,N0002332,N0002333,trunk main,59.999999833244686,main_pipe,drafted,s5c_flows,290.1521,372.712,0.341224,3.078,merrimack,10.677883,40.9469,56.923,0.0,W11a-XG00502,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,385.60528352142023,385.305283522254,12.008547044986017,12.233046555870999,11.758547044986017,11.983046555870999,0.7305553382604673,0.5198117765721852,1.368821696111146,0,,0.0,none,P05,1
E0002085,N0002333,N0002334,trunk main,60.00000000002003,main_pipe,drafted,s5c_flows,290.1521,372.712,0.341724,3.078,merrimack,10.678383,41.0069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.305283522254,385.0052835222539,12.233046555870999,12.601802659386749,11.983046555870999,12.351802659386749,0.7305637293345354,0.519826365770131,1.3688059779688568,1,outfall_1000m,455.96,none,P05,1
E0002086,N0002334,N0002335,trunk main,27.457627094605034,main_pipe,drafted,s5c_flows,290.1521,372.712,0.342224,3.078,merrimack,10.678883,41.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0052835222539,384.8679953867809,12.601802659386749,12.755509251890999,12.351802659386749,12.505509251890999,0.7305721199769026,0.5198409548938123,0.6263955408781343,1,outfall_1000m,455.96,none,P05,1
E0002087,N0002335,N0002336,trunk main,82.54237290542599,main_pipe,drafted,s5c_flows,290.1521,372.712,0.342453,3.078,merrimack,10.679111,41.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8679953867809,384.45528352225375,12.755509251890999,13.041390061730624,12.505509251890999,12.791390061730624,0.730575945966518,0.5198476075095653,1.8830434025177736,1,outfall_1000m,455.96,none,P05,1
E0002088,N0002336,N0002337,trunk main,39.99999999992951,main_pipe,drafted,s5c_flows,290.1521,372.712,0.343141,3.078,merrimack,10.679799,41.1769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.45528352225375,384.2552835222541,13.041390061730624,12.872218919152147,12.791390061730624,12.622218919152147,0.7305874905139215,0.5198676819758381,0.9125076398400067,1,outfall_1000m,455.96,none,P05,1
E0002089,N0002337,N0002338,trunk main,39.99999999992951,main_pipe,drafted,s5c_flows,290.1521,372.712,0.343474,3.078,merrimack,10.680133,41.2169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2552835222541,384.05528352225446,12.872218919152147,12.82737638985492,12.622218919152147,12.57737638985492,0.7305930946942923,0.5198774273782898,0.9125006402427746,1,outfall_1000m,455.96,none,P05,1
E0002090,N0002338,N0002339,trunk main,19.109716185500027,main_pipe,drafted,s5c_flows,290.1521,372.712,0.343808,3.078,merrimack,10.680466,41.2569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.05528352225446,383.95973494132693,12.82737638985492,12.814160322344947,12.57737638985492,12.564160322344947,0.7305986819039476,0.5198871435699426,0.43593737252349246,1,outfall_1000m,455.96,none,P05,1
E0002091,N0002339,N0002340,trunk main,39.99999999511317,main_pipe,drafted,s5c_flows,290.1521,372.712,0.343967,3.078,merrimack,10.680625,41.276,16.923,0.0,W11a-XG00503,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.95973494132693,383.7597349413514,12.814160322344947,12.419220136773617,12.564160322344947,12.169220136773617,0.7306013496031938,0.5198917828210219,0.9124903299826935,1,outfall_1000m,455.96,none,P05,1
E0002092,N0002340,N0002341,trunk main,39.9999999998068,main_pipe,drafted,s5c_flows,290.1521,372.712,0.3443,3.078,merrimack,10.680958,41.316,40.0,0.0,W11a-XG00504,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7597349413514,383.55973494135236,12.419220136773617,12.434436201225765,12.169220136773617,12.184436201225765,0.7306069365300064,0.5199014989640833,0.9124833523067248,1,outfall_1000m,455.96,none,P05,1
E0002093,N0002341,N0000034,trunk main,18.28668101095386,main_pipe,drafted,s5c_flows,290.1521,372.712,0.344634,3.078,merrimack,10.681292,41.356,18.287,0.0,W11a-XG00505,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.55973494135236,383.4683015362976,12.434436201225765,12.606832741046162,12.184436201225765,12.356832741046162,0.7306125400420872,0.5199112442517251,0.4171541003548531,1,outfall_1000m,455.96,none,P05,1
E0002094,N0002342,N0002343,trunk main,70.00000000002822,main_pipe,drafted,s5c_flows,357.9383,253.574,0.37137,3.0008,merrimack,12.803041,44.5644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.06403291607097,333.71403291607083,3.140068646429029,2.8092519960385403,2.890068646429029,2.5592519960385403,0.7625855093996751,0.5814930859216676,1.5298830784046291,0,,0.0,none,P04,1
E0002095,N0002343,N0002344,trunk main,69.99999917784072,main_pipe,drafted,s5c_flows,357.9383,253.574,0.371953,3.0008,merrimack,12.803625,44.6344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.71403291607083,333.3640329201816,2.8092519960385403,2.9130972067715106,2.5592519960385403,2.6630972067715106,0.7625933714198315,0.5815100408271106,1.5298672879779405,0,,0.0,none,P04,1
E0002096,N0002344,N0002345,trunk main,70.00000000007255,main_pipe,drafted,s5c_flows,357.9383,253.574,0.372536,3.0008,merrimack,12.804208,44.7044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.3640329201816,333.01403292018125,2.9130972067715106,2.6757558981781244,2.6630972067715106,2.4257558981781244,0.7626012194882119,0.5815269667557568,1.529851561804262,0,,0.0,none,P04,1
E0002097,N0002345,N0002346,trunk main,70.00000000012162,main_pipe,drafted,s5c_flows,357.9383,253.574,0.37312,3.0008,merrimack,12.804791,44.7744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.01403292018125,332.66403292018066,2.6757558981781244,2.1826162497412156,2.4257558981781244,1.9326162497412156,0.7626090670676149,0.5815438927399765,1.52983581896654,0,,0.0,none,P04,1
E0002098,N0002346,N0002347,trunk main,9.999999999874996,main_pipe,drafted,s5c_flows,357.9383,253.574,0.373703,3.0008,merrimack,12.805375,44.8444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.66403292018066,332.6140329201813,2.1826162497412156,2.0222280661468517,1.9326162497412156,1.7722280661468517,0.7626169276174822,0.5815608478125214,0.21854572148729026,0,,0.0,none,P04,1
E0002099,N0002347,N0002348,trunk main,79.99999999994753,main_pipe,drafted,s5c_flows,357.9383,253.574,0.373786,3.0008,merrimack,12.805458,44.8544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.6140329201813,332.2140329201815,2.0222280661468517,2.2704641501309766,1.7722280661468517,2.0204641501309766,0.7626180447448524,0.5815632575277063,1.748363210810924,0,,0.0,none,P04,1
E0002100,N0002348,N0002349,trunk main,79.99999999994753,main_pipe,drafted,s5c_flows,357.9383,253.574,0.374453,3.0008,merrimack,12.806125,44.9344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,332.2140329201815,331.8140329201818,2.2704641501309766,2.6361013571619765,2.0204641501309766,2.3861013571619765,0.7626270217820994,0.5815826223883045,1.7483426304732013,0,,0.0,none,P04,1
E0002101,N0002349,N0002350,trunk main,11.704491850389429,main_pipe,drafted,s5c_flows,357.9383,253.574,0.37512,3.0008,merrimack,12.806791,45.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.8140329201818,331.7555104609298,2.6361013571619765,2.653455603523298,2.3861013571619765,2.403455603523298,0.762635984721992,0.5816019582889005,0.2557902696451819,0,,0.0,none,P04,1
E0002102,N0002350,N0002351,trunk main,18.295508149729415,main_pipe,drafted,s5c_flows,357.9383,253.574,0.375217,3.0008,merrimack,12.806889,45.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.7555104609298,331.66403292018117,2.653455603523298,2.735442177475079,2.403455603523298,2.485442177475079,0.7626373035391777,0.5816048035176522,0.39982982003864065,0,,0.0,none,P04,1
E0002103,N0002351,N0002352,trunk main,88.75145653517882,main_pipe,drafted,s5c_flows,357.9383,253.574,0.37537,3.0008,merrimack,12.807041,45.0444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.66403292018117,331.22027563750527,2.735442177475079,2.1944582492134828,2.485442177475079,1.9444582492134828,0.7626393490242169,0.5816092165286302,1.939568085682411,0,,0.0,none,P04,1
E0002104,N0002352,N0002353,trunk main,14.74096668868325,main_pipe,drafted,s5c_flows,357.9383,253.574,0.376109,3.0008,merrimack,12.807781,45.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.22027563750527,331.14657080406187,2.1944582492134828,2.0076345182037585,1.9444582492134828,1.7576345182037585,0.7626493068319168,0.5816307009783721,0.32214384245007616,0,,0.0,none,P04,1
E0002105,N0002353,N0002354,trunk main,20.827935743980095,main_pipe,drafted,s5c_flows,357.9383,253.574,0.376232,3.0008,merrimack,12.807904,45.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.14657080406187,331.042431125342,2.0076345182037585,2.1627690699705227,1.7576345182037585,1.9127690699705227,0.7626509619046936,0.5816342720510346,0.45516531118339876,0,,0.0,none,P04,1
E0002106,N0002354,N0002355,trunk main,12.437484441774814,main_pipe,drafted,s5c_flows,357.9383,253.574,0.376406,3.0008,merrimack,12.808077,45.1687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,331.042431125342,330.9802437031331,2.1627690699705227,2.0196037089762626,1.9127690699705227,1.7696037089762626,0.7626532897344551,0.581639294783459,0.27180294132749294,0,,0.0,none,P04,1
E0002107,N0002355,N0002356,trunk main,9.63256816856034,main_pipe,drafted,s5c_flows,357.9383,253.574,0.376509,3.0008,merrimack,12.808181,45.1811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,330.9802437031331,330.9320808622903,2.0196037089762626,1.86473310255343,1.7696037089762626,1.61473310255343,0.7626546891027267,0.5816423142319083,0.21050523271314273,0,,0.0,none,P04,1
E0002108,N0002356,N0002357,trunk main,3.6095884218886094,main_pipe,drafted,s5c_flows,357.9383,253.574,0.37659,3.0008,merrimack,12.808261,45.1908,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,velocity,1.0,330.9320808622903,330.8905705954386,1.86473310255343,1.8655939553426606,1.61473310255343,1.6155939553426606,1.0461616846289519,0.45276333020507553,0.05750526703031955,0,,0.0,none,P04,1
E0002109,N0002357,N0002358,trunk main,4.581096023022546,main_pipe,drafted,s5c_flows,357.9383,253.574,0.37662,3.0008,merrimack,12.808291,45.1944,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,330.8905705954386,330.8493407312314,1.8655939553426606,2.1143433507998566,1.6155939553426606,1.8643433507998566,0.9546170181572943,0.4859682044711773,0.07998139456081695,0,,0.0,none,P04,1
E0002110,N0002358,N0002359,trunk main,10.418903976936045,main_pipe,drafted,s5c_flows,357.9383,253.574,0.376658,3.0008,merrimack,12.808329,45.199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,330.8493407312314,330.7972462113467,2.1143433507998566,3.430994755450172,1.8643433507998566,3.180994755450172,0.7626566804845993,0.581646611142383,0.22768881996190332,0,,0.0,none,P04,1
E0002111,N0002359,N0002360,trunk main,10.000000000117279,main_pipe,drafted,s5c_flows,357.9383,253.574,0.376745,3.0008,merrimack,12.808416,45.2094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,330.7972462113467,330.7472462113461,3.430994755450172,3.4639354292788767,3.180994755450172,3.2139354292788767,0.7626578510795106,0.5816491370306269,0.21853399454645558,0,,0.0,none,P04,1
E0002112,N0002360,N0000036,trunk main,12.927050849216295,main_pipe,drafted,s5c_flows,357.9383,253.574,0.376828,3.0008,merrimack,12.8085,45.2194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,330.7472462113461,330.68261095710005,3.4639354292788767,2.222937138603072,3.2139354292788767,1.972937138603072,0.7626589812987501,0.5816515758204575,0.28249958732544117,0,,0.0,none,P04,1
E0002113,N0002361,N0002362,trunk main,9.155600815967308,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.078266,2.7495,merrimack,23.542164,9.3919,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,322.9452831516806,322.90408294800875,11.915220998710026,12.036011046131875,11.615220998710026,11.736011046131875,0.8510193577304465,0.6078140789501765,0.17930655225015596,0,,0.0,none,P253,1
E0002114,N0002362,N0002363,trunk main,60.00000000008935,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.078342,2.7495,merrimack,23.54224,9.4011,0.0,26.534,W11a-XD00005,250,PVC-U,0.45,0.375,cover_min,minimum,velocity,1.0,333.3386580036569,333.06865800365654,1.6014359904837079,2.1423710490778376,1.3014359904837078,1.8423710490778376,0.8510199464423801,0.6078153768892511,1.1750605895689143,0,,0.0,none,P253,1
E0002115,N0002363,N0002364,trunk main,62.120537565994624,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.078842,2.7495,merrimack,23.54274,9.4611,0.0,62.121,W11a-XD00006,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,333.06865800365654,332.7891155846096,2.1423710490778376,2.500465714218535,1.8423710490778376,2.2004657142185353,0.8510238194731643,0.6078239159808587,1.216584388210799,0,,0.0,none,P04,1
E0002116,N0002364,N0002365,trunk main,50.00000000000905,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.07936,2.7495,merrimack,23.543258,9.5232,0.0,22.109,W11a-XD00007,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,332.7891155846096,332.56411558460957,2.500465714218535,2.785524307968558,2.2004657142185353,2.485524307968558,0.8510278317974885,0.6078327625140967,0.9792080848558958,0,,0.0,none,P04,1
E0002117,N0002365,N0002366,trunk main,49.99999999989285,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.079776,2.7495,merrimack,23.543674,9.5732,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,332.56411558460957,332.33911558461006,2.785524307968558,2.956141983749319,2.485524307968558,2.656141983749319,0.8510310539503386,0.6078398670911882,0.9792043774000474,0,,0.0,none,P04,1
E0002118,N0002366,N0002367,trunk main,7.057733163625209,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.080193,2.7495,merrimack,23.544091,9.6232,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,332.33911558461006,332.2967691856283,2.956141983749319,2.973708109293568,2.656141983749319,2.6737081092935684,0.95214660623097,0.5540446423076741,0.12354072922241341,0,,0.0,none,P04,1
E0002119,N0002367,N0002368,trunk main,50.00000000006938,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.080252,2.7495,merrimack,23.54415,9.6302,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.2967691856283,332.09676918562803,2.973708109293568,3.203188089762591,2.6737081092935684,2.9031880897625912,0.8120333860601531,0.632576544892957,1.0262303836763167,0,,0.0,none,P04,1
E0002120,N0002368,N0002369,trunk main,49.99999999982038,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.080669,2.7495,merrimack,23.544567,9.6802,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.09676918562803,331.8967691856287,3.203188089762591,3.4486592811681476,2.9031880897625912,3.1486592811681477,0.8120363102209733,0.6325842088811384,1.026226688192762,0,,0.0,none,P04,1
E0002121,N0002369,N0002370,trunk main,16.6661284544654,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.081085,2.7495,merrimack,23.544983,9.7302,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.8967691856287,331.8301046718109,3.4486592811681476,3.5243569981109886,3.1486592811681477,3.2243569981109887,0.8120392272756314,0.6325918545315719,0.34206328739355346,0,,0.0,none,P04,1
E0002122,N0002370,N0002371,trunk main,80.00000000011161,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.081224,2.7495,merrimack,23.545122,9.7469,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.8301046718109,331.51010467181044,3.5243569981109886,3.6076321445958115,3.2243569981109887,3.3076321445958117,0.8120402019436885,0.6325944092171942,1.641954831969827,0,,0.0,none,P04,1
E0002123,N0002371,N0002372,trunk main,79.99999999986262,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.081891,2.7495,merrimack,23.545789,9.8269,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.51010467181044,331.190104671811,3.6076321445958115,3.9688308750639862,3.3076321445958117,3.6688308750639864,0.8120448788024646,0.6326066680961822,1.6419453753557702,0,,0.0,none,P04,1
E0002124,N0002372,N0002373,trunk main,3.996204811142439,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.082558,2.7495,merrimack,23.546455,9.9069,0.0,0.0,,250,PVC-U,1.05,0.375,table11,minimum,velocity,1.0,331.190104671811,331.148144521294,3.9688308750639862,3.9799682716747498,3.6688308750639864,3.67996827167475,1.1773290565825971,0.4685281894727026,0.05657162128688871,0,,0.0,none,P04,1
E0002125,N0002373,N0002374,trunk main,80.00000000004871,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.082591,2.7495,merrimack,23.546489,9.9109,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,331.148144521294,330.8281445212938,3.9799682716747498,4.235911875190595,3.67996827167475,3.9359118751905955,0.812049786791075,0.6326195336000171,1.6419354515232287,0,,0.0,none,P04,1
E0002126,N0002374,N0002375,trunk main,79.99999999994488,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.083257,2.7495,merrimack,23.547155,9.9909,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.8281445212938,330.508144521294,4.235911875190595,4.615878916205986,3.9359118751905955,4.315878916205986,0.8120544561454448,0.6326317743159706,1.6419260103088518,0,,0.0,none,P04,1
E0002127,N0002375,N0002376,trunk main,79.99999999989583,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.083924,2.7495,merrimack,23.547822,10.0709,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.508144521294,330.1881445212944,4.615878916205986,4.831752939643081,4.315878916205986,4.531752939643082,0.8120591322702215,0.6326440335169672,1.6419165555149695,0,,0.0,none,P04,1
E0002128,N0002376,N0002377,trunk main,80.00000000019583,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.084591,2.7495,merrimack,23.548489,10.1509,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,330.1881445212944,329.86814452129363,4.831752939643081,4.94539307636262,4.531752939643082,4.6453930763626206,0.8120638081541816,0.6326562928236545,1.6419071013240445,0,,0.0,none,P04,1
E0002129,N0002377,N0002378,trunk main,79.99999999989583,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.085257,2.7495,merrimack,23.549155,10.2309,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,329.86814452129363,329.54814452129403,4.94539307636262,4.980267343940341,4.6453930763626206,4.680267343940341,0.8120684767875449,0.6326685338560467,1.64189766188945,0,,0.0,none,P04,1
E0002130,N0002378,N0000046,trunk main,82.0056074981487,main_pipe,drafted,s5c_flows,737.3169,1093.736,0.085924,2.7495,merrimack,23.549822,10.3109,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,329.54814452129403,329.22012209130145,4.980267343940341,5.476105936042302,4.680267343940341,5.176105936042302,0.8120731521902304,0.6326807933740226,1.6830505001709228,0,,0.0,none,P04,1
E0002131,N0002379,N0002380,trunk main,50.00000000003172,main_pipe,drafted,s5c_flows,2176.0921,2887.602,0.280626,2.4121,merrimack,61.031209,33.6751,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.58753767951987,328.4875376795198,10.970537271652006,11.10853165641771,10.420537271652005,10.55853165641771,0.7920542500895347,0.4151086041850587,1.0521164847479338,0,,0.0,none,P01,1
E0002132,N0002380,N0000060,trunk main,52.22554286258711,main_pipe,drafted,s5c_flows,2176.0921,2887.602,0.281043,2.4121,merrimack,61.031626,33.7251,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.4875376795198,328.3830865937946,11.10853165641771,10.832855789017913,10.55853165641771,10.282855789017912,0.7920556654113379,0.4151101822558655,1.0989451277069195,0,,0.0,none,P01,1
E0002133,N0002381,N0002382,sub main,80.00000000012504,draft,drafted,s5c_flows,443.9695,640.01,0.049652,2.9236,merrimack,15.072612,5.9582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,321.7671478428695,321.3671478428689,10.81781309463048,11.064218123927958,10.56781309463048,10.814218123927958,0.7895361296725654,0.6482880138338389,1.6887553124242387,0,,0.0,none,P04,1
E0002134,N0002382,N0002383,sub main,79.99999999983223,draft,drafted,s5c_flows,443.9695,640.01,0.050318,2.9236,merrimack,15.073279,6.0382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,321.3671478428689,320.96714784286974,11.064218123927958,11.37217710830214,10.814218123927958,11.12217710830214,0.789543003651589,0.648308067685851,1.68874060964881,0,,0.0,none,P04,1
E0002135,N0002383,N0002384,sub main,15.000000000120846,draft,drafted,s5c_flows,443.9695,640.01,0.050985,2.9236,merrimack,15.073946,6.1182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,320.96714784286974,320.8921478428691,11.37217710830214,11.260104354396503,11.12217710830214,11.010104354396503,0.7895498770127624,0.6483281218917833,0.3166361078389137,0,,0.0,none,P04,1
E0002136,N0002384,N0000036,sub main,11.240677818062498,draft,drafted,s5c_flows,443.9695,640.01,0.05111,2.9236,merrimack,15.074071,6.1332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,320.8921478428691,320.83594445377884,11.260104354396503,12.069603641924289,11.010104354396503,11.819603641924289,0.7895511650551815,0.6483318802156406,0.2372799111605999,0,,0.0,none,P04,1
E0002137,N0002385,N0000036,sub main,16.656674258011428,draft,drafted,s5c_flows,76.9566,88.094,0.090783,3.6221,held,3.317002,10.894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.9557921010938,321.8725087298037,12.210803357890597,11.033039365899413,11.960803357890597,10.783039365899413,0.5305785631888162,0.2760035376585799,0.5232236220872925,0,,0.0,none,P04,1
E0002138,N0002386,N0000060,lateral,75.1651016091423,draft,provisional,s5c_flows,22.887,9.912,0.000429,3.6221,held,0.959909,0.0514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0861098636757,336.71028435563,2.109965575777437,2.5056580271825055,1.8599655757774372,2.2556580271825055,0.3652834631476884,0.15040600698043388,3.4295330062045615,0,,0.0,none,P01,1
E0002139,N0002387,N0000046,lateral,15.753574613286824,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1481506347656,333.06938276169916,1.5500000000000114,1.6268452656445902,1.3000000000000114,1.3768452656445902,0.15034093436683285,0.042847972501074055,1.7464277310360907,0,,0.0,none,P04,1
E0002140,N0002388,N0002389,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.001856,3.6221,held,0.001856,0.2227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4759733900521,325.4157654171581,2.086374022057271,1.855688440263748,1.8363740220572708,1.605688440263748,0.04150335690928862,0.009659269109586338,4.835590610622526,0,,0.0,none,P06,1
E0002141,N0002389,N0000001,lateral,21.757733330528055,auto_block,provisional,s5c_flows,0.0,0.0,0.001956,3.6221,held,0.001956,0.2348,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,325.4157654171581,325.1764303505223,1.855688440263748,1.5555337608058153,1.605688440263748,1.3055337608058153,0.054929352468003186,0.008296054026261296,6.6017324535796895,0,,0.0,none,P06,1
E0002142,N0002390,N0000056,sub main,20.41266672275039,main_pipe,drafted,s5c_flows,324.851,413.08,0.171216,3.0362,merrimack,11.586916,20.546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.09118703147783,325.9891236978641,12.25042673805342,12.579968099010898,12.00042673805342,12.329968099010898,0.7451206851439288,0.5462401796803296,0.456585246965898,1,outfall_1000m,201.33,none,P01,1
E0002143,N0002391,N0002392,lateral,49.99997169504271,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,34.848,0.0,W11a-XG00506,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,394.0294373341782,393.779437475703,1.6196105173842739,1.8587766356251336,1.3696105173842739,1.6087766356251336,0.0,0.0,0.0,0,,0.0,none,P05,1
E0002144,N0002392,N0002393,lateral,49.99999999713627,main_pipe,drafted,s5c_flows,0.7416,1.0,0.000417,3.6221,held,0.031507,0.05,50.0,0.0,W11a-XG00507,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.779437475703,393.5294374757173,1.8587766356251336,2.508556909048309,1.6087766356251336,2.258556909048309,0.1190096657146776,0.03175239556610224,7.0022323672725735,0,,0.0,none,P05,1
E0002145,N0002393,N0000034,lateral,11.189491613233752,main_pipe,drafted,s5c_flows,0.7416,1.0,0.000833,3.6221,held,0.031923,0.1,11.189,0.0,W11a-XG00508,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5294374757173,393.47349001765116,2.508556909048309,2.6016442596925913,2.258556909048309,2.3516442596925913,0.11955429362174627,0.03193511677770247,1.5598898311194356,0,,0.0,none,P05,1
E0002146,N0002394,N0000064,lateral,11.0,auto_block,provisional,s5c_flows,35.6219,49.098,0.002793,3.6221,held,1.496155,0.3352,11.0,0.0,W11a-XG00509,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2455801676569,347.1905801676569,1.8825631428899783,1.91775723468686,1.6325631428899783,1.66775723468686,0.418552072264494,0.18614155122976211,0.43801798027529587,0,,0.0,none,P83,1
E0002147,N0002395,N0002396,lateral,5.924328949713745,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,3.95,0.0,W11a-XG00510,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,347.50331420898436,347.46184390633636,1.5500000000000114,1.6771331444448947,1.3000000000000114,1.4271331444448947,0.15125847073002405,0.03447543427942315,0.6527820581023716,0,,0.0,none,P83,1
E0002148,N0002396,N0000064,lateral,21.744735365831126,auto_block,provisional,s5c_flows,2.1596,2.912,4.9e-05,3.6221,held,0.090584,0.0059,20.192,0.0,W11a-XG00511,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.46184390633636,347.3531202295072,1.6771331444448947,1.7552171728365238,1.4271331444448947,1.5052171728365238,0.17068388237163834,0.05067833781759837,2.1232951293437745,0,,0.0,none,P83,1
E0002149,N0002397,N0002398,lateral,21.01357868776746,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.7581314304477,416.65306353700885,1.5713973781460595,2.7772953497099024,1.3213973781460595,2.5272953497099024,0.0,0.0,0.0,0,,0.0,none,P19,0
E0002150,N0002398,N0002399,lateral,36.14734114706383,auto_road,derived,s5c_flows,0.0,0.0,0.000175,3.6221,held,0.000175,0.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.65306353700885,416.4723268312735,2.7772953497099024,3.358239574976494,2.5272953497099024,3.108239574976494,0.014575800106812122,0.004015371770384163,41.33259796166074,0,,0.0,none,P19,0
E0002151,N0002399,N0002400,lateral,13.02909362983834,auto_road,derived,s5c_flows,0.0,0.0,0.000476,3.6221,held,0.000476,0.0572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4723268312735,416.4071813631243,3.358239574976494,2.882277865391302,3.108239574976494,2.632277865391302,0.02333546650843324,0.005719140564496156,9.305644711187965,0,,0.0,none,P19,0
E0002152,N0002400,N0002401,lateral,4.8099865352892675,auto_road,derived,s5c_flows,0.0,0.0,0.000585,3.6221,held,0.000585,0.0702,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,416.4071813631243,416.36629647757434,2.882277865391302,2.7442076728162874,2.632277865391302,2.4942076728162874,0.03037948825896258,0.005503453038205847,2.6388345179307082,0,,0.0,none,P19,0
E0002153,N0002401,N0002402,lateral,6.959040400565765,auto_road,derived,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.36629647757434,416.32454223517095,2.7442076728162874,3.136151124204048,2.4942076728162874,2.886151124204048,0.027939156055320154,0.006082469843550403,4.151306734048987,0,,0.0,none,P19,0
E0002154,N0002402,N0002403,lateral,34.66529002667696,auto_road,derived,s5c_flows,0.0,0.0,0.000683,3.6221,held,0.000683,0.082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.32454223517095,416.15121578503755,3.136151124204048,4.51687503527495,2.886151124204048,4.26687503527495,0.027356426240591158,0.006545106554569996,21.11952887035673,0,,0.0,none,P19,0
E0002155,N0002403,N0002404,lateral,28.375669572809894,auto_road,derived,s5c_flows,0.0,0.0,0.000972,3.6221,held,0.000972,0.1166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.15121578503755,416.0093374371735,4.51687503527495,4.12246798274839,4.26687503527495,3.8724679827483897,0.03180765267871652,0.007490568133727643,14.868366144162183,0,,0.0,none,P19,0
E0002156,N0002404,N0002405,lateral,30.000000000142,auto_road,derived,s5c_flows,0.0,0.0,0.001208,3.6221,held,0.001208,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0093374371735,415.85933743717277,4.12246798274839,4.792518031577231,3.8724679827483897,4.542518031577231,0.03483136781802724,0.008151050757872563,14.354876977974659,0,,0.0,none,P19,0
E0002157,N0002405,N0002406,lateral,12.279387417674357,auto_road,derived,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.85933743717277,415.7979405000844,4.792518031577231,4.672182790931231,4.542518031577231,4.422182790931231,0.03763492891992614,0.008776369414708524,5.437939245127208,0,,0.0,none,P19,0
E0002158,N0002406,N0002407,lateral,37.720612582057164,auto_road,derived,s5c_flows,0.0,0.0,0.001561,3.6221,held,0.001561,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7979405000844,415.60933743717413,4.672182790931231,3.7153390764977416,4.422182790931231,3.4653390764977416,0.03869730609156606,0.009016535762198657,16.246011411751407,0,,0.0,none,P19,0
E0002159,N0002407,N0002408,lateral,55.00000000003026,auto_road,derived,s5c_flows,0.0,0.0,0.001875,3.6221,held,0.001875,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.60933743717413,415.334337437174,3.7153390764977416,5.004285609701014,3.4653390764977416,4.754285609701014,0.04167359917605257,0.00969865219100749,21.996340243967385,0,,0.0,none,P19,0
E0002160,N0002408,N0002409,lateral,12.329304181565217,auto_road,derived,s5c_flows,0.0,0.0,0.002333,3.6221,held,0.002333,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.334337437174,415.2726909162662,5.004285609701014,4.9865253923275645,4.754285609701014,4.7365253923275645,0.04546970533410139,0.010588247017514346,4.519237622417022,0,,0.0,none,P19,0
E0002161,N0002409,N0002410,lateral,62.182000562664065,auto_road,derived,s5c_flows,0.0,0.0,0.002436,3.6221,held,0.002436,0.2923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2726909162662,414.96178091345286,4.9865253923275645,4.794139496703394,4.7365253923275645,4.544139496703394,0.04625338541466218,0.010774599557809045,22.406288031748613,0,,0.0,none,P19,0
E0002162,N0002410,N0002411,lateral,44.43859165042484,auto_road,derived,s5c_flows,0.0,0.0,0.002954,3.6221,held,0.002954,0.3545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.96178091345286,414.7395879552007,4.794139496703394,4.5218866541742955,4.544139496703394,4.2718866541742955,0.04989081583855669,0.011651503109828626,14.845281275223455,0,,0.0,none,P19,0
E0002163,N0002411,N0002412,lateral,6.050103605449492,auto_road,derived,s5c_flows,0.0,0.0,0.003325,3.6221,held,0.003325,0.3989,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,414.7395879552007,414.6972372299626,4.5218866541742955,4.550718092303043,4.2718866541742955,4.300718092303043,0.058428064774703074,0.011346854011868274,1.7257983895178104,0,,0.0,none,P19,0
E0002164,N0002412,N0002413,lateral,41.083723197052386,auto_road,derived,s5c_flows,0.0,0.0,0.003375,3.6221,held,0.003375,0.405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6972372299626,414.49181861397733,4.550718092303043,5.294955067663295,4.300718092303043,5.044955067663295,0.052543128674590205,0.012303187739688276,13.031746247764023,0,,0.0,none,P19,0
E0002165,N0002413,N0002414,lateral,33.916276802903596,auto_road,derived,s5c_flows,0.0,0.0,0.003717,3.6221,held,0.003717,0.4461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.49181861397733,414.3222372299628,5.294955067663295,5.877591871599691,5.044955067663295,5.627591871599691,0.05453840964475339,0.012800177952262987,10.364645462352101,0,,0.0,none,P19,0
E0002166,N0002414,N0002415,lateral,40.00000000016324,auto_road,derived,s5c_flows,0.0,0.0,0.004,3.6221,held,0.004,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.3222372299628,414.12223722996197,5.877591871599691,4.458481764178657,5.627591871599691,4.208481764178657,0.05609802341975659,0.013192647271125874,11.883960004811877,0,,0.0,none,P19,0
E0002167,N0002415,N0002416,lateral,9.470479235901095,auto_road,derived,s5c_flows,0.0,0.0,0.004333,3.6221,held,0.004333,0.52,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.12223722996197,414.07488483378245,4.458481764178657,4.387486992389427,4.208481764178657,4.137486992389427,0.05784078430911108,0.013635324127879461,2.728893158758368,0,,0.0,none,P19,0
E0002168,N0002416,N0002417,lateral,57.585650602551915,auto_road,derived,s5c_flows,0.0,0.0,0.004412,3.6221,held,0.004412,0.5295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.07488483378245,413.7869565807697,4.387486992389427,3.970428673136553,4.137486992389427,3.720428673136553,0.058240888511094,0.013737564927225637,16.47915867892444,0,,0.0,none,P19,0
E0002169,N0002417,N0002418,lateral,70.45831713106708,auto_road,derived,s5c_flows,0.0,0.0,0.004892,3.6221,held,0.004892,0.5871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7869565807697,413.43466499511436,3.970428673136553,3.4555937939481396,3.720428673136553,3.2055937939481396,0.0605735225295272,0.014338150939912947,19.38644537215674,0,,0.0,none,P19,0
E0002170,N0002418,N0000070,lateral,91.67436090264425,auto_road,derived,s5c_flows,0.0,0.0,0.005479,3.6221,held,0.005479,0.6575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.43466499511436,412.97629319060115,3.4555937939481396,4.5307258523675955,3.2055937939481396,4.2807258523675955,0.06322475390865856,0.015030064893722689,24.166262746573157,0,,0.0,none,P19,0
E0002171,N0002419,N0002420,sub main,19.26496398575554,auto_road,derived,s5c_flows,36.9746,50.922,0.039347,3.6221,held,1.589417,4.7216,19.265,0.0,W11a-XG00512,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.27771895731735,409.18139413738857,5.332815710651403,5.8040794954239345,5.082815710651403,5.5540794954239345,0.4263036698009926,0.19168504396946945,0.753178440255543,0,,0.0,none,P254,1
E0002172,N0002420,N0002421,sub main,15.73503601425467,auto_road,derived,s5c_flows,36.9746,50.922,0.039507,3.6221,held,1.589578,4.7409,15.735,0.0,W11a-XG00513,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.18139413738857,409.1027189573173,5.8040794954239345,6.145266882526471,5.5540794954239345,5.895266882526471,0.42631675623571047,0.1916944796777233,0.61515433395862,0,,0.0,none,P254,1
E0002173,N0002421,N0002422,sub main,10.886661514654465,auto_road,derived,s5c_flows,36.9746,50.922,0.039638,3.6221,held,1.589709,4.7566,10.887,0.0,W11a-XG00514,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.1027189573173,409.048285649744,6.145266882526471,6.1897209420528725,5.895266882526471,5.9397209420528725,0.4263274034785252,0.19170215684892228,0.42559862935649656,0,,0.0,none,P254,1
E0002174,N0002422,N0002423,sub main,10.21316187109596,auto_road,derived,s5c_flows,36.9746,50.922,0.039729,3.6221,held,1.589799,4.7675,10.213,0.0,W11a-XG00515,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.048285649744,408.99721984038854,6.1897209420528725,6.231936653752086,5.9397209420528725,5.981936653752086,0.426334718000821,0.1917074310694949,0.39926226350146365,0,,0.0,none,P254,1
E0002175,N0002423,N0002424,sub main,57.403950039993056,auto_road,derived,s5c_flows,38.4578,52.922,0.039814,3.6221,held,1.652065,4.7777,57.404,0.0,W11a-XG00516,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.99721984038854,408.71020009018855,6.231936653752086,6.203587751608325,5.981936653752086,5.953587751608325,0.43132316572816726,0.1953234970108076,2.2181338186447244,0,,0.0,none,P254,1
