EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002176,N0002424,N0002425,sub main,12.209122993813386,auto_road,derived,s5c_flows,39.5376,54.378,0.040293,3.6221,held,1.69781,4.8351,12.209,0.0,W11a-XG00517,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.71020009018855,408.64915447521946,6.203587751608325,6.224716374389914,5.953587751608325,5.974716374389914,0.4348996873250744,0.1979396997992971,0.46789038750934747,0,,0.0,none,P254,1
E0002177,N0002425,N0002426,sub main,3.7880924689954605,auto_road,derived,s5c_flows,39.5376,54.378,0.040394,3.6221,held,1.697912,4.8473,3.788,0.0,W11a-XG00518,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,408.64915447521946,408.6074854580605,6.224716374389914,6.254361465767602,5.974716374389914,6.004361465767602,0.5739616453329915,0.16322854015339933,0.10999842062029969,0,,0.0,none,P254,1
E0002178,N0002426,N0002427,sub main,4.792659946063107,auto_road,derived,s5c_flows,39.5376,54.378,0.040426,3.6221,held,1.697944,4.8511,4.793,0.0,W11a-XG00519,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,408.6074854580605,408.566747848519,6.254361465767602,6.2912843780434855,6.004361465767602,6.0412843780434855,0.5243300730088261,0.17378782050485525,0.15234233144276255,0,,0.0,none,P254,1
E0002179,N0002427,N0002428,sub main,4.394654883720652,auto_road,derived,s5c_flows,39.5376,54.378,0.040466,3.6221,held,1.697984,4.8559,4.395,0.0,W11a-XG00520,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,408.566747848519,408.5249986271237,6.2912843780434855,6.3143568416263065,6.0412843780434855,6.0643568416263065,0.5452137135031304,0.16914664073947533,0.13434043614090116,0,,0.0,none,P254,1
E0002180,N0002428,N0002429,sub main,48.42986889655714,auto_road,derived,s5c_flows,39.5376,54.378,0.040502,3.6221,held,1.69802,4.8603,48.43,0.0,W11a-XG00521,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5249986271237,408.2828492826409,6.3143568416263065,6.460894613843493,6.0643568416263065,6.210894613843493,0.4349159396763301,0.19795163363835439,1.8559091722643866,0,,0.0,none,P254,1
E0002181,N0002429,N0002430,sub main,5.114213879875893,auto_road,derived,s5c_flows,39.5376,54.378,0.040906,3.6221,held,1.698424,4.9087,5.114,0.0,W11a-XG00522,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,408.2828492826409,408.24193557160186,6.460894613843493,6.501686254570018,6.210894613843493,6.251686254570018,0.5133218509632023,0.17640109979176816,0.1660496194307571,0,,0.0,none,P254,1
E0002182,N0002430,N0002431,sub main,6.241309521561607,auto_road,derived,s5c_flows,39.5376,54.378,0.040949,3.6221,held,1.698466,4.9138,6.241,0.0,W11a-XG00523,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,408.24193557160186,408.2013670597117,6.501686254570018,6.583178838725814,6.251686254570018,6.333178838725814,0.47714985269403454,0.18559777913021808,0.21800661735939506,0,,0.0,none,P254,1
E0002183,N0002431,N0002432,sub main,8.199644018555006,auto_road,derived,s5c_flows,39.5376,54.378,0.041001,3.6221,held,1.698518,4.9201,8.2,0.0,W11a-XG00524,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.2013670597117,408.1603688396189,6.583178838725814,6.667542537334214,6.333178838725814,6.417542537334214,0.4349544749863136,0.19797993113867013,0.31419548826778626,0,,0.0,none,P254,1
E0002184,N0002432,N0002433,sub main,50.00000000011556,auto_road,derived,s5c_flows,39.5376,54.378,0.041069,3.6221,held,1.698587,4.9283,50.0,0.0,W11a-XG00525,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.1603688396189,407.91036883961834,6.667542537334214,6.989716609600407,6.417542537334214,6.739716609600407,0.43495981355262137,0.1979838515719748,1.915885806849241,0,,0.0,none,P254,1
E0002185,N0002433,N0002434,sub main,49.99999999971074,auto_road,derived,s5c_flows,39.5376,54.378,0.041486,3.6221,held,1.699003,4.9783,33.333,0.0,W11a-XG00526,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.91036883961834,407.66036883961976,6.989716609600407,7.577027400614611,6.739716609600407,7.327027400614611,0.43499199627149804,0.1980074862367152,1.9157440607444916,0,,0.0,none,P254,1
E0002186,N0002434,N0002435,sub main,16.4920313303593,auto_road,derived,s5c_flows,39.5376,54.378,0.041902,3.6221,held,1.69942,5.0283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.66036883961976,407.577908682968,7.577027400614611,7.674319100235152,7.327027400614611,7.424319100235152,0.4350242504663534,0.1980311750118698,0.6318433709032528,0,,0.0,none,P254,1
E0002187,N0002435,N0002436,sub main,49.99999999994391,auto_road,derived,s5c_flows,39.5376,54.378,0.04204,3.6221,held,1.699557,5.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.577908682968,407.32790868296826,7.674319100235152,7.900210213516118,7.424319100235152,7.650210213516118,0.43503484588252006,0.1980389570644509,1.9155553657819813,0,,0.0,none,P254,1
E0002188,N0002436,N0002437,sub main,51.83462863512983,auto_road,derived,s5c_flows,39.5376,54.378,0.042456,3.6221,held,1.699974,5.0948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.32790868296826,407.0687355397926,7.900210213516118,8.139974177004262,7.650210213516118,7.889974177004262,0.43506709225157936,0.198062642244963,1.9856948333674567,0,,0.0,none,P254,1
E0002189,N0002437,N0002438,sub main,24.082894100553702,auto_road,derived,s5c_flows,39.5376,54.378,0.042888,3.6221,held,1.700406,5.1466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.0687355397926,406.9483210692898,8.139974177004262,8.832135473678932,7.889974177004262,8.582135473678932,0.4351004923528328,0.19808717655822256,0.9225031352459888,0,,0.0,none,P254,1
E0002190,N0002438,N0002439,sub main,3.065186996775514,auto_road,derived,s5c_flows,39.5376,54.378,0.043089,3.6221,held,1.700607,5.1707,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,406.9483210692898,406.90694104483333,8.832135473678932,8.944529902432294,8.582135473678932,8.694529902432294,0.6169056064699326,0.15545693192607662,0.08281080510612683,0,,0.0,none,P254,1
E0002191,N0002439,N0002440,sub main,5.328638599288492,auto_road,derived,s5c_flows,39.5376,54.378,0.043115,3.6221,held,1.700632,5.1738,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,406.90694104483333,406.86431193603903,8.944529902432294,9.119178054195345,8.694529902432294,8.869178054195345,0.5135251203608503,0.17651178209135204,0.17294313325717794,0,,0.0,none,P254,1
E0002192,N0002440,N0002441,sub main,23.1665594092901,auto_road,derived,s5c_flows,39.5376,54.378,0.043159,3.6221,held,1.700677,5.1791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.86431193603903,406.7484791389926,9.119178054195345,9.954493273116782,8.869178054195345,9.704493273116782,0.4351214415071094,0.19810256581539293,0.8873599107201426,0,,0.0,none,P254,1
E0002193,N0002441,N0002442,sub main,19.356720893976732,auto_road,derived,s5c_flows,40.2792,55.378,0.043352,3.6221,held,1.73196,5.2023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7484791389926,406.65169553452273,9.954493273116782,10.50852175063352,9.704493273116782,10.25852175063352,0.4375231868959986,0.19987143246424893,0.73735981214705,0,,0.0,none,P254,1
E0002194,N0002442,N0002443,sub main,9.936343209608868,auto_road,derived,s5c_flows,40.2792,55.378,0.043513,3.6221,held,1.732121,5.2216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.65169553452273,406.6020138184747,10.50852175063352,10.587378271369062,10.25852175063352,10.337378271369062,0.43753546374564445,0.19988049745619313,0.37849667942898574,0,,0.0,none,P254,1
E0002195,N0002443,N0002444,sub main,22.34076384854329,auto_road,derived,s5c_flows,40.2792,55.378,0.043596,3.6221,held,1.732204,5.2315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.6020138184747,406.49030999923195,10.587378271369062,10.389725401158671,10.337378271369062,10.139725401158671,0.43754179247264957,0.19988517055998772,0.8509954261470081,0,,0.0,none,P254,1
E0002196,N0002444,N0002445,sub main,18.142002238696342,auto_road,derived,s5c_flows,40.2792,55.378,0.043782,3.6221,held,1.73239,5.2539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.49030999923195,406.39959998803846,10.389725401158671,10.08892540258654,10.139725401158671,9.83892540258654,0.4375559741006862,0.19989564243892904,0.6910354831738502,0,,0.0,none,P254,1
E0002197,N0002445,N0002446,sub main,4.142362227553961,auto_road,derived,s5c_flows,40.2792,55.378,0.043934,3.6221,held,1.732541,5.272,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,406.39959998803846,406.3581763657629,10.08892540258654,10.09613881978396,9.83892540258654,9.84613881978396,0.5585425611201253,0.16867775190547002,0.12360628404177142,0,,0.0,none,P254,1
E0002198,N0002446,N0002447,sub main,5.114147551927556,auto_road,derived,s5c_flows,40.2792,55.378,0.043968,3.6221,held,1.732576,5.2762,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,406.3581763657629,406.3172631853475,10.09613881978396,10.083493650590015,9.84613881978396,9.833493650590015,0.5164443554238461,0.17810548331426895,0.16504351657047905,0,,0.0,none,P254,1
E0002199,N0002447,N0002448,sub main,5.091108262689849,auto_road,derived,s5c_flows,40.2792,55.378,0.044011,3.6221,held,1.732618,5.2813,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,406.3172631853475,406.27653431924597,10.083493650590015,10.166672467863407,9.833493650590015,9.916672467863407,0.5164481674063272,0.1781075694727831,0.16429878104573675,0,,0.0,none,P254,1
E0002200,N0002448,N0002449,sub main,24.6648051126265,auto_road,derived,s5c_flows,40.2792,55.378,0.044053,3.6221,held,1.732661,5.2864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.27653431924597,406.15321029368283,10.166672467863407,10.677478182879668,9.916672467863407,10.427478182879668,0.4375766345498212,0.1999108989190574,0.9394470653885824,0,,0.0,none,P254,1
E0002201,N0002449,N0002450,sub main,8.680984211568655,auto_road,derived,s5c_flows,40.2792,55.378,0.044259,3.6221,held,1.732866,5.311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.15321029368283,406.109805372625,10.677478182879668,10.842617723078149,10.427478182879668,10.592617723078149,0.43759226170341636,0.1999224390624012,0.3306344349637327,0,,0.0,none,P254,1
E0002202,N0002450,N0002451,sub main,22.030200108464562,auto_road,derived,s5c_flows,40.2792,55.378,0.044331,3.6221,held,1.732939,5.3197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.109805372625,405.99965437208266,10.842617723078149,11.40720597947984,10.592617723078149,11.15720597947984,0.4375978261621159,0.19992654832616136,0.8390581027971515,0,,0.0,none,P254,1
E0002203,N0002451,N0002452,sub main,28.412810253408647,auto_road,derived,s5c_flows,40.2792,55.378,0.044515,3.6221,held,1.733122,5.3418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.99965437208266,405.85759032081563,11.40720597947984,11.895064708481243,11.15720597947984,11.645064708481243,0.4376117746539602,0.19993684927773964,1.0821163071566484,0,,0.0,none,P254,1
E0002204,N0002452,N0002453,sub main,11.029576155653906,auto_road,derived,s5c_flows,40.2792,55.378,0.044751,3.6221,held,1.733359,5.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.85759032081563,405.80244244003734,11.895064708481243,11.959459415431411,11.645064708481243,11.709459415431411,0.4376298374634512,0.1999501891034648,0.4200496710333439,0,,0.0,none,P254,1
E0002205,N0002453,N0002454,sub main,56.32774041924323,auto_road,derived,s5c_flows,40.2792,55.378,0.044843,3.6221,held,1.733451,5.3812,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.21170833057425,415.93006962847807,1.550193524894496,2.6533043949594344,1.300193524894496,2.4033043949594344,0.43763684869116815,0.19995536720413815,2.1451476868588455,0,,0.0,none,P254,1
E0002206,N0002454,N0002455,sub main,9.087156399939618,auto_road,derived,s5c_flows,40.2792,55.378,0.045313,3.6221,held,1.73392,5.4375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.93006962847807,415.8846338464784,2.6533043949594344,2.76453607539662,2.4033043949594344,2.51453607539662,0.4376725864020476,0.19998176227677839,0.3460408793493303,0,,0.0,none,P19,0
E0002207,N0002455,N0000070,sub main,56.618049162966656,auto_road,derived,s5c_flows,40.2792,55.378,0.045388,3.6221,held,1.733996,5.4466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8846338464784,415.60154360066355,2.76453607539662,1.9054754423052032,2.51453607539662,1.6554754423052032,0.43767837690945216,0.19998603920441455,2.1559990223399406,0,,0.0,none,P19,0
E0002208,N0002456,N0002457,lateral,60.0000000001508,draft,provisional,s5c_flows,10.1867,13.736,0.00484,3.6221,held,0.431894,0.5808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.19167363716156,392.8916736371608,1.825446724166568,1.7607311479954433,1.575446724166568,1.5107311479954433,0.2842725913659091,0.10331455567166722,3.5177503226659526,0,,0.0,none,P23,1
E0002209,N0002457,N0002458,lateral,59.99999999968264,draft,provisional,s5c_flows,13.4261,18.104,0.00534,3.6221,held,0.568195,0.6408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8916736371608,392.5916736371624,1.7607311479954433,2.048676704634488,1.5107311479954433,1.798676704634488,0.31008194275349693,0.1174181812959543,3.2249539947886348,0,,0.0,none,P23,1
E0002210,N0002458,N0002459,lateral,60.0000000001508,draft,provisional,s5c_flows,18.825,25.384,0.00584,3.6221,held,0.795031,0.7008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5916736371624,392.29167363716164,2.048676704634488,1.8026561968227384,1.798676704634488,1.5526561968227384,0.34451901788771677,0.13753397257300043,2.9025973838356474,0,,0.0,none,P23,1
E0002211,N0002459,N0000116,lateral,17.999339858853034,draft,provisional,s5c_flows,23.951,32.296,0.00634,3.6221,held,1.010426,0.7608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.29167363716164,392.2016769378674,1.8026561968227384,1.8331131011951243,1.5526561968227384,1.5831131011951243,0.371121362229508,0.15412879194723622,0.8083312581236758,0,,0.0,none,P23,1
E0002212,N0002460,N0002461,main,90.00000000003715,draft,provisional,s5c_flows,159.5794,202.348,0.019952,3.3089,merrimack,6.131465,2.3942,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,393.80137419810654,393.12637419810625,1.6455252159559564,1.588408516737502,1.3955252159559564,1.338408516737502,0.7320863839319933,0.3409504221269133,2.048938530920636,0,,0.0,none,P23,1
E0002213,N0002461,N0000116,main,90.49712969863926,draft,provisional,s5c_flows,163.8985,208.172,0.020702,3.2982,merrimack,6.277377,2.4842,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,393.1077414610881,392.4290129883483,1.6070412537556535,1.6057770507142095,1.3570412537556535,1.3557770507142095,0.7369350560352514,0.3451978685536924,2.046700699912384,0,,0.0,none,P23,1
E0002214,N0002462,N0002463,main,41.77856248127904,draft,provisional,s5c_flows,49.8657,67.24,0.008638,3.6221,held,2.099136,1.0365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.2066053772616,352.9977125648552,7.93939071648839,7.702665853113558,7.68939071648839,7.452665853113558,0.4635438491703999,0.21962724971455277,1.5021434885484133,0,,0.0,none,P36,1
E0002215,N0002463,N0000120,main,63.64772934217652,draft,provisional,s5c_flows,57.855,75.586,0.008986,3.6221,held,2.434415,1.0783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9977125648552,352.6794739181443,7.702665853113558,7.693389851386939,7.452665853113558,7.443389851386939,0.4844614552048806,0.236330509428002,2.1896385721494824,0,,0.0,none,P36,1
E0002216,N0002464,N0000120,lateral,87.54419863547425,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,359.27376661985846,358.79227352736336,1.5710820129540366,1.5805902421678866,1.3210820129540366,1.3305902421678866,0.22186975505290296,0.06775750869307315,6.576245495516057,0,,0.0,none,P36,1
E0002217,N0002465,N0000126,main,19.6468827043885,auto_block,provisional,s5c_flows,1.8214,2.456,0.005991,3.6221,held,0.082349,0.719,19.647,0.0,W11a-XG00527,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.2144588460363,417.10640099116216,3.1670413981043453,3.255934213915964,2.9170413981043453,3.005934213915964,0.17079390047644413,0.047506788834843244,1.917211587531507,0,,0.0,none,P59,1
E0002218,N0002466,N0002467,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.18468017578124,419.105623234277,1.5500000000000114,1.6947002520511205,1.3000000000000114,1.4447002520511205,0.0,0.0,0.0,0,,0.0,none,P59,1
E0002219,N0002467,N0000126,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,12.054,0.0,W11a-XG00528,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,419.09309521754693,418.7977648940107,1.7072282687811935,1.5645703110674276,1.4572282687811935,1.3145703110674276,0.017424575595373748,0.0029532758592962505,20.17746237611831,0,,0.0,none,P59,1
E0002220,N0002468,N0000128,sub main,52.90861686590039,draft,drafted,s5c_flows,1451.939,1929.9,0.454266,2.5331,merrimack,43.022414,54.5119,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,303.35583869051163,303.2235671483469,11.203243340738368,11.141911367278112,10.753243340738369,10.691911367278113,0.7928020202944716,0.44636209251112235,1.1122704767714995,0,,0.0,none,P02,1
E0002221,N0002469,N0002470,lateral,90.00000000004978,draft,provisional,s5c_flows,0.0,0.0,0.001947,3.6221,held,0.001947,0.2337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0262657911223,311.576265791122,2.4849646776277154,2.7751746385654883,2.2349646776277154,2.5251746385654883,0.042308507525075,0.009845918777281831,35.45386230208721,0,,0.0,none,P02,1
E0002222,N0002470,N0002471,lateral,89.9999999998921,draft,provisional,s5c_flows,0.0,0.0,0.002697,3.6221,held,0.002697,0.3237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.576265791122,311.12626579112253,2.7751746385654883,3.2274939745024653,2.5251746385654883,2.9774939745024653,0.048144700878655376,0.011228108831108002,31.156076839667655,0,,0.0,none,P02,1
E0002223,N0002471,N0000128,lateral,4.26024321542406,draft,provisional,s5c_flows,0.0,0.0,0.003447,3.6221,held,0.003447,0.4137,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,311.12626579112253,311.085793480576,3.2274939745024653,3.279685035048999,2.9774939745024653,3.029685035048999,0.06553640419888801,0.010765071418579492,1.083429194176109,0,,0.0,none,P02,1
E0002224,N0002472,N0000149,lateral,47.31049816170827,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,427.45782861237257,427.1976208724832,1.5504111337211839,1.55662107087619,1.3004111337211839,1.30662107087619,0.0,0.0,0.0,0,,0.0,none,P07,1
E0002225,N0002473,N0000149,sub main,48.64688214482712,auto_block,provisional,s5c_flows,809.5224,1067.16,0.144005,2.7186,merrimack,25.616137,17.2806,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,417.991410650368,417.8454700039335,11.182173334007018,10.90877193942589,10.817173334007018,10.54377193942589,0.7485825643713452,0.49662446492562573,1.083088770256546,0,,0.0,none,P07,1
E0002226,N0002474,N0000153,lateral,86.09228974160932,auto_link,provisional,s5c_flows,6.6092,8.912,0.000295,3.6221,held,0.27737,0.0354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6652244392712,409.2347629905631,1.89870988690069,2.2572108863899984,1.64870988690069,2.0072108863899984,0.24664372233852533,0.08419561687192964,5.817587741901202,0,,0.0,none,P114,1
E0002227,N0002475,N0000153,lateral,12.750384140739067,auto_block,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,410.12765687057134,409.93640110846025,1.550596303256782,1.5555727684928797,1.300596303256782,1.3055727684928797,0.2740118877884923,0.04493323911869809,0.7755371639557596,0,,0.0,none,P114,1
E0002228,N0002476,N0002477,sub main,49.99999999996439,auto_block,provisional,s5c_flows,1223.711,1680.862,0.178216,2.586,merrimack,36.805259,21.3859,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.08614443111827,407.93614443111835,9.25809385013173,9.2145513696629,8.893093850131729,8.8495513696629,0.8138264772629039,0.6230906918879462,1.0239693062524116,0,,0.0,none,P03,1
E0002229,N0002477,N0000156,sub main,50.113648798157506,auto_block,provisional,s5c_flows,1225.8706,1683.774,0.178633,2.5855,merrimack,36.862487,21.4359,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,407.93614443111835,407.7858034847239,9.2145513696629,9.30651218910424,8.8495513696629,8.94151218910424,0.8140873025881538,0.6237459012690783,1.0259679487862408,0,,0.0,none,P03,1
E0002230,N0002478,N0002479,lateral,13.92838827718412,auto_block,provisional,s5c_flows,26.7286,26.422,0.002014,3.6221,held,1.122548,0.2417,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.5328439629814,415.4562378274569,2.037743195221708,1.9868468893399722,1.787743195221708,1.7368468893399722,0.39640197769622215,0.15837331416128803,0.5856171706530506,0,,0.0,none,P03,1
E0002231,N0002479,N0002480,lateral,15.620499351813308,auto_block,provisional,s5c_flows,26.7286,26.422,0.00213,3.6221,held,1.122664,0.2556,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.4562378274569,415.3703250810219,1.9868468893399722,2.0373592451499576,1.7368468893399722,1.7873592451499576,0.3964145941269197,0.1583811408598595,0.6567408458736053,0,,0.0,none,P03,1
E0002232,N0002480,N0002481,lateral,53.85164807134504,auto_block,provisional,s5c_flows,28.8882,29.334,0.002261,3.6221,held,1.213328,0.2713,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.3703250810219,415.07414101662954,2.0373592451499576,2.2445540517298355,1.7873592451499576,1.9945540517298355,0.4059965375357482,0.16438328451898737,2.2106776410050615,0,,0.0,none,P03,1
E0002233,N0002481,N0000156,lateral,28.635642126552707,auto_block,provisional,s5c_flows,31.0478,32.246,0.002709,3.6221,held,1.304311,0.3251,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.07414101662954,414.9166449849335,2.2445540517298355,2.175670688894627,1.9945540517298355,1.925670688894627,0.4150981670642311,0.1701928996904018,1.1497538172346635,0,,0.0,none,P03,1
E0002234,N0002482,N0002483,main,69.9999999999809,draft,drafted,s5c_flows,32.1858,43.4,0.006187,3.6221,held,1.355498,0.7425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9773351739559,336.627335173956,4.4066064764347175,4.5771936346377515,4.1566064764347175,4.3271936346377515,0.4061549222066508,0.1774623537712255,2.872467137238708,0,,0.0,none,P40,1
E0002235,N0002483,N0002484,main,70.00000000003746,draft,drafted,s5c_flows,32.1858,43.4,0.00677,3.6221,held,1.356081,0.8125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.627335173956,336.2773351739558,4.5771936346377515,4.896615021356695,4.3271936346377515,4.646615021356695,0.4062082252812419,0.17749918701742634,2.872090209053593,0,,0.0,none,P40,1
E0002236,N0002484,N0002485,main,10.00000000001343,draft,drafted,s5c_flows,32.1858,43.4,0.007354,3.6221,held,1.356664,0.8825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2773351739558,336.22733517395574,4.896615021356695,4.956777374872388,4.646615021356695,4.706777374872388,0.4062615114619469,0.17753601273088554,0.4102447855991438,0,,0.0,none,P40,1
E0002237,N0002485,N0000162,main,45.64846818384027,draft,drafted,s5c_flows,32.1858,43.4,0.007437,3.6221,held,1.356748,0.8925,10.651,0.0,W11a-XG00529,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.22733517395574,335.9990928330365,4.956777374872388,4.344870790010361,4.706777374872388,4.094870790010361,0.406269187667482,0.1775413180450281,1.8726692207007851,0,,0.0,none,P40,1
E0002238,N0002486,N0002487,lateral,16.076496813879043,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,339.21898193359374,339.0742934622688,1.5500000000000114,1.5514999947624233,1.3000000000000114,1.3014999947624233,0.0,0.0,0.0,0,,0.0,none,P40,1
E0002239,N0002487,N0002488,lateral,36.99583661854546,draft,drafted,s5c_flows,1.4832,2.0,0.000134,3.6221,held,0.062314,0.0161,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,339.0665221393896,338.7890533647505,1.5592713176416737,1.5709014692338883,1.3092713176416737,1.3209014692338883,0.17275683296878738,0.03908217580829024,3.569162888550756,0,,0.0,none,P40,1
E0002240,N0002488,N0002489,lateral,50.000000000133866,draft,drafted,s5c_flows,2.2248,3.0,0.000442,3.6221,held,0.093713,0.0531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7890533647505,338.5390533647498,1.5709014692338883,1.8563934125939454,1.3209014692338883,1.6063934125939454,0.17263628231653977,0.051455452317857725,4.827104257305506,0,,0.0,none,P40,1
E0002241,N0002489,N0000162,lateral,52.07258663434642,draft,drafted,s5c_flows,2.2248,3.0,0.000859,3.6221,held,0.094129,0.1031,44.415,0.0,W11a-XG00530,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.5390533647498,338.27869043157807,1.8563934125939454,2.0652731914688047,1.6063934125939454,1.8152731914688047,0.17289240438350625,0.05155772815320861,5.019748825868999,0,,0.0,none,P40,1
E0002242,N0002490,N0002491,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,23.707,0.0,W11a-XG00531,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.03612060546874,391.9175879095574,1.5500000000000114,1.714644756458199,1.3000000000000114,1.464644756458199,0.0,0.0,0.0,0,,0.0,none,P49,1
E0002243,N0002491,N0000175,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,18.868,0.0,W11a-XG00532,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9175879095574,391.82324809823683,1.714644756458199,1.9671266576225435,1.464644756458199,1.7171266576225435,0.01548960065288874,0.004186845274919332,20.30175243262799,0,,0.0,none,P49,1
E0002244,N0002492,N0002493,lateral,16.492422502470642,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,4.948,0.0,W11a-XG00533,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.2470412487913,393.1645791362789,1.5566391711305982,1.8351462055179582,1.3066391711305982,1.5851462055179582,0.15034093436683285,0.042847972501074055,1.8283357725036953,0,,0.0,none,P49,1
E0002245,N0002493,N0002494,lateral,3.605551275463989,auto_block,provisional,s5c_flows,2.2248,3.0,0.000137,3.6221,held,0.093408,0.0165,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,393.1645791362789,393.1231152966111,1.8351462055179582,1.924095396748271,1.5851462055179582,1.674095396748271,0.2291252587333496,0.04243443340824607,0.26226930016331096,0,,0.0,none,P49,1
E0002246,N0002494,N0002495,lateral,36.345563690772494,auto_block,provisional,s5c_flows,2.9664,4.0,0.000167,3.6221,held,0.124528,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.1231152966111,392.94138747815725,1.924095396748271,2.269977267936497,1.674095396748271,2.019977267936497,0.18978539893825289,0.05847292166355453,3.191812427273678,0,,0.0,none,P49,1
E0002247,N0002495,N0002496,lateral,28.0,auto_block,provisional,s5c_flows,5.9329,8.0,0.00047,3.6221,held,0.249191,0.0564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.94138747815725,392.80138747815727,2.269977267936497,2.2800334202802333,2.019977267936497,2.0300334202802333,0.23824116854083416,0.08015597730564597,1.9587994364067298,0,,0.0,none,P49,1
E0002248,N0002496,N0002497,lateral,11.40175425099138,auto_block,provisional,s5c_flows,6.6745,9.0,0.000704,3.6221,held,0.280515,0.0844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.80138747815727,392.7443787069023,2.2800334202802333,2.274664261847704,2.0300334202802333,2.024664261847704,0.24754333997435282,0.08463305154291725,0.7676604732577791,0,,0.0,none,P49,1
E0002249,N0002497,N0002498,lateral,65.0,auto_block,provisional,s5c_flows,8.1577,11.0,0.000799,3.6221,held,0.34279,0.0958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.7443787069023,392.4193787069023,2.274664261847704,2.4142699747383176,2.024664261847704,2.1642699747383176,0.26404077302559226,0.0928247886531591,4.102901687946243,0,,0.0,none,P49,1
E0002250,N0002498,N0002499,lateral,24.95263643794712,auto_block,provisional,s5c_flows,11.1241,15.0,0.00134,3.6221,held,0.467692,0.1608,14.036,0.0,W11a-XG00534,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4193787069023,392.2946155247126,2.4142699747383176,2.545594436224917,2.1642699747383176,2.295594436224917,0.29156009511316666,0.10721411660604516,1.4263861239459603,0,,0.0,none,P49,1
E0002251,N0002499,N0002500,lateral,38.96283718342952,auto_block,provisional,s5c_flows,14.0906,19.0,0.001548,3.6221,held,0.59226,0.1858,21.819,0.0,W11a-XG00535,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.2946155247126,392.09980133879543,2.545594436224917,2.096457206126445,2.295594436224917,1.8464572061264448,0.3141619528818703,0.11972306276184294,2.0670250288646583,0,,0.0,none,P49,1
E0002252,N0002500,N0002501,lateral,24.817994533743683,auto_block,provisional,s5c_flows,14.8322,20.0,0.001873,3.6221,held,0.623675,0.2248,20.165,0.0,W11a-XG00536,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.09980133879543,391.9757113661267,2.096457206126445,2.0680508409045615,1.8464572061264448,1.8180508409045615,0.3193122789124692,0.12266234934983797,1.2953878367528975,0,,0.0,none,P49,1
E0002253,N0002501,N0002502,lateral,4.123105625617661,auto_block,provisional,s5c_flows,14.8322,20.0,0.00208,3.6221,held,0.623882,0.2496,4.123,0.0,W11a-XG00537,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,391.9757113661267,391.93448030987054,2.0680508409045615,2.087950110051338,1.8180508409045615,1.837950110051338,0.40634102548745366,0.10405843087968317,0.1691151589017916,0,,0.0,none,P49,1
E0002254,N0002502,N0002503,lateral,20.518284528683193,auto_block,provisional,s5c_flows,14.8322,20.0,0.002114,3.6221,held,0.623916,0.2537,20.518,0.0,W11a-XG00538,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.93448030987054,391.83188888722714,2.087950110051338,2.3164265424603627,1.837950110051338,2.0664265424603627,0.3193510595444405,0.12268460788116783,1.0708322349054185,0,,0.0,none,P49,1
E0002255,N0002503,N0000175,lateral,27.51363298439521,auto_block,provisional,s5c_flows,14.8322,20.0,0.002285,3.6221,held,0.624087,0.2742,27.514,0.0,W11a-XG00539,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.83188888722714,391.6943207223052,2.3164265424603627,2.0960540335541964,2.0664265424603627,1.8460540335541964,0.31937856954621907,0.12270039867011981,1.4357899792445508,0,,0.0,none,P49,1
E0002256,N0002504,N0002505,lateral,17.97319451490494,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,17.973,0.0,W11a-XG00540,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,342.42325352389264,341.44371442283034,1.5510811929042347,1.5538136533415354,1.3010811929042347,1.3038136533415354,0.26311508682018353,0.01849434658995111,1.1384875171365643,0,,0.0,none,P39,1
E0002257,N0002505,N0002506,lateral,22.026805485228397,auto_road,derived,s5c_flows,1.8214,2.456,0.00015,3.6221,held,0.076507,0.018,22.027,0.0,W11a-XG00541,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,341.403749503598,340.2032886046531,1.5937785725738536,1.5958141785500288,1.3437785725738536,1.3458141785500288,0.36100205280014264,0.02735044233799147,1.0169289119168732,0,,0.0,none,P39,1
E0002258,N0002506,N0000206,lateral,41.689516068230496,auto_road,derived,s5c_flows,1.8214,2.456,0.000333,3.6221,held,0.076691,0.04,41.69,0.0,W11a-XG00542,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.00862930966747,339.8001817293263,1.7904734735356556,1.7492262296580634,1.5404734735356556,1.4992262296580634,0.16139569994875116,0.04704264266807798,4.305103965127158,0,,0.0,none,P39,1
E0002259,N0002507,N0002508,lateral,44.4823837133073,draft,drafted,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,44.482,0.0,W11a-XG00543,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,345.33086182524505,344.9305203718253,1.5569250399893235,1.5601717668465653,1.3069250399893235,1.3101717668465653,0.27058738591521875,0.06293630772302558,2.739865568311245,0,,0.0,none,P39,1
E0002260,N0002508,N0002509,lateral,50.496618421208524,draft,drafted,s5c_flows,6.2058,8.368,0.000371,3.6221,held,0.260533,0.0445,50.497,0.0,W11a-XG00544,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,344.82363463654184,343.535970866801,1.6670575021300351,1.6806734203083806,1.4170575021300351,1.4306734203083806,0.4225668042270515,0.05606774954521107,1.9916621433612003,0,,0.0,none,P39,1
E0002261,N0002509,N0002510,lateral,45.77125089869866,draft,drafted,s5c_flows,6.2058,8.368,0.000791,3.6221,held,0.260953,0.095,45.771,0.0,W11a-XG00545,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,343.4928996232527,342.8292164852216,1.723744663856678,1.6025767276690317,1.473744663856678,1.3525767276690317,0.3487547952935946,0.0638955844125024,2.187365426768624,0,,0.0,none,P39,1
E0002262,N0002510,N0002511,lateral,9.249746966715787,draft,drafted,s5c_flows,7.689,10.368,0.001173,3.6221,held,0.323515,0.1408,9.25,0.0,W11a-XG00546,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8292164852216,342.782967750388,1.6025767276690317,1.6309421617213502,1.3525767276690317,1.3809421617213502,0.2591802093272856,0.09037771808104236,0.5948079517544915,0,,0.0,none,P39,1
E0002263,N0002511,N0002512,lateral,45.000000000038085,draft,drafted,s5c_flows,7.689,10.368,0.00125,3.6221,held,0.323592,0.15,45.0,0.0,W11a-XG00547,200,PVC-U,3.7,0.5,cover_min,minimum,tractive,1.0,342.57975772262535,340.91475772262396,1.8341521894840298,1.7537603437822895,1.5841521894840298,1.5037603437822895,0.5149637792409777,0.056791177463211745,1.4564131114349144,0,,0.0,none,P39,1
E0002264,N0002512,N0002513,lateral,37.21146047575332,draft,drafted,s5c_flows,7.689,10.368,0.001625,3.6221,held,0.323967,0.195,37.211,0.0,W11a-XG00548,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.91475772262396,340.7287004202452,1.7537603437822895,1.559324482098532,1.5037603437822895,1.309324482098532,0.25929651837720685,0.09043594596165047,2.3918215786723773,0,,0.0,none,P39,1
E0002265,N0002513,N0002514,lateral,40.17160705022568,draft,drafted,s5c_flows,7.689,10.368,0.001935,3.6221,held,0.324277,0.2322,40.172,0.0,W11a-XG00549,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,340.7287004202452,340.46758497441874,1.559324482098532,1.5671440294875083,1.309324482098532,1.3171440294875083,0.2840294598460962,0.08506382590374259,2.3572441553535217,0,,0.0,none,P39,1
E0002266,N0002514,N0002515,lateral,36.30975728243719,draft,drafted,s5c_flows,7.689,10.368,0.00227,3.6221,held,0.324612,0.2724,36.31,0.0,W11a-XG00550,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,340.42889337586683,340.22918971081344,1.605835628039415,1.5939914415303065,1.355835628039415,1.3439914415303065,0.2681715089207471,0.08851059465543279,2.256625335813721,0,,0.0,none,P39,1
E0002267,N0002515,N0002516,lateral,14.655451383334652,draft,drafted,s5c_flows,7.689,10.368,0.002572,3.6221,held,0.324915,0.3087,14.655,0.0,W11a-XG00551,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.22918971081344,340.1485847282051,1.5939914415303065,1.598699207341781,1.3439914415303065,1.348699207341781,0.2682519903617062,0.08854866531577874,0.9105525096989031,0,,0.0,none,P39,1
E0002268,N0002516,N0002517,lateral,23.521851759326417,draft,drafted,s5c_flows,7.689,10.368,0.002695,3.6221,held,0.325037,0.3233,23.522,0.0,W11a-XG00552,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.1485847282051,340.0192145435288,1.598699207341781,1.5807305248305852,1.348699207341781,1.3307305248305852,0.26828438036385194,0.08856398894060011,1.4612511623813553,0,,0.0,none,P39,1
E0002269,N0002517,N0000206,lateral,25.165117320024805,draft,drafted,s5c_flows,7.689,10.368,0.002891,3.6221,held,0.325233,0.3469,25.165,0.0,W11a-XG00553,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.0192145435288,339.88080639826865,1.5807305248305852,1.6686015607157287,1.3307305248305852,1.4186015607157287,0.2683363986691092,0.0885886010313687,1.5630329097380733,0,,0.0,none,P39,1
E0002270,N0002518,N0000247,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000347,3.6221,held,0.000347,0.0416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.8839996331287,487.815992280585,2.336306763355651,2.1871510299618535,2.086306763355651,1.9371510299618535,0.0202152637928406,0.005097019232075201,11.213861835722136,0,,0.0,none,P43,1
E0002271,N0002519,N0002520,main,21.95449840010015,auto_block,provisional,s5c_flows,3.6428,4.912,0.007085,3.6221,held,0.159799,0.8502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.5879860530165,486.478213561016,3.0921592106553817,3.084164368671509,2.8421592106553817,2.834164368671509,0.20607444919681486,0.06545622764058226,1.7756122027475079,0,,0.0,none,P43,1
E0002272,N0002520,N0002521,main,10.198039027185569,auto_block,provisional,s5c_flows,3.6428,4.912,0.007268,3.6221,held,0.159982,0.8721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.478213561016,486.4272233658801,3.084164368671509,3.1198042220105435,2.834164368671509,2.8698042220105435,0.2061520201235433,0.06549022312422006,0.8244756321956052,0,,0.0,none,P43,1
E0002273,N0002521,N0002522,main,14.7648230602334,auto_block,provisional,s5c_flows,3.6428,4.912,0.007353,3.6221,held,0.160067,0.8823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.4272233658801,486.3533992505789,3.1198042220105435,3.2992801927804862,2.8698042220105435,3.0492801927804862,0.20618802909151798,0.0655060064498694,1.1934756126312205,0,,0.0,none,P43,1
E0002274,N0002522,N0000247,main,45.803929962395145,auto_block,provisional,s5c_flows,3.6428,4.912,0.007476,3.6221,held,0.16019,0.8971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.3533992505789,486.12437960076693,3.2992801927804862,3.878763709779946,3.0492801927804862,3.628763709779946,0.20624011236037265,0.06552883808143542,3.7015051241470647,0,,0.0,none,P43,1
E0002275,N0002523,N0000263,lateral,33.54101966249684,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.866912311747,420.69920721343453,1.5565496023154992,1.6769219369560915,1.3065496023154992,1.4269219369560915,0.0,0.0,0.0,0,,0.0,none,P22,1
E0002276,N0002524,N0000263,main,27.892651361962706,auto_block,provisional,s5c_flows,43.6303,53.49,0.019508,3.6221,held,1.848603,2.341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0702848946954,413.93082163788563,8.425839372882706,8.445307512504996,8.175839372882706,8.195307512504996,0.4462029367583093,0.20633980883708042,1.0418522255293547,0,,0.0,none,P22,1
E0002277,N0002525,N0000345,lateral,76.88026150781445,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,76.88,0.0,W11a-XG00554,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.0260803222656,315.64167901472655,1.5500000000000114,2.4181049208203262,1.3000000000000114,2.1681049208203262,0.0,0.0,0.0,0,,0.0,none,P31,1
E0002278,N0002526,N0002527,main,59.99252596143425,draft,drafted,s5c_flows,36.8874,49.714,0.010202,3.6221,held,1.556618,1.2243,59.993,0.0,W11a-XG00555,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.5103146672789,313.21035203747175,5.189087188189831,5.3643549937782495,4.939087188189831,5.1143549937782495,0.42361693734028844,0.18975335200335802,2.360329213860913,0,,0.0,none,P31,1
E0002279,N0002527,N0002528,main,60.00000000001277,draft,drafted,s5c_flows,38.3706,51.714,0.010702,3.6221,held,1.619298,1.2843,60.0,0.0,W11a-XG00556,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.21035203747175,312.9103520374717,5.3643549937782495,5.490221692997068,5.1143549937782495,5.240221692997068,0.428715788263834,0.19342867603866226,2.332547639661004,0,,0.0,none,P31,1
E0002280,N0002528,N0002529,main,60.00000000001277,draft,drafted,s5c_flows,38.3706,51.714,0.011202,3.6221,held,1.619798,1.3443,60.0,0.0,W11a-XG00557,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9103520374717,312.6103520374716,5.490221692997068,5.587798597294011,5.240221692997068,5.337798597294011,0.42875586813597155,0.19345772357679675,2.3323295943394116,0,,0.0,none,P31,1
E0002281,N0002529,N0000345,main,18.951833989627687,draft,drafted,s5c_flows,39.4504,53.17,0.011702,3.6221,held,1.665565,1.4043,18.952,0.0,W11a-XG00558,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.6103520374716,312.5155928675235,5.587798597294011,5.544191068023395,5.337798597294011,5.294191068023395,0.43238623020856787,0.19609905110017928,0.7305133183236814,0,,0.0,none,P31,1
E0002282,N0002530,N0000362,lateral,20.8806130178211,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,409.773325837613,409.59584062696155,1.5933733811369848,1.5938261210853284,1.3433733811369848,1.3438261210853284,0.0,0.0,0.0,0,,0.0,none,P13,1
E0002283,N0002531,N0002532,main,35.34119409414458,auto_link,provisional,s5c_flows,1.8214,2.456,0.022998,3.6221,held,0.099355,2.7598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2708000995049,398.0940941290342,13.393567576276325,13.216239122918921,13.143567576276325,12.966239122918921,0.1760444769697179,0.05282271920838047,3.3458584541132526,1,outfall_1000m,366.53,none,P13,1
E0002284,N0002532,N0000362,main,21.95449840010015,auto_link,provisional,s5c_flows,1.8214,2.456,0.023292,3.6221,held,0.09965,2.7951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0940941290342,397.9843216370337,13.216239122918921,13.205345111013173,12.966239122918921,12.955345111013173,0.17621891368542333,0.05289306387809953,2.076441733839853,1,outfall_1000m,366.53,none,P13,1
E0002285,N0002533,N0002534,sub main,27.730849247724095,auto_block,provisional,s5c_flows,142.5688,189.03,0.037442,3.3544,merrimack,5.572467,4.493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.73675042300073,389.5980961767621,7.3891651043430215,7.5660578759722625,7.1391651043430215,7.3160578759722625,0.6151415253109733,0.361159901858336,0.7513406293970394,0,,0.0,none,P11,1
E0002286,N0002534,N0000363,sub main,39.293765408777,auto_block,provisional,s5c_flows,142.5688,189.03,0.037673,3.3544,merrimack,5.572698,4.5208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.5980961767621,389.40162734971824,7.5660578759722625,7.48734970106301,7.3160578759722625,7.23734970106301,0.6151486175801487,0.3611678655190771,1.064614422320401,0,,0.0,none,P11,1
E0002287,N0002535,N0002536,lateral,67.32462260183034,auto_road,derived,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.10530807269316,396.76868495968404,1.5543904136349624,3.6301187512534625,1.3043904136349624,3.3801187512534625,0.18438535469366626,0.05622614707000764,6.085499823063675,0,,0.0,none,P11,1
E0002288,N0002536,N0002537,lateral,8.6500783506515,auto_road,derived,s5c_flows,2.7231,3.912,0.000561,3.6221,held,0.11472,0.0673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.76868495968404,396.7254345679308,3.6301187512534625,3.8449084496473347,3.3801187512534625,3.5949084496473347,0.18468612748523994,0.05635039335954742,0.7806107284499763,0,,0.0,none,P11,1
E0002289,N0002537,N0002538,lateral,10.224364883165926,auto_road,derived,s5c_flows,2.7231,3.912,0.000633,3.6221,held,0.114793,0.076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7254345679308,396.674312743515,3.8449084496473347,4.0301550299225255,3.5949084496473347,3.7801550299225255,0.18472518961721854,0.05636653729231453,0.9224842683296666,0,,0.0,none,P11,1
E0002290,N0002538,N0002539,lateral,11.575705447430742,auto_road,derived,s5c_flows,3.8029,5.368,0.000718,3.6221,held,0.160145,0.0862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.674312743515,396.6164342162778,4.0301550299225255,4.12483775637844,3.7801550299225255,3.87483775637844,0.20622106077284683,0.06552048611081693,0.9355418083915154,0,,0.0,none,P11,1
E0002291,N0002539,N0002540,lateral,44.76957739341236,auto_road,derived,s5c_flows,3.8029,5.368,0.000815,3.6221,held,0.160241,0.0978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6164342162778,396.39258632931075,4.12483775637844,3.7812723132673796,3.87483775637844,3.5312723132673796,0.20626169960540527,0.06553830216298365,3.617538421582877,0,,0.0,none,P11,1
E0002292,N0002540,N0002541,lateral,9.017736179398172,auto_road,derived,s5c_flows,3.8029,5.368,0.001188,3.6221,held,0.160614,0.1425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.39258632931075,396.34749764841376,3.7812723132673796,3.581457429711236,3.5312723132673796,3.331457429711236,0.20641943592205053,0.06560747195592129,0.7281078078651719,0,,0.0,none,P11,1
E0002293,N0002541,N0002542,lateral,10.472141000274947,auto_road,derived,s5c_flows,4.8827,6.824,0.001263,3.6221,held,0.205957,0.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.34749764841376,396.2951369434124,3.581457429711236,3.6454453319782374,3.331457429711236,3.3954453319782374,0.22392997018449914,0.07346656652561803,0.7794208305128308,0,,0.0,none,P11,1
E0002294,N0002542,N0002543,lateral,10.767218609937515,auto_road,derived,s5c_flows,4.8827,6.824,0.00135,3.6221,held,0.206044,0.162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2951369434124,396.2413008503627,3.6454453319782374,3.932527274637323,3.3954453319782374,3.682527274637323,0.2239608136934638,0.07348072564260125,0.801272510755286,0,,0.0,none,P11,1
E0002295,N0002543,N0002544,lateral,70.00000000010857,auto_road,derived,s5c_flows,4.8827,6.824,0.00144,3.6221,held,0.206134,0.1728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2413008503627,395.89130085036214,3.932527274637323,4.872737235575357,3.682527274637323,4.622737235575357,0.22399271109157862,0.07349536973127743,5.208502816823752,0,,0.0,none,P11,1
E0002296,N0002544,N0002545,lateral,70.82281544529798,auto_road,derived,s5c_flows,5.9624,8.28,0.002023,3.6221,held,0.251984,0.2428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.89130085036214,395.53718677313566,4.872737235575357,5.277327387020591,4.622737235575357,5.027327387020591,0.239103193311892,0.08056658189404628,4.936698005040511,0,,0.0,none,P11,1
E0002297,N0002545,N0002546,lateral,46.37574008845128,auto_road,derived,s5c_flows,7.2676,10.28,0.002614,3.6221,held,0.30729,0.3136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.53718677313566,395.3053080726934,5.277327387020591,5.578389437072246,5.027327387020591,5.328389437072246,0.2549264025105858,0.0882591725919101,3.0319692031196817,0,,0.0,none,P11,1
E0002298,N0002546,N0002547,lateral,13.618263685661848,auto_road,derived,s5c_flows,7.2676,10.28,0.003,3.6221,held,0.307676,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3053080726934,395.2372167542651,5.578389437072246,5.286495403938034,5.328389437072246,5.036495403938034,0.2550294350480113,0.08831023265213275,0.8899798620695231,0,,0.0,none,P11,1
E0002299,N0002547,N0002548,lateral,26.38173631428235,auto_road,derived,s5c_flows,7.2676,10.28,0.003113,3.6221,held,0.30779,0.3736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.2372167542651,395.1053080726937,5.286495403938034,4.246986849181326,5.036495403938034,3.996986849181326,0.25505984677095317,0.08832530626231513,1.7238919053883504,0,,0.0,none,P11,1
E0002300,N0002548,N0002549,lateral,39.9999999999517,auto_road,derived,s5c_flows,9.089,12.736,0.003333,3.6221,held,0.384367,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.1053080726937,394.9053080726939,4.246986849181326,4.376918489806087,3.996986849181326,4.126918489806087,0.2738972948307195,0.09787372004207753,2.434002376978169,0,,0.0,none,P11,1
E0002301,N0002549,N0002550,lateral,20.0000000000335,auto_road,derived,s5c_flows,9.089,12.736,0.003667,3.6221,held,0.3847,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9053080726939,394.8053080726937,4.376918489806087,2.1095784019156554,4.126918489806087,1.8595784019156554,0.2739730953915229,0.09791299957972457,1.2166644788881171,0,,0.0,none,P11,1
E0002302,N0002550,N0002551,lateral,3.4266979270594553,auto_road,derived,s5c_flows,9.089,12.736,0.003833,3.6221,held,0.384867,0.46,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,394.8053080726937,394.764187697569,2.1095784019156554,2.113589402040361,1.8595784019156554,1.8635894020403612,0.3707999528608185,0.07973847763656025,0.1540227599195373,0,,0.0,none,P11,1
