EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002303,N0002551,N0002552,lateral,25.298221281347036,auto_road,derived,s5c_flows,9.089,12.736,0.003862,3.6221,held,0.384895,0.4634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.764187697569,394.6376965911623,2.113589402040361,2.291929873681454,1.8635894020403612,2.041929873681454,0.27401746137420646,0.0979359930525506,1.5387231866219786,0,,0.0,none,P11,1
E0002304,N0002552,N0000363,lateral,13.45362404707371,auto_road,derived,s5c_flows,9.089,12.736,0.004073,3.6221,held,0.385106,0.4887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.6376965911623,394.5704284709269,2.291929873681454,2.318548579854337,2.041929873681454,2.068548579854337,0.2740654495796333,0.09796086647123362,0.8181515320342354,0,,0.0,none,P11,1
E0002305,N0002553,N0002554,lateral,5.56656363393522,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,349.40260620117186,349.2857083648592,1.5500000000000114,1.5507174163907962,1.3000000000000114,1.3007174163907962,0.0,0.0,0.0,0,,0.0,none,P73,1
E0002306,N0002554,N0000366,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,4.6e-05,3.6221,held,4.6e-05,0.0056,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,349.2857083648592,349.1107083648592,1.5507174163907962,1.5530184417814326,1.3007174163907962,1.3030184417814326,0.010289938490240232,0.002077383594150245,16.197051792364565,0,,0.0,none,P73,1
E0002307,N0002555,N0002556,lateral,11.40175425099138,auto_link,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.33140869140624,348.27439992015127,1.5500000000000114,1.967390851333107,1.3000000000000114,1.717390851333107,0.1611584343969526,0.046951098325882096,1.1791454677975968,0,,0.0,none,P73,1
E0002308,N0002556,N0000366,lateral,11.661903789690601,auto_link,provisional,s5c_flows,5.5294,7.456,9.5e-05,3.6221,held,0.231903,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.27439992015127,348.2160904012028,1.967390851333107,2.4476364054378337,1.717390851333107,2.1976364054378337,0.23274725849793557,0.07755959362981232,0.8350906662268335,0,,0.0,none,P73,1
E0002309,N0002557,N0002558,lateral,26.56550242430212,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,25.003,0.0,W11a-XG00559,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.8023080404884,346.6694805283669,1.5520925942772124,2.3878009657737493,1.3020925942772124,2.1378009657737493,0.11845872128933585,0.03156792542268341,3.7376595738943506,0,,0.0,none,P73,1
E0002310,N0002558,N0000370,lateral,25.124661671052912,auto_road,derived,s5c_flows,0.7416,1.0,0.000221,3.6221,held,0.031311,0.0266,21.984,0.0,W11a-XG00560,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6694805283669,346.5438572200116,2.3878009657737493,2.2528346745196473,2.1378009657737493,2.0028346745196473,0.11875133985495556,0.03166585514312173,3.5262285183112465,0,,0.0,none,P73,1
E0002311,N0002559,N0002560,lateral,24.6827889444458,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.60683049973363,347.4834165550114,1.5521050471413673,1.961773874676112,1.3021050471413673,1.711773874676112,0.0,0.0,0.0,0,,0.0,none,P73,1
E0002312,N0002560,N0002561,lateral,15.227797096588551,auto_road,derived,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4834165550114,347.40727756952845,1.961773874676112,2.3770241882840537,1.711773874676112,2.1270241882840537,0.015791873261475176,0.0042438915908853125,16.07134341026036,0,,0.0,none,P73,1
E0002313,N0002561,N0002562,lateral,5.894209897359722,auto_road,derived,s5c_flows,1.0798,1.456,0.000333,3.6221,held,0.0456,0.0399,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,347.40727756952845,347.36601810024695,2.3770241882840537,2.432382778659303,2.1270241882840537,2.182382778659303,0.1516406688712535,0.03458685533343761,0.6478264198772917,0,,0.0,none,P73,1
E0002314,N0002562,N0002563,lateral,4.195204061386688,auto_road,derived,s5c_flows,2.1596,2.912,0.000382,3.6221,held,0.090916,0.0458,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,347.36601810024695,347.3240660596331,2.432382778659303,2.4674988817731673,2.182382778659303,2.2174988817731673,0.21651892720987823,0.04328626469982991,0.32292820120063936,0,,0.0,none,P73,1
E0002315,N0002563,N0002564,lateral,36.20263226605982,auto_road,derived,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3240660596331,347.14305289830276,2.4674988817731673,2.4068433419316193,2.2174988817731673,2.1568433419316193,0.17091529618071705,0.050770214103584205,3.530270361503223,0,,0.0,none,P73,1
E0002316,N0002564,N0002565,lateral,5.989750226105118,auto_road,derived,s5c_flows,3.6428,4.912,0.000718,3.6221,held,0.153433,0.0862,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,347.14305289830276,347.10112464672,2.4068433419316193,2.2297164177331297,2.1568433419316193,1.9797164177331297,0.2282610608453584,0.05943333102088191,0.4373464754144696,0,,0.0,none,P73,1
E0002317,N0002565,N0002566,lateral,5.953794309965895,auto_road,derived,s5c_flows,3.6428,4.912,0.000768,3.6221,held,0.153483,0.0922,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,347.10112464672,347.0594480865502,2.2297164177331297,2.029724276731031,1.9797164177331297,1.7797242767310308,0.22828562341442746,0.0594420863591513,0.4346743508501946,0,,0.0,none,P73,1
E0002318,N0002566,N0002567,lateral,38.67233129926681,auto_road,derived,s5c_flows,3.6428,4.912,0.000818,3.6221,held,0.153532,0.0981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.0594480865502,346.8660864300539,2.029724276731031,1.7967553668211167,1.7797242767310308,1.5467553668211167,0.20337937443972193,0.06427946542701232,3.1691456263123188,0,,0.0,none,P73,1
E0002319,N0002567,N0002568,lateral,4.363671237738838,auto_road,derived,s5c_flows,3.6428,4.912,0.00114,3.6221,held,0.153855,0.1368,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,346.8660864300539,346.8246315532954,1.7967553668211167,1.7928306049077491,1.5467553668211167,1.5428306049077491,0.2536493006502553,0.05545382245746952,0.28672601807246795,0,,0.0,none,P73,1
E0002320,N0002568,N0002569,lateral,8.817820660799054,auto_road,derived,s5c_flows,3.6428,4.912,0.001177,3.6221,held,0.153891,0.1412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8246315532954,346.7805424499914,1.7928306049077491,1.739965362508599,1.5428306049077491,1.489965362508599,0.20353582915470853,0.06434754745301449,0.7220531062777967,0,,0.0,none,P73,1
E0002321,N0002569,N0002570,lateral,7.452035769229071,auto_road,derived,s5c_flows,3.6428,4.912,0.00125,3.6221,held,0.153965,0.15,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,346.7805424499914,346.7395562532606,1.739965362508599,1.8241339322862586,1.489965362508599,1.5741339322862586,0.21035606938412812,0.06295087631623422,0.5904302952486575,0,,0.0,none,P73,1
E0002322,N0002570,N0002571,lateral,4.95506969296855,auto_road,derived,s5c_flows,3.6428,4.912,0.001312,3.6221,held,0.154027,0.1575,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,346.7395562532606,346.6974381608704,1.8241339322862586,1.8133650617858734,1.5741339322862586,1.5633650617858734,0.24427227677537242,0.056923801637385835,0.3380837808244286,0,,0.0,none,P73,1
E0002323,N0002571,N0002572,lateral,18.08100351038179,auto_road,derived,s5c_flows,3.6428,4.912,0.001353,3.6221,held,0.154068,0.1624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6974381608704,346.60703314331846,1.8133650617858734,2.1320415637127894,1.5633650617858734,1.8820415637127894,0.20361287248930882,0.06438108371666565,1.4800147693127128,0,,0.0,none,P73,1
E0002324,N0002572,N0002573,lateral,25.191268294495345,auto_road,derived,s5c_flows,3.6428,4.912,0.001504,3.6221,held,0.154219,0.1805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.60703314331846,346.481076801846,2.1320415637127894,2.3255638231540274,1.8820415637127894,2.0755638231540274,0.2036785495112455,0.06440967779036724,2.061358314768151,0,,0.0,none,P73,1
E0002325,N0002573,N0002574,lateral,10.601358827928543,auto_road,derived,s5c_flows,3.6428,4.912,0.001714,3.6221,held,0.154429,0.2057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.481076801846,346.4280700077063,2.3255638231540274,2.57778936729369,2.0755638231540274,2.32778936729369,0.2037698132365744,0.06444941999902745,0.8671024966474048,0,,0.0,none,P73,1
E0002326,N0002574,N0002575,lateral,8.965925091059312,auto_road,derived,s5c_flows,3.6428,4.912,0.001802,3.6221,held,0.154517,0.2163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4280700077063,346.383240382251,2.57778936729369,2.4403680161864827,2.32778936729369,2.1903680161864827,0.20380803112013662,0.06446606545477354,0.7332001787648119,0,,0.0,none,P73,1
E0002327,N0002575,N0002576,lateral,12.121010781863957,auto_road,derived,s5c_flows,3.6428,4.912,0.001877,3.6221,held,0.154592,0.2252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.383240382251,346.3226353283417,2.4403680161864827,2.5833705310333244,2.1903680161864827,2.3333705310333244,0.20384059109301175,0.06448024800141375,0.9910530835942273,0,,0.0,none,P73,1
E0002328,N0002576,N0002577,lateral,14.928934425014873,auto_road,derived,s5c_flows,3.6428,4.912,0.001978,3.6221,held,0.154693,0.2374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3226353283417,346.2479906562166,2.5833705310333244,2.2623242851896634,2.3333705310333244,2.0123242851896634,0.20388442096474982,0.06449934146736377,1.220375605810835,0,,0.0,none,P73,1
E0002329,N0002577,N0002578,lateral,27.570531903667288,auto_road,derived,s5c_flows,3.6428,4.912,0.002102,3.6221,held,0.154817,0.2523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2479906562166,346.11013799669826,2.2623242851896634,2.3050231361142437,2.0123242851896634,2.0550231361142437,0.20393820436802174,0.0645227740178507,2.2531769684109966,0,,0.0,none,P73,1
E0002330,N0002578,N0002579,lateral,7.409033145817914,auto_road,derived,s5c_flows,3.6428,4.912,0.002332,3.6221,held,0.155047,0.2799,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,346.11013799669826,346.06938831439624,2.3050231361142437,2.4120569981037647,2.0550231361142437,2.1620569981037647,0.21084197373234084,0.06315088815598455,0.5856703178105889,0,,0.0,none,P73,1
E0002331,N0002579,N0002580,lateral,7.036987091161893,auto_road,derived,s5c_flows,3.6428,4.912,0.002394,3.6221,held,0.155109,0.2873,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,346.06938831439624,346.0271663918493,2.4120569981037647,2.5398502097132223,2.1620569981037647,2.2898502097132223,0.2172731297145022,0.061898837640949694,0.5397957784293993,0,,0.0,none,P73,1
E0002332,N0002580,N0002581,lateral,3.9464647050455435,auto_road,derived,s5c_flows,3.6428,4.912,0.002453,3.6221,held,0.155167,0.2943,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,346.0271663918493,345.9857285124463,2.5398502097132223,2.6060683625536853,2.2898502097132223,2.3560683625536853,0.26321050924048467,0.05439785643947112,0.24989280230700694,0,,0.0,none,P73,1
E0002333,N0002581,N0000370,lateral,26.227717200590764,auto_road,derived,s5c_flows,3.6428,4.912,0.002485,3.6221,held,0.1552,0.2983,23.142,0.0,W11a-XG00561,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9857285124463,345.85458992644334,2.6060683625536853,2.9421019680879112,2.3560683625536853,2.6921019680879112,0.2041041345150944,0.06459508832008523,2.1416940967333438,0,,0.0,none,P73,1
E0002334,N0002582,N0000377,lateral,10.198039027185569,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.6292131964673,433.57822300133137,1.5520612175952238,1.6552669889030085,1.3020612175952238,1.4052669889030085,0.19530982006149752,0.060806644196143594,0.8702446045275224,0,,0.0,none,P18,0
E0002335,N0002583,N0002584,main,25.000000000112866,auto_block,provisional,s5c_flows,14.413,16.222,0.018368,3.6221,held,0.622597,2.2042,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.4795438339289,427.3420438339283,8.47348961333671,7.973721546931074,8.22348961333671,7.723721546931074,0.32992225714987444,0.1198054719884841,1.2629237877675763,0,,0.0,none,P18,0
E0002336,N0002584,N0002585,main,31.92030999615636,auto_block,provisional,s5c_flows,14.413,16.222,0.018577,3.6221,held,0.622806,2.2292,9.12,0.0,W11a-XG00562,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.3420438339283,427.16648212894944,7.973721546931074,8.16231425776931,7.723721546931074,7.91231425776931,0.3299571089654963,0.11982433474645673,1.6123464297241068,0,,0.0,none,P18,0
E0002337,N0002585,N0002586,main,80.0000000001762,auto_block,provisional,s5c_flows,14.413,16.222,0.018843,3.6221,held,0.623072,2.2611,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.16648212894944,426.7264821289485,8.16231425776931,8.6252939940984,7.91231425776931,8.3752939940984,0.33000145364837596,0.11984833730271746,4.040386242531425,0,,0.0,none,P18,0
E0002338,N0002586,N0002587,main,79.99999999984645,auto_block,provisional,s5c_flows,14.413,16.222,0.019509,3.6221,held,0.623738,2.3411,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.7264821289485,426.28648212894933,8.6252939940984,9.119310107378794,8.3752939940984,8.869310107378794,0.3301124223234784,0.1199084113996017,4.039028049735843,0,,0.0,none,P18,0
E0002339,N0002587,N0000377,main,15.412384459184661,auto_block,provisional,s5c_flows,14.413,16.222,0.020176,3.6221,held,0.624405,2.4211,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.28648212894933,426.2017140144238,9.119310107378794,9.031775975810547,8.869310107378794,8.781775975810547,0.3302234721683608,0.11996854346994393,0.777876486589604,0,,0.0,none,P18,0
E0002340,N0002588,N0002589,lateral,12.165525060596439,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,12.166,0.0,W11a-XG00563,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8396789550781,371.77885132977514,1.5500000000000114,1.8423339729592385,1.3000000000000114,1.5923339729592385,0.13489621704043256,0.037230723305707175,1.5030721799201203,0,,0.0,none,P29,1
E0002341,N0002589,N0002590,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045369,0.0122,19.235,0.0,W11a-XG00564,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.77885132977514,371.68267440946676,1.8423339729592385,2.607578276080119,1.5923339729592385,2.357578276080119,0.1350005280688186,0.0372677034570659,2.3747294840044146,0,,0.0,none,P29,1
E0002342,N0002590,N0000398,lateral,24.244103881016663,auto_block,provisional,s5c_flows,2.1596,2.912,0.000262,3.6221,held,0.090796,0.0314,21.214,0.0,W11a-XG00565,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.68267440946676,371.56145389006167,2.607578276080119,3.047615934157079,2.357578276080119,2.797615934157079,0.17081763986941104,0.05073143477801953,2.36549573173972,0,,0.0,none,P29,1
E0002343,N0002591,N0002592,lateral,60.21814846509136,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,371.52127552927254,371.2201847869471,1.5506849199462067,1.8236689728185524,1.3006849199462067,1.5736689728185524,0.0,0.0,0.0,0,,0.0,none,P29,1
E0002344,N0002592,N0002593,lateral,20.551187502763984,auto_road,derived,s5c_flows,0.0,0.0,0.000502,3.6221,held,0.000502,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2201847869471,371.1174288494332,1.8236689728185524,2.2194241779105255,1.5736689728185524,1.9694241779105255,0.023895985385208346,0.005832653895490342,14.333779762217018,0,,0.0,none,P29,1
E0002345,N0002593,N0002594,lateral,32.28109983937146,auto_road,derived,s5c_flows,0.0,0.0,0.000673,3.6221,held,0.000673,0.0808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1174288494332,370.95602335023636,2.2194241779105255,2.4794319720292606,1.9694241779105255,2.2294319720292606,0.027181984751889945,0.006508714950027278,19.79319521981495,0,,0.0,none,P29,1
E0002346,N0002594,N0002595,lateral,26.445093032708943,auto_road,derived,s5c_flows,0.0,0.0,0.000942,3.6221,held,0.000942,0.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.95602335023636,370.8237978850728,2.4794319720292606,3.0086911285990823,2.2294319720292606,2.7586911285990823,0.03138983729730334,0.007400453863405793,14.041218065918853,0,,0.0,none,P29,1
E0002347,N0002595,N0002596,lateral,26.452238631319123,auto_road,derived,s5c_flows,0.0,0.0,0.001162,3.6221,held,0.001162,0.1395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8237978850728,370.6915366919162,3.0086911285990823,3.3824379174587875,2.7586911285990823,3.1324379174587875,0.03427469819689496,0.008028361874562101,12.862859982681291,0,,0.0,none,P29,1
E0002348,N0002596,N0002597,lateral,53.20532321968904,auto_road,derived,s5c_flows,0.0,0.0,0.001383,3.6221,held,0.001383,0.1659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6915366919162,370.4255100758178,3.3824379174587875,3.996578547229092,3.1324379174587875,3.746578547229092,0.036829666415339656,0.008595498630836779,24.07720387674979,0,,0.0,none,P29,1
E0002349,N0002597,N0002598,lateral,26.720720655151723,auto_road,derived,s5c_flows,0.0,0.0,0.001826,3.6221,held,0.001826,0.2192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4255100758178,370.29190647254205,3.996578547229092,4.165552023551697,3.746578547229092,3.9155520235516974,0.04123217791363246,0.009596627204265934,10.800917312332551,0,,0.0,none,P29,1
E0002350,N0002598,N0002599,lateral,26.80907768013111,auto_road,derived,s5c_flows,0.0,0.0,0.002049,3.6221,held,0.002049,0.2459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.29190647254205,370.1578610841414,4.165552023551697,4.928686767421084,3.9155520235516974,4.678686767421084,0.04318174703913386,0.010049467439852716,10.347380362600559,0,,0.0,none,P29,1
E0002351,N0002599,N0002600,lateral,40.1767556302254,auto_road,derived,s5c_flows,0.0,0.0,0.002272,3.6221,held,0.002272,0.2727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1578610841414,369.9569773059903,4.928686767421084,5.115105213540971,4.678686767421084,4.865105213540971,0.044994637710770155,0.010475727728492396,14.882053238019694,0,,0.0,none,P29,1
E0002352,N0002600,N0002601,lateral,43.578260670947444,auto_road,derived,s5c_flows,0.0,0.0,0.002607,3.6221,held,0.002607,0.3129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9569773059903,369.73908600263553,5.115105213540971,5.714893489551969,4.865105213540971,5.464893489551969,0.047506933335057,0.011074587720463519,15.288386210772854,0,,0.0,none,P29,1
E0002353,N0002601,N0002602,lateral,23.562094672613227,auto_road,derived,s5c_flows,0.0,0.0,0.00297,3.6221,held,0.00297,0.3564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.73908600263553,369.62127552927245,5.714893489551969,5.934510603540048,5.464893489551969,5.684510603540048,0.049996100797672895,0.011677175892398,7.8546440944683775,0,,0.0,none,P29,1
E0002354,N0002602,N0002603,lateral,52.521522325077996,auto_road,derived,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.62127552927245,369.35866791764704,5.934510603540048,4.80704253157171,5.684510603540048,4.55704253157171,0.05126232226206292,0.01198720530692729,17.076064188878597,0,,0.0,none,P29,1
E0002355,N0002603,N0002604,lateral,26.887492946121245,auto_road,derived,s5c_flows,0.0,0.0,0.003604,3.6221,held,0.003604,0.4325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.35866791764704,369.22423045291646,4.80704253157171,4.2697270666147915,4.55704253157171,4.0197270666147915,0.05389333563646236,0.012638871430750404,8.315033336555407,0,,0.0,none,P29,1
E0002356,N0002604,N0002605,lateral,10.59098472892507,auto_road,derived,s5c_flows,0.0,0.0,0.003828,3.6221,held,0.003828,0.4594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.22423045291646,369.17127552927184,4.2697270666147915,4.136982527368787,4.0197270666147915,3.8869825273687866,0.05515934878489873,0.012956015646714919,3.2001177685599687,0,,0.0,none,P29,1
E0002357,N0002605,N0002606,lateral,6.623844568462384,auto_road,derived,s5c_flows,0.0,0.0,0.003917,3.6221,held,0.003917,0.47,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,369.17127552927184,369.12822053957683,4.136982527368787,4.11299039792317,3.8869825273687866,3.86299039792317,0.060737511368996716,0.012336151412416035,1.8176149629127725,0,,0.0,none,P29,1
E0002358,N0002606,N0002607,lateral,23.234404634736393,auto_road,derived,s5c_flows,0.0,0.0,0.003972,3.6221,held,0.003972,0.4766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.12822053957683,369.0120485164031,4.11299039792317,3.9776060246124985,3.86299039792317,3.7276060246124985,0.05594709279223515,0.013154513744864177,6.92154065419734,0,,0.0,none,P29,1
E0002359,N0002607,N0002608,lateral,50.56836220141779,auto_road,derived,s5c_flows,0.0,0.0,0.004165,3.6221,held,0.004165,0.4999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0120485164031,368.759206705396,3.9776060246124985,4.110666341478975,3.7276060246124985,3.860666341478975,0.05697328827384201,0.013414430612995049,14.793003216513513,0,,0.0,none,P29,1
E0002360,N0002608,N0002609,lateral,15.670551864404567,auto_road,derived,s5c_flows,0.0,0.0,0.004587,3.6221,held,0.004587,0.5504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.759206705396,368.680853946074,4.110666341478975,3.9297112394728515,3.860666341478975,3.6797112394728515,0.059110295924568595,0.013960512572198353,4.418449617305802,0,,0.0,none,P29,1
E0002361,N0002609,N0002610,lateral,9.634677933629936,auto_road,derived,s5c_flows,0.0,0.0,0.004717,3.6221,held,0.004717,0.5661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.680853946074,368.6326805564059,3.9297112394728515,3.8523658303128627,3.6797112394728515,3.6023658303128627,0.05974175971341679,0.014123113793323178,2.6878680228168164,0,,0.0,none,P29,1
E0002362,N0002610,N0000381,lateral,11.465403837743708,auto_road,derived,s5c_flows,0.0,0.0,0.004798,3.6221,held,0.004798,0.5757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6326805564059,368.57535353721715,3.8523658303128627,3.820367898329721,3.6023658303128627,3.570367898329721,0.06012929158341635,0.014223181733597962,3.177986284726124,0,,0.0,none,P29,1
E0002363,N0002611,N0002612,lateral,45.79141353033338,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,45.791,0.0,W11a-XG00566,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.09019775390624,373.8612406862546,1.5500000000000114,1.5848652707766746,1.3000000000000114,1.3348652707766746,0.13489621704043256,0.037230723305707175,5.657610289225566,0,,0.0,none,P29,1
E0002364,N0002612,N0002613,lateral,13.481298032332898,auto_road,derived,s5c_flows,2.1596,2.912,0.000382,3.6221,held,0.090916,0.0458,13.481,0.0,W11a-XG00567,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8612406862546,373.7938341960929,1.5848652707766746,1.6032605304695835,1.3348652707766746,1.3532605304695835,0.17089325492993787,0.05076146054479255,1.3147874129438195,0,,0.0,none,P29,1
E0002365,N0002613,N0002614,lateral,21.76306014732929,auto_road,derived,s5c_flows,2.1596,2.912,0.000494,3.6221,held,0.091028,0.0593,21.763,0.0,W11a-XG00568,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,373.7850317593556,373.64357186839794,1.6120629672068958,1.5633678288676833,1.3620629672068958,1.3133678288676833,0.1870296062765052,0.04780813593705255,1.9393596358531164,0,,0.0,none,P29,1
E0002366,N0002614,N0002615,lateral,20.01613613089168,auto_road,derived,s5c_flows,2.1596,2.912,0.000675,3.6221,held,0.09121,0.081,20.016,0.0,W11a-XG00569,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.64357186839794,373.5434911877435,1.5633678288676833,1.6687280505377657,1.3133678288676833,1.4187280505377657,0.1710782174468251,0.05083493503475042,1.949998508441822,0,,0.0,none,P29,1
E0002367,N0002615,N0002616,lateral,23.55251983299164,auto_road,derived,s5c_flows,2.1596,2.912,0.000842,3.6221,held,0.091376,0.1011,23.553,0.0,W11a-XG00570,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5434911877435,373.4257285885785,1.6687280505377657,1.7062599368121028,1.4187280505377657,1.4562599368121028,0.17118246804166676,0.05087636520511066,2.293120327725269,0,,0.0,none,P29,1
E0002368,N0002616,N0002617,lateral,22.00863326991267,auto_road,derived,s5c_flows,3.2393,4.368,0.001038,3.6221,held,0.13684,0.1246,22.009,0.0,W11a-XG00571,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4257285885785,373.31568542222897,1.7062599368121028,1.6758917262085333,1.4562599368121028,1.4258917262085333,0.19580203207925612,0.061016299407398694,1.8733746049686968,0,,0.0,none,P29,1
E0002369,N0002617,N0002618,lateral,12.000570852403849,auto_road,derived,s5c_flows,3.981,5.368,0.001222,3.6221,held,0.168113,0.1466,12.001,0.0,W11a-XG00572,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.31568542222897,373.25568256796697,1.6758917262085333,1.6805967289080286,1.4258917262085333,1.4305967289080286,0.20953731322690616,0.06698066224086549,0.9545293443280063,0,,0.0,none,P29,1
E0002370,N0002618,N0002619,lateral,20.607539843035287,auto_road,derived,s5c_flows,3.981,5.368,0.001322,3.6221,held,0.168213,0.1586,20.608,0.0,W11a-XG00573,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.25568256796697,373.1526448687518,1.6805967289080286,1.7517130414044573,1.4305967289080286,1.5017130414044573,0.20957822235147675,0.06699875496472144,1.6388105287386094,0,,0.0,none,P29,1
E0002371,N0002619,N0002620,lateral,21.789760788629373,auto_road,derived,s5c_flows,3.981,5.368,0.001494,3.6221,held,0.168385,0.1792,21.79,0.0,W11a-XG00574,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1526448687518,373.04369606480867,1.7517130414044573,1.855870585581954,1.5017130414044573,1.605870585581954,0.209648545988221,0.06702986129433033,1.7322451634407885,0,,0.0,none,P29,1
E0002372,N0002620,N0002621,lateral,30.82983685345323,auto_road,derived,s5c_flows,3.981,5.368,0.001675,3.6221,held,0.168567,0.201,30.83,0.0,W11a-XG00575,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.04369606480867,372.8895468805414,1.855870585581954,1.7794594671148616,1.605870585581954,1.5294594671148616,0.2097229031275845,0.06706275803982739,2.4500453053123756,0,,0.0,none,P29,1
E0002373,N0002621,N0002622,lateral,50.00000000000204,auto_road,derived,s5c_flows,4.7226,6.368,0.001932,3.6221,held,0.199914,0.2318,50.0,0.0,W11a-XG00576,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8895468805414,372.6395468805414,1.7794594671148616,1.7104287053961116,1.5294594671148616,1.4604287053961116,0.22176468588568746,0.07247534404174658,3.757736855194897,0,,0.0,none,P29,1
E0002374,N0002622,N0002623,lateral,51.14512282089285,auto_road,derived,s5c_flows,4.7226,6.368,0.002349,3.6221,held,0.20033,0.2818,51.145,0.0,W11a-XG00577,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6395468805414,372.38382126643694,1.7104287053961116,1.7951643292661856,1.4604287053961116,1.5451643292661856,0.2219152143177916,0.07254407560534856,3.841190953500148,0,,0.0,none,P29,1
E0002375,N0002623,N0002624,lateral,30.791060257655307,auto_road,derived,s5c_flows,5.4642,7.368,0.002775,3.6221,held,0.231847,0.333,30.791,0.0,W11a-XG00578,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.38382126643694,372.2298659651487,1.7951643292661856,1.80779272625756,1.5451643292661856,1.55779272625756,0.2327289985189137,0.07755102315004189,2.2050725990035245,0,,0.0,none,P29,1
E0002376,N0002624,N0002625,lateral,29.616127492203347,auto_road,derived,s5c_flows,5.4642,7.368,0.003031,3.6221,held,0.232103,0.3638,26.499,0.0,W11a-XG00579,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2298659651487,372.08178532768767,1.80779272625756,2.483919018015456,1.55779272625756,2.233919018015456,0.2328124472471171,0.07759019372520651,2.1201706811926826,0,,0.0,none,P29,1
E0002377,N0002625,N0002626,lateral,16.411014078529927,auto_road,derived,s5c_flows,5.4642,7.368,0.003278,3.6221,held,0.23235,0.3934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.08178532768767,371.999730257295,2.483919018015456,2.8133800942674725,2.233919018015456,2.5633800942674725,0.23289290051339018,0.07762796597182173,1.1744321132412805,0,,0.0,none,P29,1
E0002378,N0002626,N0002627,lateral,7.467287390417383,auto_road,derived,s5c_flows,5.4642,7.368,0.003415,3.6221,held,0.232487,0.4098,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.999730257295,371.95866017664775,2.8133800942674725,2.8968696085084957,2.5633800942674725,2.6468696085084957,0.24073253557698507,0.07593611764010552,0.5169836704540076,0,,0.0,none,P29,1
E0002379,N0002627,N0002628,lateral,53.283286175853185,auto_road,derived,s5c_flows,5.4642,7.368,0.003477,3.6221,held,0.232549,0.4173,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.95866017664775,371.66560210268057,2.8968696085084957,3.389787301616309,2.6468696085084957,3.139787301616309,0.2407534060796626,0.07594537623200567,3.6886488297644506,0,,0.0,none,P29,1
E0002380,N0002628,N0002629,lateral,19.134902590766444,auto_road,derived,s5c_flows,5.4642,7.368,0.003921,3.6221,held,0.232993,0.4706,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.66560210268057,371.56036013843135,3.389787301616309,3.5454137873499008,3.139787301616309,3.2954137873499008,0.2409027509271595,0.0760116422671274,1.323833131635219,0,,0.0,none,P29,1
E0002381,N0002629,N0002630,lateral,33.74748982080258,auto_road,derived,s5c_flows,5.4642,7.368,0.004081,3.6221,held,0.233153,0.4897,1.534,0.0,W11a-XG00580,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.56036013843135,371.3747489444169,3.5454137873499008,3.419715166911203,3.2954137873499008,3.169715166911203,0.2409565195533017,0.07603550584273941,2.3342724435211735,0,,0.0,none,P29,1
E0002382,N0002630,N0002631,lateral,19.120623129766404,auto_road,derived,s5c_flows,5.4642,7.368,0.004362,3.6221,held,0.233434,0.5234,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.3747489444169,371.2695855172032,3.419715166911203,3.358069512093664,3.169715166911203,3.108069512093664,0.24105088757389714,0.07607739567267682,1.3220322703233316,0,,0.0,none,P29,1
E0002383,N0002631,N0002632,lateral,9.288243314229861,auto_road,derived,s5c_flows,5.4642,7.368,0.004521,3.6221,held,0.233593,0.5426,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.2695855172032,371.2185001789749,3.358069512093664,3.335271793681329,3.108069512093664,3.085271793681329,0.24110424883736783,0.0761010868588701,0.6420627425010018,0,,0.0,none,P29,1
E0002384,N0002632,N0002633,lateral,9.288630824873275,auto_road,derived,s5c_flows,5.4642,7.368,0.004599,3.6221,held,0.233671,0.5518,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.2185001789749,371.1674127094381,3.335271793681329,3.3288641460306394,3.085271793681329,3.0788641460306394,0.24113041666905674,0.07611270588853122,0.6420198492020194,0,,0.0,none,P29,1
E0002385,N0002633,N0002634,lateral,14.254804134923882,auto_road,derived,s5c_flows,5.4642,7.368,0.004676,3.6221,held,0.233748,0.5611,3.168,0.0,W11a-XG00581,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.1674127094381,371.089011286696,3.3288641460306394,3.3990868578352433,3.0788641460306394,3.1490868578352433,0.24115624295668658,0.0761241739809502,0.9851707175504021,0,,0.0,none,P29,1
E0002386,N0002634,N0002635,lateral,22.371684758085745,auto_road,derived,s5c_flows,6.9474,9.368,0.004795,3.6221,held,0.296047,0.5754,17.578,0.0,W11a-XG00582,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,371.089011286696,370.96596702052653,3.3990868578352433,3.6446592001765907,3.1490868578352433,3.3946592001765907,0.26033174359034206,0.08483552613498238,1.4322548894440512,0,,0.0,none,P29,1
E0002387,N0002635,N0000398,lateral,48.338507625424405,auto_road,derived,s5c_flows,6.9474,9.368,0.004981,3.6221,held,0.296233,0.5978,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.96596702052653,370.7001052285867,3.6446592001765907,3.9089645956320282,3.3946592001765907,3.6589645956320282,0.26038449461029683,0.0848600335642756,3.0940467287149076,0,,0.0,none,P29,1
E0002388,N0002636,N0000409,main,71.30918594402827,auto_block,provisional,s5c_flows,54.879,74.0,0.009986,3.6221,held,2.310654,1.1983,71.309,0.0,W11a-XG00583,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.11893774651026,390.7267372238181,3.6548049292709948,4.310677326963173,3.4048049292709948,4.060677326963173,0.4934365135160711,0.22486536741798374,2.408590365418433,0,,0.0,none,P41,1
E0002389,N0002637,N0002638,lateral,17.26267650163207,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,17.263,0.0,W11a-XG00584,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,393.99024865947626,393.8435159092124,1.57930090107061,1.5842489833657396,1.32930090107061,1.3342489833657396,0.18012919059678698,0.03794502788456375,1.5972495855556967,0,,0.0,none,P41,1
E0002390,N0002638,N0000409,lateral,12.206555615733702,auto_block,provisional,s5c_flows,2.9664,4.0,0.000144,3.6221,held,0.124504,0.0173,12.207,0.0,W11a-XG00585,200,PVC-U,2.95,0.5,ground,minimum,tractive,1.0,393.8435159092124,393.48342251854825,1.5842489833657396,1.5539920322329976,1.3342489833657396,1.3039920322329976,0.34711527108366547,0.03893483971678566,0.5860951981756106,0,,0.0,none,P41,1
E0002391,N0002639,N0002640,lateral,19.18677324484726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,406.0839808427187,405.98804697649445,1.557986930718812,1.600148824286805,1.307986930718812,1.350148824286805,0.0,0.0,0.0,0,,0.0,none,P81,1
E0002392,N0002640,N0000440,lateral,23.39244630972099,auto_block,provisional,s5c_flows,0.0,0.0,0.00016,3.6221,held,0.00016,0.0192,15.595,0.0,W11a-XG00586,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,405.97747866171795,405.86051643016935,1.610717139063297,1.6629821049868951,1.360717139063297,1.4129821049868951,0.013939024826001727,0.0038967576433887874,27.96996992463555,0,,0.0,none,P81,1
E0002393,N0002641,N0002642,lateral,49.42130665988301,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2174560546875,405.9703495213881,1.5500000000000114,1.5661800196275522,1.3000000000000114,1.3161800196275522,0.11845872128933585,0.03156792542268341,6.953379501029067,0,,0.0,none,P81,1
E0002394,N0002642,N0000440,lateral,31.17061881244648,auto_block,provisional,s5c_flows,10.4705,17.0,0.000412,3.6221,held,0.439363,0.0494,26.495,0.0,W11a-XG00587,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9703495213881,405.8144964273258,1.5661800196275522,1.709002107830429,1.3161800196275522,1.459002107830429,0.2858278099816211,0.10414133704871661,1.8175639157511632,0,,0.0,none,P81,1
E0002395,N0002643,N0000453,sub main,30.787121784205528,draft,provisional,s5c_flows,21.5066,29.0,0.045614,3.6221,held,0.947227,5.4736,30.787,0.0,W11a-XG00588,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.3750351553357,309.20570598552257,6.06219018646118,6.160108223461805,5.81219018646118,5.910108223461805,0.3761362538913887,0.14605579435173693,1.3641830349902702,0,,0.0,none,P08,1
E0002396,N0002644,N0002645,lateral,41.85243061547136,draft,provisional,s5c_flows,0.0,0.0,0.006945,3.6221,held,0.006945,0.8334,40.302,0.0,W11a-XG00589,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0748537759982,311.8655916229208,4.279668929079946,4.167703054813558,4.029668929079946,3.9177030548135576,0.06909626273907446,0.016597172051539905,10.095198822719997,0,,0.0,none,P08,1
E0002397,N0002645,N0002646,lateral,33.147569384434654,draft,provisional,s5c_flows,0.0,0.0,0.007294,3.6221,held,0.007294,0.8752,33.148,0.0,W11a-XG00590,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8655916229208,311.69985377599863,4.167703054813558,3.8259640950951166,3.9177030548135576,3.5759640950951166,0.07036740582165898,0.016942680668308313,7.851070865689515,0,,0.0,none,P08,1
E0002398,N0002646,N0002647,lateral,65.00000000021517,draft,provisional,s5c_flows,0.0,0.0,0.00757,3.6221,held,0.00757,0.9084,65.0,0.0,W11a-XG00591,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.69985377599863,311.37485377599756,3.8259640950951166,5.12273533533056,3.5759640950951166,4.87273533533056,0.0713437261634287,0.01720954878994671,15.184703569523451,0,,0.0,none,P08,1
E0002399,N0002647,N0000453,lateral,41.62518336973218,draft,provisional,s5c_flows,0.0,0.0,0.008112,3.6221,held,0.008112,0.9734,41.625,0.0,W11a-XG00592,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.37485377599756,311.1667278591489,5.12273533533056,4.199086349835454,4.87273533533056,3.9490863498354543,0.07319277531209951,0.01771851399921079,9.478436269208096,0,,0.0,none,P08,1
E0002400,N0002648,N0002649,lateral,23.30013115205295,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,385.53756974607694,385.4210690903167,1.6496250781418098,1.7782412124176972,1.3996250781418098,1.5282412124176972,0.0,0.0,0.0,0,,0.0,none,P293,0
E0002401,N0002649,N0002650,lateral,12.563795121303405,auto_road,derived,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.4210690903167,385.3582501147102,1.7782412124176972,1.988124397008562,1.5282412124176972,1.738124397008562,0.015335605822015446,0.004157844742194744,13.654275402309299,0,,0.0,none,P293,0
E0002402,N0002650,N0002651,lateral,10.761997418536122,auto_road,derived,s5c_flows,0.0,0.0,0.000299,3.6221,held,0.000299,0.0359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3582501147102,385.3044401276175,1.988124397008562,2.212130917304364,1.738124397008562,1.9621309173043642,0.018864623941872227,0.004832908501501171,9.508094314254716,0,,0.0,none,P293,0
E0002403,N0002651,N0002652,lateral,13.374076308303724,auto_road,derived,s5c_flows,0.0,0.0,0.000389,3.6221,held,0.000389,0.0466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.3044401276175,385.237569746076,2.212130917304364,2.3289890918146057,1.9621309173043642,2.0789890918146057,0.021302401558835504,0.005311888878322707,10.463668670850414,0,,0.0,none,P293,0
E0002404,N0002652,N0002653,lateral,35.4134366843687,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.237569746076,385.06050256265416,2.3289890918146057,3.4067825935958354,2.0789890918146057,3.1567825935958354,0.023853542561543952,0.005824040037637895,24.743659907816863,0,,0.0,none,P293,0
E0002405,N0002653,N0002654,lateral,6.354360163661838,auto_road,derived,s5c_flows,0.0,0.0,0.000795,3.6221,held,0.000795,0.0954,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,385.06050256265416,385.0191992215904,3.4067825935958354,3.670253903409616,3.1567825935958354,3.420253903409616,0.03182907806493276,0.006546935049457275,3.327334914057022,0,,0.0,none,P293,0
E0002406,N0002654,N0002655,lateral,8.783054427644622,auto_road,derived,s5c_flows,0.0,0.0,0.000848,3.6221,held,0.000848,0.1018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0191992215904,384.97528394945215,3.670253903409616,3.923336656016602,3.420253903409616,3.673336656016602,0.030021302978761984,0.007107263520072543,4.876012229192734,0,,0.0,none,P293,0
E0002407,N0002655,N0002656,lateral,5.984390810418124,auto_road,derived,s5c_flows,0.0,0.0,0.000921,3.6221,held,0.000921,0.1106,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,384.97528394945215,384.9333932137792,3.923336656016602,3.9604971670801774,3.673336656016602,3.7104971670801774,0.03472075030807104,0.006815217872628093,2.872629362998442,0,,0.0,none,P293,0
E0002408,N0002656,N0002657,lateral,7.399196046340791,auto_road,derived,s5c_flows,0.0,0.0,0.000971,3.6221,held,0.000971,0.1165,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,384.9333932137792,384.8926976355243,3.9604971670801774,4.107699092991311,3.7104971670801774,3.857699092991311,0.03280857439362998,0.007332168159392721,3.7587714914435075,0,,0.0,none,P293,0
E0002409,N0002657,N0002658,lateral,32.132677885877904,auto_road,derived,s5c_flows,0.0,0.0,0.001033,3.6221,held,0.001033,0.1239,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.8926976355243,384.715967907152,4.107699092991311,5.158513294019883,3.857699092991311,4.908513294019883,0.03367398335140557,0.007509837912309331,15.903809948547252,0,,0.0,none,P293,0
E0002410,N0002658,N0002659,lateral,13.71658801443554,auto_road,derived,s5c_flows,0.0,0.0,0.001301,3.6221,held,0.001301,0.1561,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.715967907152,384.6405266730726,5.158513294019883,5.645514586693025,4.908513294019883,5.395514586693025,0.03706545344037685,0.008216629554541194,6.167732457619383,0,,0.0,none,P293,0
E0002411,N0002659,N0002660,lateral,13.330591226371515,auto_road,derived,s5c_flows,0.0,0.0,0.001415,3.6221,held,0.001415,0.1698,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.6405266730726,384.56720842132756,5.645514586693025,6.112540113828686,5.395514586693025,5.862540113828686,0.03836811342467856,0.008492518077212047,5.790655328302388,0,,0.0,none,P293,0
E0002412,N0002660,N0002661,lateral,31.88570474056287,auto_road,derived,s5c_flows,0.0,0.0,0.001526,3.6221,held,0.001526,0.1831,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.56720842132756,384.3918370452545,6.112540113828686,7.775307730136149,5.862540113828686,7.525307730136149,0.03957138863725454,0.008749510596958526,13.42961242058613,0,,0.0,none,P293,0
E0002413,N0002661,N0002662,lateral,45.000000000138805,auto_road,derived,s5c_flows,0.0,0.0,0.001792,3.6221,held,0.001792,0.215,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,384.3918370452545,384.14433704525374,7.775307730136149,11.468761099277515,7.525307730136149,11.218761099277515,0.04223587075170643,0.009325876574739073,17.757417727016122,0,,0.0,none,P293,0
E0002414,N0002662,N0002663,lateral,27.34701916946598,auto_road,derived,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.06309814453124,393.9126895390992,1.5500000000000114,2.6707455194945737,1.3000000000000114,2.4207455194945737,0.04557782119636584,0.01006282568935321,10.000119375183628,0,,0.0,none,P293,0
E0002415,N0002663,N0002664,lateral,32.652980830424106,auto_road,derived,s5c_flows,0.0,0.0,0.002395,3.6221,held,0.002395,0.2873,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.9126895390992,393.7330981445318,2.6707455194945737,3.780726318358802,2.4207455194945737,3.530726318358802,0.047424377890152344,0.010476635153209873,11.475455691464989,0,,0.0,none,P265,0
E0002416,N0002664,N0002665,lateral,9.980147940986582,auto_road,derived,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.7330981445318,393.6782073308564,3.780726318358802,4.014419622268576,3.530726318358802,3.7644196222685764,0.049479649839986935,0.010942694391161328,3.3617012156383312,0,,0.0,none,P265,0
E0002417,N0002665,N0002666,lateral,52.72969077865125,auto_road,derived,s5c_flows,0.0,0.0,0.00275,3.6221,held,0.00275,0.33,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.6782073308564,393.38819403157385,4.014419622268576,4.322102599285529,3.7644196222685764,4.072102599285529,0.050078726804896716,0.011079621600285555,17.548932165708642,0,,0.0,none,P265,0
E0002418,N0002666,N0002667,lateral,17.290161280478994,auto_road,derived,s5c_flows,0.0,0.0,0.003189,3.6221,held,0.003189,0.3827,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.38819403157385,393.2930981445312,4.322102599285529,4.68450195312505,4.072102599285529,4.43450195312505,0.053060937293140584,0.011768433795964622,5.430913387048343,0,,0.0,none,P265,0
E0002419,N0002667,N0002668,lateral,35.847793674126,auto_road,derived,s5c_flows,0.0,0.0,0.003333,3.6221,held,0.003333,0.4,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.2930981445312,393.0959352793235,4.68450195312505,2.9911618886452516,4.43450195312505,2.7411618886452516,0.0539787785899057,0.011982824787397733,11.068483643196563,0,,0.0,none,P265,0
E0002420,N0002668,N0002669,lateral,4.152206325789157,auto_road,derived,s5c_flows,0.0,0.0,0.003632,3.6221,held,0.003632,0.4358,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,393.0959352793235,393.0544132160656,2.9911618886452516,3.0156246257312773,2.7411618886452516,2.7656246257312773,0.06801861445486256,0.010874251913329053,1.0174191185425618,0,,0.0,none,P265,0
E0002421,N0002669,N0002670,lateral,17.457063892834007,auto_road,derived,s5c_flows,0.0,0.0,0.003667,3.6221,held,0.003667,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0544132160656,392.9671278966014,3.0156246257312773,3.4396103846485744,2.7656246257312773,3.1896103846485744,0.054254628769175285,0.012729142057943982,5.362695708755275,0,,0.0,none,P265,0
E0002422,N0002670,N0002671,lateral,55.58123758215859,auto_road,derived,s5c_flows,0.0,0.0,0.003812,3.6221,held,0.003812,0.4575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9671278966014,392.68922170869064,3.4396103846485744,5.2612787795906115,3.1896103846485744,5.0112787795906115,0.05507059786113379,0.012933707769583053,16.821207607706395,0,,0.0,none,P265,0
E0002423,N0002671,N0002672,lateral,23.358676670166723,auto_road,derived,s5c_flows,0.0,0.0,0.004275,3.6221,held,0.004275,0.513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.68922170869064,392.5724283253398,5.2612787795906115,5.619099994972714,5.0112787795906115,5.369099994972714,0.05754389552634943,0.013559605660798252,6.765466158922902,0,,0.0,none,P265,0
E0002424,N0002672,N0002673,lateral,63.068768413924246,auto_road,derived,s5c_flows,0.0,0.0,0.00447,3.6221,held,0.00447,0.5364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.5724283253398,392.25708448327015,5.619099994972714,10.381862049932977,5.369099994972714,10.131862049932977,0.05853157107949162,0.013811987221627214,17.958618243896293,0,,0.0,none,P265,0
E0002425,N0002673,N0002674,lateral,11.999965914762821,auto_road,derived,s5c_flows,0.0,0.0,0.004996,3.6221,held,0.004996,0.5995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.25708448327015,392.1970846536963,10.381862049932977,11.166959535756803,10.131862049932977,10.916959535756803,0.06105834609974269,0.014463942784548905,3.275546173261914,0,,0.0,none,P265,0
E0002426,N0002674,N0002675,lateral,3.5342875262049787,auto_road,derived,s5c_flows,0.0,0.0,0.005096,3.6221,held,0.005096,0.6115,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,392.1970846536963,392.15644034714495,11.166959535756803,11.378929525901924,10.916959535756803,11.128929525901924,0.08112507415375664,0.012121211430060924,0.7260984685422148,0,,0.0,none,P265,0
E0002427,N0002675,N0002676,lateral,3.1195307761005524,auto_road,derived,s5c_flows,0.0,0.0,0.005125,3.6221,held,0.005125,0.615,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,392.15644034714495,392.11588644705563,11.378929525901924,11.46907449044437,11.128929525901924,11.21907449044437,0.0846427765399847,0.011826966594950167,0.6142541836055567,0,,0.0,none,P265,0
E0002428,N0002676,N0002677,lateral,9.297269167665405,auto_road,derived,s5c_flows,0.0,0.0,0.005151,3.6221,held,0.005151,0.6181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.11588644705563,392.0694001012173,11.46907449044437,11.441433639017077,11.21907449044437,11.191433639017077,0.061768425696075435,0.014648775411719356,2.508635834272235,0,,0.0,none,P265,0
E0002429,N0002677,N0002678,lateral,10.242904899273485,auto_road,derived,s5c_flows,0.0,0.0,0.005228,3.6221,held,0.005228,0.6274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.0694001012173,392.01818557672095,11.441433639017077,11.454836884216547,11.191433639017077,11.204836884216547,0.06211581596270557,0.014739458164661184,2.7483351704991796,0,,0.0,none,P265,0
E0002430,N0002678,N0002679,lateral,7.34029515696863,auto_road,derived,s5c_flows,0.0,0.0,0.005314,3.6221,held,0.005314,0.6377,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,392.01818557672095,391.9778139533576,11.454836884216547,11.728851085704889,11.204836884216547,11.478851085704889,0.06452810208137998,0.014526322291802923,1.8958910717977768,0,,0.0,none,P265,0
