EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002431,N0002679,N0002680,lateral,11.79036586430989,auto_road,derived,s5c_flows,0.0,0.0,0.005375,3.6221,held,0.005375,0.645,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,391.9778139533576,391.9188621240361,11.728851085704889,12.298117856432668,11.478851085704889,12.048117856432668,0.06276952964911996,0.014910561562001129,3.1305969446794037,1,recovers_500m,225.54,none,P265,0
E0002432,N0002680,N0002681,lateral,9.628499928956476,auto_road,derived,s5c_flows,0.0,0.0,0.005473,3.6221,held,0.005473,0.6568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9188621240361,391.8707196243913,12.298117856432668,12.926582621702437,12.048117856432668,12.676582621702437,0.06319865057397843,0.01502320455343406,2.5392155901824847,1,recovers_500m,225.54,none,P265,0
E0002433,N0002681,N0002682,lateral,18.8667900740196,auto_road,derived,s5c_flows,0.0,0.0,0.005553,3.6221,held,0.005553,0.6664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8707196243913,391.77638567402124,12.926582621702437,14.544537177541258,12.676582621702437,14.294537177541258,0.06354511688467777,0.015114338370788266,4.948397558294215,1,recovers_500m,225.54,none,P265,0
E0002434,N0002682,N0002683,lateral,14.714344132686433,auto_road,derived,s5c_flows,0.0,0.0,0.005711,3.6221,held,0.005711,0.6853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.77638567402124,391.7028139533578,14.544537177541258,15.299566417735946,14.294537177541258,15.049566417735946,0.06421959191986956,0.015292230432570858,3.818757820574537,1,recovers_500m,225.54,none,P265,0
E0002435,N0002683,N0002684,lateral,30.176797714066062,auto_road,derived,s5c_flows,0.0,0.0,0.005833,3.6221,held,0.005833,0.7,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7028139533578,391.55192996478746,15.299566417735946,14.433604703181288,15.049566417735946,14.183604703181288,0.06473179933243524,0.015427747072973924,7.7696994947544376,1,recovers_500m,225.54,none,P265,0
E0002436,N0002684,N0002685,lateral,14.823202285990476,auto_road,derived,s5c_flows,0.0,0.0,0.006085,3.6221,held,0.006085,0.7302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.55192996478746,391.4778139533575,14.433604703181288,14.041259532970628,14.183604703181288,13.791259532970628,0.06576727621256538,0.015702818205770824,3.7564786875873843,1,recovers_500m,225.54,none,P265,0
E0002437,N0002685,N0002686,lateral,24.36420821371581,auto_road,derived,s5c_flows,0.0,0.0,0.006208,3.6221,held,0.006208,0.745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.4778139533575,391.3559929122889,14.041259532970628,14.238397956851713,13.791259532970628,13.988397956851713,0.06626216209638461,0.015834806956284114,6.1282355427007635,1,recovers_500m,225.54,none,P265,0
E0002438,N0002686,N0002687,lateral,23.244214029883384,auto_road,derived,s5c_flows,0.0,0.0,0.006411,3.6221,held,0.006411,0.7694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.3559929122889,391.2397718421395,14.238397956851713,14.7486009605949,13.988397956851713,14.4986009605949,0.06706459375094694,0.016049538077601427,5.77657368064282,1,recovers_500m,225.54,none,P265,0
E0002439,N0002687,N0002688,lateral,11.862444387657039,auto_road,derived,s5c_flows,0.0,0.0,0.006605,3.6221,held,0.006605,0.7926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.2397718421395,391.1804596202012,14.7486009605949,15.24001157120506,14.4986009605949,14.99001157120506,0.0678155134807953,0.016251287564380795,2.9153713702534967,1,recovers_500m,225.54,none,P265,0
E0002440,N0002688,N0002689,lateral,18.417204275516163,auto_road,derived,s5c_flows,0.0,0.0,0.006704,3.6221,held,0.006704,0.8045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1804596202012,391.08837359882364,15.24001157120506,13.692357602348238,14.99001157120506,13.442357602348238,0.0681929629571013,0.016352989434987558,4.50124750826612,1,recovers_500m,225.54,none,P265,0
E0002441,N0002689,N0002690,lateral,11.553155511909235,auto_road,derived,s5c_flows,0.0,0.0,0.006857,3.6221,held,0.006857,0.8229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.08837359882364,391.0306078212641,13.692357602348238,12.60229623147029,13.442357602348238,12.35229623147029,0.06876892853481167,0.01650855701850154,2.7999940666180576,1,recovers_500m,225.54,none,P265,0
E0002442,N0002690,N0002691,lateral,36.09759763517008,auto_road,derived,s5c_flows,0.0,0.0,0.006954,3.6221,held,0.006954,0.8344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0306078212641,390.85011983308823,12.60229623147029,10.505196329021146,12.35229623147029,10.255196329021146,0.06912958116652007,0.016606200146639744,8.702882573577728,1,recovers_500m,225.54,none,P265,0
E0002443,N0002691,N0002692,lateral,31.651600860398112,auto_road,derived,s5c_flows,0.0,0.0,0.007254,3.6221,held,0.007254,0.8705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.85011983308823,390.6918618287862,10.505196329021146,9.936250964182534,10.255196329021146,9.686250964182534,0.070223839743616,0.016903547631890642,7.51207400410759,0,,0.0,none,P265,0
E0002444,N0002692,N0002693,lateral,8.256607296754755,auto_road,derived,s5c_flows,0.0,0.0,0.007518,3.6221,held,0.007518,0.9022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6918618287862,390.65057879230244,9.936250964182534,9.77971905926006,9.686250964182534,9.52971905926006,0.07116165218863683,0.017159682231377066,1.9337679407414459,0,,0.0,none,P265,0
E0002445,N0002693,N0002694,lateral,14.494512714137551,auto_road,derived,s5c_flows,0.0,0.0,0.007587,3.6221,held,0.007587,0.9104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.65057879230244,390.57810622873177,9.77971905926006,8.926196749783855,9.52971905926006,8.676196749783855,0.07140306605010567,0.017225810573047867,3.383261045579919,0,,0.0,none,P265,0
E0002446,N0002694,N0002695,lateral,11.497192156569913,auto_road,derived,s5c_flows,0.0,0.0,0.007708,3.6221,held,0.007708,0.9249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.57810622873177,390.5206202679489,8.926196749783855,8.610696870722961,8.676196749783855,8.360696870722961,0.07182283904959105,0.01734098365833517,2.667951752002711,0,,0.0,none,P265,0
E0002447,N0002695,N0002696,lateral,11.006478356701423,auto_road,derived,s5c_flows,0.0,0.0,0.007804,3.6221,held,0.007804,0.9364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5206202679489,390.4655878761654,8.610696870722961,8.664783217584613,8.360696870722961,8.414783217584613,0.0721527083443107,0.01743165757594814,2.542403606939423,0,,0.0,none,P265,0
E0002448,N0002696,N0002697,lateral,8.389040264527212,auto_road,derived,s5c_flows,0.0,0.0,0.007895,3.6221,held,0.007895,0.9474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4655878761654,390.42364267484277,8.664783217584613,8.700075586875982,8.414783217584613,8.450075586875982,0.07246286107258221,0.017517046316434443,1.929503412818224,0,,0.0,none,P265,0
E0002449,N0002697,N0002698,lateral,12.315517645995786,auto_road,derived,s5c_flows,0.0,0.0,0.007965,3.6221,held,0.007965,0.9558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.42364267484277,390.3620650866128,8.700075586875982,8.613093604793448,8.450075586875982,8.363093604793448,0.07269979095339646,0.017582363670562956,2.823373007562598,0,,0.0,none,P265,0
E0002450,N0002698,N0000464,lateral,34.38859639816923,auto_road,derived,s5c_flows,0.0,0.0,0.008068,3.6221,held,0.008068,0.9681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3620650866128,390.19012210462193,8.613093604793448,9.295595668815565,8.363093604793448,9.045595668815565,0.0730458566564695,0.017677904269468886,7.846348849028915,0,,0.0,none,P265,0
E0002451,N0002699,N0002700,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,8.062,0.0,W11a-XG00593,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5534240722656,344.5131127835241,1.5500000000000114,1.5827429293665318,1.3000000000000114,1.3327429293665318,0.11845872128933585,0.03156792542268341,1.134327308357828,0,,0.0,none,P46,1
E0002452,N0002700,N0002701,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.7416,1.0,6.7e-05,3.6221,held,0.031157,0.0081,11.402,0.0,W11a-XG00594,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,344.5131127835241,344.4104969952652,1.5827429293665318,1.5523631121566837,1.3327429293665318,1.3023631121566837,0.14465102543598407,0.027649410647347078,1.313708194904026,0,,0.0,none,P46,1
E0002453,N0002701,N0000577,lateral,33.1058907144937,auto_block,provisional,s5c_flows,0.7416,1.0,0.000162,3.6221,held,0.031252,0.0195,33.106,0.0,W11a-XG00595,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,344.40533455083875,343.9915109169076,1.5575255565831299,1.5564321983267746,1.3075255565831299,1.3064321983267746,0.16171599582769824,0.0257103659811109,3.4119373437210525,0,,0.0,none,P46,1
E0002454,N0002702,N0002703,main,11.045361017187261,auto_block,provisional,s5c_flows,11.2665,15.192,0.008396,3.6221,held,0.480717,1.0075,11.045,0.0,W11a-XG00596,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4743136349118,343.4190868298259,2.600271326025677,2.3034778674397103,2.350271326025677,2.0534778674397103,0.2941124473147579,0.10859519550481475,0.625914856603953,0,,0.0,none,P46,1
E0002455,N0002703,N0002704,main,11.180339887498949,auto_block,provisional,s5c_flows,11.2665,15.192,0.008488,3.6221,held,0.480809,1.0186,11.18,0.0,W11a-XG00597,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4190868298259,343.36318513038844,2.3034778674397103,2.0466964614084304,2.0534778674397103,1.7966964614084304,0.2941302982117007,0.10860488268996307,0.6335253432166471,0,,0.0,none,P46,1
E0002456,N0002704,N0002705,main,60.4648658313239,auto_block,provisional,s5c_flows,13.0879,17.648,0.008581,3.6221,held,0.55726,1.0298,60.465,0.0,W11a-XG00598,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.36318513038844,343.0608608012318,2.0466964614084304,2.3452060932994527,1.7966964614084304,2.0952060932994527,0.30818685378131916,0.11635466429364369,3.269924565213506,0,,0.0,none,P46,1
E0002457,N0002705,N0000577,main,25.298221281347036,auto_block,provisional,s5c_flows,13.8295,18.648,0.009085,3.6221,held,0.588854,1.0902,25.298,0.0,W11a-XG00599,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0608608012318,342.9343696948251,2.3452060932994527,2.6135734204092955,2.0952060932994527,2.3635734204092955,0.31359183006891733,0.11939973880196744,1.3445408359749735,0,,0.0,none,P46,1
E0002458,N0002706,N0000584,main,24.596747752497688,auto_block,provisional,s5c_flows,8.1577,11.0,0.001263,3.6221,held,0.343254,0.1516,24.597,0.0,W11a-XG00600,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,390.2772399868282,390.1050627525607,1.8000610385624327,1.5561310950955658,1.5500610385624327,1.3061310950955658,0.296782107781481,0.08581518852883482,1.3813022588841584,0,,0.0,none,P84,1
E0002459,N0002707,N0002708,lateral,7.810249675906654,auto_block,provisional,s5c_flows,4.4496,6.0,0.000532,3.6221,held,0.187073,0.0638,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,390.5969383346459,390.55398196142846,1.6679237259009483,1.5672948940402875,1.4179237259009483,1.3172948940402875,0.2242534391615151,0.0687701861291811,0.580463017282977,0,,0.0,none,P84,1
E0002460,N0002708,N0002709,lateral,11.754416946644302,auto_block,provisional,s5c_flows,5.1913,7.0,0.000597,3.6221,held,0.218228,0.0717,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,390.55398196142846,390.37178849875545,1.5672948940402875,1.5506663352289252,1.3172948940402875,1.3006663352289252,0.3364617514582926,0.05801772776536815,0.5822562245534252,0,,0.0,none,P84,1
E0002461,N0002709,N0000584,lateral,23.74161970823398,auto_block,provisional,s5c_flows,8.1577,11.0,0.000695,3.6221,held,0.342686,0.0834,22.159,0.0,W11a-XG00601,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,390.3071510368286,390.04599322003804,1.615303797155775,1.6152006276182078,1.365303797155775,1.3652006276182078,0.34662745992341276,0.0771505734372522,1.1415531299549322,0,,0.0,none,P84,1
E0002462,N0002710,N0002711,lateral,49.999999999861096,auto_block,provisional,s5c_flows,3.6428,4.912,0.002524,3.6221,held,0.155238,0.3029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.01412908200564,402.7641290820063,2.9013677441662367,3.0996709668218045,2.6513677441662367,2.8496709668218045,0.20412058183956283,0.06460225800495625,4.082554173718806,0,,0.0,none,P58,1
E0002463,N0002711,N0002712,lateral,50.00000000031262,auto_block,provisional,s5c_flows,3.6428,4.912,0.00294,3.6221,held,0.155655,0.3529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.7641290820063,402.5141290820048,3.0996709668218045,3.7155462109639643,2.8496709668218045,3.4655462109639643,0.2043008837263655,0.06468087551803783,4.0789511926668185,0,,0.0,none,P58,1
E0002464,N0002712,N0002713,lateral,14.477071940018746,auto_block,provisional,s5c_flows,3.6428,4.912,0.003357,3.6221,held,0.156072,0.4029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.5141290820048,402.4417437223047,3.7155462109639643,3.774992117539057,3.4655462109639643,3.524992117539057,0.20448084601565755,0.06475938274073081,1.179985984189297,0,,0.0,none,P58,1
E0002465,N0002713,N0000592,lateral,16.98335990248189,auto_block,provisional,s5c_flows,3.6428,4.912,0.003478,3.6221,held,0.156192,0.4173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4417437223047,402.35682692279227,3.774992117539057,3.8674772764264844,3.524992117539057,3.6174772764264844,0.20453257101738387,0.06478195437593978,1.3839164929415588,0,,0.0,none,P58,1
E0002466,N0002714,N0000592,lateral,90.8869325788125,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.8072082519531,404.35277358905904,1.5500000000000114,1.8715306101597093,1.3000000000000114,1.6215306101597093,0.0,0.0,0.0,0,,0.0,none,P58,1
E0002467,N0002715,N0000606,lateral,33.57661737923567,draft,drafted,s5c_flows,41.2344,51.708,0.006901,3.6221,held,1.735553,0.8281,33.577,0.0,W11a-XG00602,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.09909725246746,361.9312141655713,1.916008948704416,1.6378165961474451,1.666008948704416,1.3878165961474451,0.437796964520208,0.20007364078836193,1.278241593719632,0,,0.0,none,P44,1
E0002468,N0002716,N0000621,lateral,39.05809015616366,auto_road,derived,s5c_flows,2.7704,4.456,0.0,3.6221,held,0.116142,0.0,6.009,0.0,W11a-XG00603,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.17379202976616,387.97850157898534,1.5511835561713383,1.6411883624209054,1.3011835561713383,1.3911883624209054,0.18544392252875086,0.05666389931500135,3.5103235543805407,0,,0.0,none,P170,1
E0002469,N0002717,N0000621,lateral,13.44778150763373,auto_road,derived,s5c_flows,3.2866,4.912,0.0,3.6221,held,0.137784,0.0,5.043,0.0,W11a-XG00604,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,387.8804329756103,387.8131940680721,1.5530387040772098,1.8064958733341427,1.3030387040772098,1.5564958733341427,0.19624739765058768,0.06120624399093286,1.1420772681681688,0,,0.0,none,P170,1
E0002470,N0002718,N0000637,lateral,69.61257615542874,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,450.6990325720456,450.28135711511305,1.5773040978762651,1.5773464981681968,1.3273040978762651,1.3273464981681968,0.0,0.0,0.0,0,,0.0,none,P129,1
E0002471,N0002719,N0002720,lateral,16.824789668991766,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.8337890625,449.74966511415505,1.5500000000000114,1.8741752178762,1.3000000000000114,1.6241752178762,0.0,0.0,0.0,0,,0.0,none,P129,1
E0002472,N0002720,N0000637,lateral,17.400342563941294,auto_road,derived,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.74966511415505,449.66266340133535,1.8741752178762,2.196040211945899,1.6241752178762,1.946040211945899,0.01302994326774304,0.0037286707793161844,22.25686662174197,0,,0.0,none,P129,1
E0002473,N0002721,N0000640,lateral,16.32703664186573,draft,drafted,s5c_flows,0.0,0.0,0.000223,3.6221,held,0.000223,0.0267,14.694,0.0,W11a-XG00605,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.39162047387543,317.30998529066613,1.6389581394058155,1.599835265974491,1.3889581394058155,1.349835265974491,0.016410691829914996,0.0043611808816624575,16.58170662058178,0,,0.0,none,P104,1
E0002474,N0002722,N0000640,lateral,84.99840748729684,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,84.998,0.0,W11a-XG00606,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4547607421875,317.029768704751,1.5500000000000114,1.8800518518896183,1.3000000000000114,1.6300518518896183,0.0,0.0,0.0,0,,0.0,none,P104,1
E0002475,N0002723,N0002724,lateral,49.99999999984057,draft,provisional,s5c_flows,0.0,0.0,0.009023,3.6221,held,0.009023,1.0828,50.0,0.0,W11a-XG00607,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.1888021322968,326.9138021322977,4.278360953640686,4.207261100124185,4.028360953640686,3.9572611001241853,0.07860135563654853,0.018140049857660517,10.602022402565126,0,,0.0,none,P24,1
E0002476,N0002724,N0002725,lateral,50.00000000018977,draft,provisional,s5c_flows,0.0,0.0,0.00944,3.6221,held,0.00944,1.1328,50.0,0.0,W11a-XG00608,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.9138021322977,326.63880213229663,4.207261100124185,4.412040152859618,3.9572611001241853,4.162040152859618,0.07991671550123568,0.018490340312239534,10.427522303811537,0,,0.0,none,P24,1
E0002477,N0002725,N0000645,lateral,6.013865358646359,draft,provisional,s5c_flows,0.0,0.0,0.009857,3.6221,held,0.009857,1.1828,6.014,0.0,W11a-XG00609,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,326.63880213229663,326.5967050747861,4.412040152859618,4.278142337323288,4.162040152859618,4.028142337323288,0.08803970597531302,0.017839206551163916,1.1384759660473898,0,,0.0,none,P24,1
E0002478,N0002726,N0002727,lateral,18.862118411900685,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,18.862,0.0,W11a-XG00610,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,331.1230030221386,330.87779548278394,1.5500316458301313,1.553753589481687,1.3000316458301313,1.303753589481687,0.0,0.0,0.0,0,,0.0,none,P24,1
E0002479,N0002727,N0002728,lateral,8.688209932071231,auto_road,derived,s5c_flows,0.0,0.0,0.000157,3.6221,held,0.000157,0.0189,8.688,0.0,W11a-XG00611,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,330.87779548278394,330.6823107593123,1.553753589481687,1.5505078442033096,1.303753589481687,1.3005078442033096,0.021961653949340958,0.002841250491176034,6.593469654055779,0,,0.0,none,P24,1
E0002480,N0002728,N0002729,lateral,11.4387363674183,auto_road,derived,s5c_flows,0.0,0.0,0.00023,3.6221,held,0.00023,0.0276,11.439,0.0,W11a-XG00612,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6823107593123,330.62511707747524,1.5505078442033096,1.5547230104153869,1.3005078442033096,1.3047230104153869,0.016656909882032826,0.00440803599734893,11.445436607019198,0,,0.0,none,P24,1
E0002481,N0002729,N0002730,lateral,12.411416611130914,auto_road,derived,s5c_flows,0.0,0.0,0.000325,3.6221,held,0.000325,0.039,12.411,0.0,W11a-XG00613,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,330.6213890216811,330.5469205220143,1.5584510662095,1.554092661579432,1.3084510662095,1.304092661579432,0.020807002362692346,0.004785988935183644,9.941698468288253,0,,0.0,none,P24,1
E0002482,N0002730,N0002731,lateral,93.47159480559479,auto_road,derived,s5c_flows,0.0,0.0,0.000428,3.6221,held,0.000428,0.0514,93.472,0.0,W11a-XG00614,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,330.4892841999052,329.92845463107165,1.611728983688522,1.668957478303355,1.361728983688522,1.418957478303355,0.023607618273775367,0.0052864054264815385,65.98971126016282,0,,0.0,none,P24,1
E0002483,N0002731,N0002732,lateral,27.679418492429306,auto_road,derived,s5c_flows,0.0,0.0,0.001207,3.6221,held,0.001207,0.1449,27.679,0.0,W11a-XG00615,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.92845463107165,329.7900575386095,1.668957478303355,1.605541826624858,1.418957478303355,1.355541826624858,0.03481941625849646,0.008148411504288383,13.249034335201372,0,,0.0,none,P24,1
E0002484,N0002732,N0002733,lateral,46.705664567257635,auto_road,derived,s5c_flows,0.0,0.0,0.001438,3.6221,held,0.001438,0.1726,46.706,0.0,W11a-XG00616,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7900575386095,329.55652921577325,1.605541826624858,1.6275222978986221,1.355541826624858,1.3775222978986221,0.037422924632372324,0.008728652785283647,20.800825975911465,0,,0.0,none,P24,1
E0002485,N0002733,N0002734,lateral,29.461883188855257,auto_road,derived,s5c_flows,0.0,0.0,0.001827,3.6221,held,0.001827,0.2193,29.462,0.0,W11a-XG00617,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.55652921577325,329.409219799829,1.6275222978986221,1.5980433837647752,1.3775222978986221,1.3480433837647752,0.0412412647481316,0.009598724427928002,11.906312511988778,0,,0.0,none,P24,1
E0002486,N0002734,N0002735,lateral,16.721517196866902,auto_road,derived,s5c_flows,0.0,0.0,0.002073,3.6221,held,0.002073,0.2487,16.722,0.0,W11a-XG00618,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.409219799829,329.32561221384464,1.5980433837647752,1.6587322685772392,1.3480433837647752,1.4087322685772392,0.04338298764328816,0.010096539771142249,6.423991717044224,0,,0.0,none,P24,1
E0002487,N0002735,N0002736,lateral,17.68342355195789,auto_road,derived,s5c_flows,0.0,0.0,0.002212,3.6221,held,0.002212,0.2654,17.683,0.0,W11a-XG00619,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.32561221384464,329.23719509608486,1.6587322685772392,1.7329892300870142,1.4087322685772392,1.4829892300870142,0.04451898035554221,0.010363408319178563,6.6201814038015,0,,0.0,none,P24,1
E0002488,N0002736,N0000645,lateral,12.656953852449925,auto_road,derived,s5c_flows,0.0,0.0,0.002359,3.6221,held,0.002359,0.2831,12.657,0.0,W11a-XG00620,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.23719509608486,329.17391032682264,1.7329892300870142,1.7009370852867391,1.4829892300870142,1.4509370852867391,0.0456696735455643,0.010635710461996767,4.6190220883384,0,,0.0,none,P24,1
E0002489,N0002737,N0002738,lateral,7.280109889280518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,333.33359954896196,333.0205548237229,1.5552859490849187,1.5577227641677496,1.3052859490849187,1.3077227641677496,0.0,0.0,0.0,0,,0.0,none,P24,1
E0002490,N0002738,N0000647,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,6.1e-05,3.6221,held,6.1e-05,0.0073,0.0,0.0,,200,PVC-U,8.0,0.5,cover_min,minimum,tractive,1.0,332.97963377596136,331.61963377596135,1.5986438119292643,1.593653577554278,1.3486438119292643,1.343653577554278,0.01826898641567437,0.0017100086243848345,15.508979364626372,0,,0.0,none,P24,1
E0002491,N0002739,N0002740,main,7.280109889280518,auto_block,provisional,s5c_flows,25.9147,34.944,0.002581,3.6221,held,1.088994,0.3097,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,329.34741016887017,329.30736956447913,4.669282946364206,4.438022281223994,4.419282946364206,4.188022281223994,0.39271185505199563,0.15609265867978622,0.3089674102282372,0,,0.0,none,P24,1
E0002492,N0002740,N0002741,main,14.142135623730951,auto_block,provisional,s5c_flows,25.9147,34.944,0.002642,3.6221,held,1.089055,0.317,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.30736956447913,329.2295878185486,4.438022281223994,4.135402415826377,4.188022281223994,3.885402415826377,0.3927186384670152,0.15609683554035853,0.6001809878838045,0,,0.0,none,P24,1
E0002493,N0002741,N0002742,main,6.082762530298219,auto_block,provisional,s5c_flows,25.9147,34.944,0.00276,3.6221,held,1.089172,0.3312,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,329.2295878185486,329.18700848083654,4.135402415826377,4.197726626585336,3.885402415826377,3.947726626585336,0.4273558627337173,0.147265297852001,0.23722472146857893,0,,0.0,none,P24,1
E0002494,N0002742,N0002743,main,17.49499195674309,auto_block,provisional,s5c_flows,25.9147,34.944,0.00281,3.6221,held,1.089223,0.3373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.18700848083654,329.0995335210528,4.197726626585336,4.215621508244055,3.947726626585336,3.9656215082440553,0.3798158194115016,0.15975936581962563,0.7676963000931334,0,,0.0,none,P24,1
E0002495,N0002743,N0002744,main,15.000000000025667,auto_block,provisional,s5c_flows,25.9147,34.944,0.002956,3.6221,held,1.089369,0.3547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0995335210528,329.0245335210527,4.215621508244055,5.037874926212908,3.9656215082440553,4.787874926212908,0.37983149552795875,0.15976961169852982,0.6581865983834025,0,,0.0,none,P24,1
E0002496,N0002744,N0002745,main,9.999999999983665,auto_block,provisional,s5c_flows,25.9147,34.944,0.003081,3.6221,held,1.089494,0.3697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0245335210527,328.9745335210528,5.037874926212908,4.203963793400305,4.787874926212908,3.9539637934003053,0.37984491563919603,0.15977838332695876,0.4387755628792103,0,,0.0,none,P24,1
E0002497,N0002745,N0000647,main,16.674256813195644,auto_block,provisional,s5c_flows,25.9147,34.944,0.003165,3.6221,held,1.089577,0.3797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9745335210528,328.8911622369868,4.203963793400305,4.3221251165288095,3.9539637934003053,4.0721251165288095,0.3798538259707279,0.15978420741910687,0.7316084799455017,0,,0.0,none,P24,1
E0002498,N0002746,N0002747,lateral,11.320515283030392,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.321,0.0,W11a-XG00621,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.70704956054686,397.6504469841317,1.5500000000000114,1.6445054084464346,1.3000000000000114,1.3945054084464346,0.0,0.0,0.0,0,,0.0,none,P53,1
E0002499,N0002747,N0002748,lateral,84.7614381170498,auto_road,derived,s5c_flows,0.0,0.0,9.4e-05,3.6221,held,9.4e-05,0.0113,30.272,0.0,W11a-XG00622,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.6504469841317,397.22663979354644,1.6445054084464346,2.8593282240316853,1.3945054084464346,2.6093282240316853,0.010584130927398154,0.0032837750568834034,133.47252079311139,0,,0.0,none,P53,1
E0002500,N0002748,N0002749,lateral,6.990229883978146,auto_road,derived,s5c_flows,0.0,0.0,0.000801,3.6221,held,0.000801,0.0961,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,397.22663979354644,397.1846984142426,2.8593282240316853,2.7371460681792996,2.6093282240316853,2.4871460681792996,0.031107346875063616,0.00668139907607343,3.7452191557045964,0,,0.0,none,P53,1
E0002501,N0002749,N0002750,lateral,8.520856041724032,auto_road,derived,s5c_flows,0.0,0.0,0.000859,3.6221,held,0.000859,0.1031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1846984142426,397.142094134034,2.7371460681792996,2.4078021062003927,2.4871460681792996,2.1578021062003927,0.03018642684994556,0.007142478112597023,4.704573617407895,0,,0.0,none,P53,1
E0002502,N0002750,N0002751,lateral,6.894355208028092,auto_road,derived,s5c_flows,0.0,0.0,0.00093,3.6221,held,0.00093,0.1116,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,397.142094134034,397.1007280027858,2.4078021062003927,2.045115503073589,2.1578021062003927,1.795115503073589,0.0331501100562791,0.0070749064361564085,3.4662304269495694,0,,0.0,none,P53,1
E0002503,N0002751,N0000651,lateral,14.005150474948561,auto_road,derived,s5c_flows,0.0,0.0,0.000987,3.6221,held,0.000987,0.1185,9.337,0.0,W11a-XG00623,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1007280027858,397.030702250411,2.045115503073589,1.62136684138585,1.795115503073589,1.37136684138585,0.03201339167273054,0.007535045072830399,7.291297872112244,0,,0.0,none,P53,1
E0002504,N0002752,N0002753,lateral,38.05554413985568,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,15.222,0.0,W11a-XG00624,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.01979370117186,397.8295159804726,1.5500000000000114,1.9129461777305323,1.3000000000000114,1.6629461777305323,0.11845872128933585,0.03156792542268341,5.354262329477748,0,,0.0,none,P53,1
E0002505,N0002753,N0002754,lateral,33.55610967752277,auto_road,derived,s5c_flows,0.7416,1.0,0.000317,3.6221,held,0.031407,0.0381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.8295159804726,397.661735432085,1.9129461777305323,2.1393815112743937,1.6629461777305323,1.8893815112743937,0.11887800591348084,0.03170827865926254,4.704558175651212,0,,0.0,none,P53,1
E0002506,N0002754,N0002755,lateral,8.388346182626188,auto_road,derived,s5c_flows,0.7416,1.0,0.000597,3.6221,held,0.031687,0.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.661735432085,397.61979370117183,2.1393815112743937,2.1674987792969205,1.8893815112743937,1.9174987792969205,0.11924592791165448,0.03183161623133288,1.172415462388067,0,,0.0,none,P53,1
E0002507,N0002755,N0002756,lateral,52.52714433789189,auto_road,derived,s5c_flows,0.7416,1.0,0.000667,3.6221,held,0.031757,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.61979370117183,397.3571579794824,2.1674987792969205,2.1003310341894803,1.9174987792969205,1.8503310341894803,0.11933755732207044,0.03186235875327817,7.335933676510943,0,,0.0,none,P53,1
E0002508,N0002756,N0002757,lateral,10.95566227138442,auto_road,derived,s5c_flows,0.7416,1.0,0.001104,3.6221,held,0.032194,0.1325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3571579794824,397.30237966812547,2.1003310341894803,1.977436005702657,1.8503310341894803,1.727436005702657,0.1199064553760732,0.032053459695402825,1.5228068465292672,0,,0.0,none,P53,1
E0002509,N0002757,N0000651,lateral,78.35470905010277,auto_road,derived,s5c_flows,0.7416,1.0,0.001196,3.6221,held,0.032286,0.1435,73.834,0.0,W11a-XG00625,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.2347363351484,396.8429627898979,2.0450793386797272,1.8091063018989644,1.7950793386797272,1.5591063018989644,0.12002554274334003,0.03209351303751143,10.880282543643613,0,,0.0,none,P53,1
E0002510,N0002758,N0002759,lateral,12.206555615733702,auto_block,provisional,s5c_flows,0.7416,1.0,0.000534,3.6221,held,0.031625,0.0641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.20368452521444,486.1426517471358,1.7567646935355583,1.784075547786074,1.5067646935355583,1.534075547786074,0.11916465360839748,0.03180435656127714,1.7072394156753978,0,,0.0,none,P45,1
E0002511,N0002759,N0002760,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.7416,1.0,0.000636,3.6221,held,0.031726,0.0763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.1426517471358,486.0217178809113,1.784075547786074,1.6301375878387034,1.534075547786074,1.3801375878387034,0.11929699581070735,0.0318487487177794,3.3790698975736198,0,,0.0,none,P45,1
E0002512,N0002760,N0002761,lateral,40.941882400871144,auto_block,provisional,s5c_flows,0.7416,1.0,0.000838,3.6221,held,0.031928,0.1005,21.229,0.0,W11a-XG00626,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,486.01291109616614,484.8460674477413,1.6389443725838646,1.5763568686649592,1.3889443725838646,1.3263568686649592,0.2144727273973476,0.021587101139196346,3.181591967248068,0,,0.0,none,P45,1
E0002513,N0002761,N0002762,lateral,27.663965813840633,auto_block,provisional,s5c_flows,0.7416,1.0,0.001179,3.6221,held,0.032269,0.1415,27.664,0.0,W11a-XG00627,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.8460674477413,484.7077476186721,1.5763568686649592,2.0012977914841485,1.3263568686649592,1.7512977914841485,0.12000355514169136,0.03208611651263035,3.8421036472873737,0,,0.0,none,P45,1
E0002514,N0002762,N0002763,lateral,24.89783798252764,auto_block,provisional,s5c_flows,0.7416,1.0,0.001409,3.6221,held,0.0325,0.1691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.7077476186721,484.58325842875945,2.0012977914841485,3.150292596631175,1.7512977914841485,2.900292596631175,0.12030164626465215,0.03218644335927892,3.449362325953375,0,,0.0,none,P45,1
E0002515,N0002763,N0000698,lateral,18.118179578383376,auto_block,provisional,s5c_flows,0.7416,1.0,0.001617,3.6221,held,0.032707,0.194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.58325842875945,484.49266753086755,3.150292596631175,3.633034373429325,2.900292596631175,3.383034373429325,0.12056752584654347,0.03227602076235195,2.5045687677465107,0,,0.0,none,P45,1
E0002516,N0002764,N0000698,lateral,32.3039899295321,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.6627990722656,486.501279122618,1.5500000000000114,1.624422781678902,1.3000000000000114,1.374422781678902,0.0,0.0,0.0,0,,0.0,none,P45,1
E0002517,N0002765,N0000722,lateral,50.691489175928695,draft,provisional,s5c_flows,9.6829,15.802,0.0,3.6221,held,0.40593,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3777648925781,335.1243074466985,1.5500000000000114,2.141775316973394,1.3000000000000114,1.8917753169733942,0.27871191521499156,0.10038236479983861,3.031295423019292,0,,0.0,none,P61,1
E0002518,N0002766,N0000722,lateral,87.93818293721257,draft,provisional,s5c_flows,20.857,31.318,0.001378,3.6221,held,0.875757,0.1653,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,336.9024240949163,335.6273204423267,1.8446462175837155,1.6387623213451548,1.5946462175837155,1.3887623213451548,0.5144130124688545,0.11165924520078804,2.849143289071861,0,,0.0,none,P61,1
E0002519,N0002767,N0002768,sub main,16.156642608922773,auto_road,derived,s5c_flows,0.0,0.0,0.045422,3.6221,held,0.045422,5.4506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.9960726387486,489.915289425704,9.81865514445451,9.650567507889775,9.56865514445451,9.400567507889775,0.13505466470496102,0.03728690103622204,1.993839882566367,0,,0.0,none,P09,0
E0002520,N0002768,N0002769,sub main,28.11846650719738,auto_road,derived,s5c_flows,0.0,0.0,0.045556,3.6221,held,0.045556,5.4668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.915289425704,489.774697093168,9.650567507889775,9.530295582613235,9.400567507889775,9.280295582613235,0.13519134335764132,0.03733538481089879,3.4665023426353945,0,,0.0,none,P09,0
E0002521,N0002769,N0002770,sub main,42.60305301388316,auto_road,derived,s5c_flows,0.0,0.0,0.045791,3.6221,held,0.045791,5.4949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.774697093168,489.5616818280986,9.530295582613235,9.82634917776079,9.280295582613235,9.57634917776079,0.13543036931226934,0.037420228067066935,5.242922153800788,0,,0.0,none,P09,0
E0002522,N0002770,N0002771,sub main,38.12183786982323,auto_road,derived,s5c_flows,0.0,0.0,0.046146,3.6221,held,0.046146,5.5375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.5616818280986,489.37107263874947,9.82634917776079,10.307760369063033,9.57634917776079,10.057760369063033,0.13578984303343844,0.03754795410904574,4.679024220836566,0,,0.0,none,P09,0
E0002523,N0002771,N0002772,sub main,27.956638506124154,auto_road,derived,s5c_flows,0.0,0.0,0.046463,3.6221,held,0.046463,5.5756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.37107263874947,489.23128944621885,10.307760369063033,10.046481549874898,10.057760369063033,9.796481549874898,0.13610922038278056,0.03766156365922549,3.4233094113072795,0,,0.0,none,P09,0
E0002524,N0002772,N0002773,sub main,32.85554544511043,auto_road,derived,s5c_flows,0.0,0.0,0.046696,3.6221,held,0.046696,5.6036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.23128944621885,489.0670117189933,10.046481549874898,9.88657104467859,9.796481549874898,9.63657104467859,0.13634300534513838,0.03774480381618364,4.016285417055312,0,,0.0,none,P09,0
E0002525,N0002773,N0002774,sub main,14.013505804366778,auto_road,derived,s5c_flows,0.0,0.0,0.04697,3.6221,held,0.04697,5.6364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.0670117189933,488.99694418997143,9.88657104467859,9.75952553659107,9.63657104467859,9.50952553659107,0.13661689544088176,0.03784240710346956,1.7095867192637781,0,,0.0,none,P09,0
E0002526,N0002774,N0002775,sub main,27.623180349638837,auto_road,derived,s5c_flows,0.0,0.0,0.047087,3.6221,held,0.047087,5.6504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.99694418997143,488.8588282882232,9.75952553659107,9.247678059433042,9.50952553659107,8.997678059433042,0.13673351087161553,0.03788399144705876,3.367033700999034,0,,0.0,none,P09,0
E0002527,N0002775,N0002776,sub main,28.478431231164908,auto_road,derived,s5c_flows,0.0,0.0,0.047317,3.6221,held,0.047317,5.6781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.8588282882232,488.7164361320674,9.247678059433042,9.038294092542003,8.997678059433042,8.788294092542003,0.13696217018459594,0.03796557735188236,3.4654862717179524,0,,0.0,none,P09,0
E0002528,N0002776,N0000733,sub main,18.624238610120553,auto_road,derived,s5c_flows,0.0,0.0,0.047554,3.6221,held,0.047554,5.7065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.7164361320674,488.6233149390168,9.038294092542003,8.92215625238947,8.788294092542003,8.67215625238947,0.1371969834500514,0.03804942432510208,2.2624694000531704,0,,0.0,none,P09,0
E0002529,N0002777,N0002778,lateral,28.461452972250488,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,496.5930117432779,496.36532011949987,1.5842648680502407,1.587102976203255,1.3342648680502407,1.337102976203255,0.0,0.0,0.0,0,,0.0,none,P09,0
E0002530,N0002778,N0002779,lateral,12.720250238555007,auto_road,derived,s5c_flows,0.0,0.0,0.000237,3.6221,held,0.000237,0.0285,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,496.36532011949987,496.161796115683,1.587102976203255,1.5531391870513858,1.337102976203255,1.3031391870513858,0.024374110833773204,0.003488369546023412,8.697924288947874,0,,0.0,none,P09,0
E0002531,N0002779,N0002780,lateral,4.906071279254033,auto_road,derived,s5c_flows,0.0,0.0,0.000343,3.6221,held,0.000343,0.0412,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,496.1603258490767,496.03767406709534,1.5546094536576902,1.5522917532171618,1.3046094536576902,1.3022917532171618,0.033341790613787385,0.003622078718951399,2.452413417185264,0,,0.0,none,P09,0
E0002532,N0002780,N0002781,lateral,9.788796248964568,auto_road,derived,s5c_flows,0.0,0.0,0.000384,3.6221,held,0.000384,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.03767406709534,495.98873008585053,1.5522917532171618,1.6030057539932159,1.3022917532171618,1.3530057539932159,0.021177044399719933,0.005287008897580797,7.703936445048351,0,,0.0,none,P09,0
E0002533,N0002781,N0002782,lateral,6.8177280610248925,auto_road,derived,s5c_flows,0.0,0.0,0.000466,3.6221,held,0.000466,0.0559,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,495.98873008585053,495.94782371748437,1.6030057539932159,1.6704318977500066,1.3530057539932159,1.4204318977500066,0.024530600355671256,0.005453799336140236,4.632124749071279,0,,0.0,none,P09,0
E0002534,N0002782,N0002783,lateral,7.305701199979115,auto_road,derived,s5c_flows,0.0,0.0,0.000522,3.6221,held,0.000522,0.0627,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,495.94782371748437,495.9039895102845,1.6704318977500066,1.7017233803405247,1.4204318977500066,1.4517233803405247,0.02580637164372384,0.005687176554557666,4.7182799793527455,0,,0.0,none,P09,0
E0002535,N0002783,N0002784,lateral,34.30271365717454,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.9039895102845,495.7324759419986,1.7017233803405247,2.2710946146420383,1.4517233803405247,2.0210946146420383,0.025530390765142158,0.006166662961199304,22.393385966768182,0,,0.0,none,P09,0
E0002536,N0002784,N0002785,lateral,20.013421309443654,auto_road,derived,s5c_flows,0.0,0.0,0.000869,3.6221,held,0.000869,0.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.7324759419986,495.6324088354514,2.2710946146420383,2.526587746579878,2.0210946146420383,2.276587746579878,0.030335342855555694,0.007174274158578103,10.995656894742245,0,,0.0,none,P09,0
E0002537,N0002785,N0002786,lateral,11.736251944098738,auto_road,derived,s5c_flows,0.0,0.0,0.001036,3.6221,held,0.001036,0.1243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.6324088354514,495.57372757573086,2.526587746579878,2.7610197387222684,2.276587746579878,2.5110197387222684,0.03267149548714193,0.007677771184787657,5.986998640612994,0,,0.0,none,P09,0
E0002538,N0002786,N0002787,lateral,14.661584620178655,auto_road,derived,s5c_flows,0.0,0.0,0.001134,3.6221,held,0.001134,0.1361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.57372757573086,495.50041965262994,2.7610197387222684,2.953620874713806,2.5110197387222684,2.703620874713806,0.033928712732997135,0.007952354990388738,7.202151923435452,0,,0.0,none,P09,0
E0002539,N0002787,N0002788,lateral,13.999702779236046,auto_road,derived,s5c_flows,0.0,0.0,0.001256,3.6221,held,0.001256,0.1507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.50041965262994,495.4304211387338,2.953620874713806,2.8599841347037227,2.703620874713806,2.6099841347037227,0.03539753112857567,0.00827633472496711,6.591656881560678,0,,0.0,none,P09,0
E0002540,N0002788,N0002789,lateral,9.72231904389373,auto_road,derived,s5c_flows,0.0,0.0,0.001373,3.6221,held,0.001373,0.1647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.4304211387338,495.3818095435143,2.8599841347037227,2.8705708275794564,2.6099841347037227,2.6205708275794564,0.03672013270015056,0.008570974443916551,4.412801338566453,0,,0.0,none,P09,0
E0002541,N0002789,N0002790,lateral,5.0126554253342,auto_road,derived,s5c_flows,0.0,0.0,0.001454,3.6221,held,0.001454,0.1744,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,495.3818095435143,495.34170830011163,2.8705708275794564,2.953762891294616,2.6205708275794564,2.703762891294616,0.043882297430314,0.007906385698211865,1.9038259612905035,0,,0.0,none,P09,0
E0002542,N0002790,N0002791,lateral,9.030494885612688,auto_road,derived,s5c_flows,0.0,0.0,0.001495,3.6221,held,0.001495,0.1794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.34170830011163,495.2965558256836,2.953762891294616,3.1990801606445416,2.703762891294616,2.9490801606445416,0.03802211640493772,0.00886369586040861,3.958439516901777,0,,0.0,none,P09,0
E0002543,N0002791,N0002792,lateral,6.520856335003074,auto_road,derived,s5c_flows,0.0,0.0,0.001571,3.6221,held,0.001571,0.1885,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,495.2965558256836,495.25417025950605,3.1990801606445416,3.303782621353321,2.9490801606445416,3.053782621353321,0.04231220198277414,0.008530795521731666,2.568548405043145,0,,0.0,none,P09,0
E0002544,N0002792,N0002793,lateral,5.931195821067669,auto_road,derived,s5c_flows,0.0,0.0,0.001625,3.6221,held,0.001625,0.195,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,495.25417025950605,495.21265188875856,3.303782621353321,3.2956488924914424,3.053782621353321,3.0456488924914424,0.04395695164374105,0.00850610754759859,2.2488653099887257,0,,0.0,none,P09,0
E0002545,N0002793,N0002794,lateral,54.76767790894419,auto_road,derived,s5c_flows,0.0,0.0,0.001674,3.6221,held,0.001674,0.2009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.21265188875856,494.93881349921384,3.2956488924914424,2.862120338676789,3.0456488924914424,2.612120338676789,0.039810656703347096,0.009270101620657417,22.92839926297907,0,,0.0,none,P09,0
E0002546,N0002794,N0002795,lateral,13.239356686445879,auto_road,derived,s5c_flows,0.0,0.0,0.002131,3.6221,held,0.002131,0.2557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.93881349921384,494.8726167157816,2.862120338676789,2.8147612139059106,2.612120338676789,2.5647612139059106,0.043862991322749484,0.010209065081573127,5.0305722003883275,0,,0.0,none,P09,0
E0002547,N0002795,N0000733,lateral,17.414892729070232,auto_road,derived,s5c_flows,0.0,0.0,0.002241,3.6221,held,0.002241,0.2689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.8726167157816,494.7855422521362,2.8147612139059106,2.7599289392700257,2.5647612139059106,2.5099289392700257,0.044749942137149314,0.010417904025066677,6.4860019541839815,0,,0.0,none,P09,0
E0002548,N0002796,N0002797,sub main,46.390567571982686,auto_road,derived,s5c_flows,18.0062,24.28,0.030602,3.6221,held,0.78547,3.6722,44.844,0.0,W11a-XG00628,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5307418687628,415.29878903090287,8.086811842174711,7.598519318706508,7.836811842174711,7.348519318706508,0.34322221685070187,0.1367489174416749,2.252698363451324,0,,0.0,none,P12,1
E0002549,N0002797,N0002798,sub main,12.996401523050716,auto_road,derived,s5c_flows,18.0062,24.28,0.030988,3.6221,held,0.785856,3.7186,12.996,0.0,W11a-XG00629,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.29878903090287,415.2338070232876,7.598519318706508,7.457660261868625,7.348519318706508,7.207660261868625,0.3432747927305307,0.13678070314008178,0.6310008676369099,0,,0.0,none,P12,1
E0002550,N0002798,N0000736,sub main,10.879121507772696,auto_road,derived,s5c_flows,18.0062,24.28,0.031097,3.6221,held,0.785964,3.7316,10.879,0.0,W11a-XG00630,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2338070232876,415.17941141574875,7.457660261868625,7.266572470970004,7.207660261868625,7.016572470970004,0.34328949972964223,0.1367895951661397,0.5281801276736084,0,,0.0,none,P12,1
E0002551,N0002799,N0002800,lateral,13.598374310372128,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,391.9040894805182,391.8157000475008,1.5559324921380266,1.5569500989835774,1.3059324921380266,1.3069500989835774,0.21372637784840928,0.05721862461785002,1.0604192805826016,0,,0.0,none,P121,1
E0002552,N0002800,N0000772,lateral,79.20232852535023,draft,provisional,s5c_flows,9.718,13.104,0.000113,3.6221,held,0.407518,0.0136,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,391.8151816750757,391.3003665396609,1.557468471408697,1.6232479622922256,1.307468471408697,1.3732479622922256,0.3056439122164933,0.09452291708380098,4.318878132343853,0,,0.0,none,P121,1
E0002553,N0002801,N0000772,lateral,56.45533797809007,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.32387084960936,391.0415941597189,1.5500000000000114,1.8820203422342274,1.3000000000000114,1.6320203422342274,0.19530982006149752,0.060806644196143594,4.817588277632762,0,,0.0,none,P121,1
E0002554,N0002802,N0000774,lateral,89.70844212104677,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,24.328,0.0,W11a-XG00631,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,377.18474346375655,376.4222217057276,1.556436956165328,1.5810741927098775,1.306436956165328,1.3310741927098775,0.14178295362073648,0.02798275234513628,10.545278285123652,0,,0.0,none,P93,1
E0002555,N0002803,N0000774,lateral,48.91503946782338,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,48.915,0.0,W11a-XG00632,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,376.92071774440626,376.431567349728,1.5543799118437391,1.5717285487094728,1.3043799118437391,1.3217285487094728,0.2162118117392264,0.04320507318081182,3.7706111023218845,0,,0.0,none,P93,1
E0002556,N0002804,N0000779,main,16.97060223763871,auto_road,derived,s5c_flows,4.7878,6.456,0.016132,3.6221,held,0.21685,1.9358,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.9343784375575,368.84104012525046,7.191689677676891,7.2796874138120415,6.941689677676891,7.0296874138120415,0.23533811433533955,0.07355858355488612,1.2018595943378756,0,,0.0,none,P20,1
E0002557,N0002805,N0002806,lateral,40.24034610375367,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,18.572,0.0,W11a-XG00633,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.0670012016165,374.8657994710977,1.550735614789744,1.6774439371054086,1.300735614789744,1.4274439371054086,0.15034093436683285,0.042847972501074055,4.46101015593076,0,,0.0,none,P20,1
E0002558,N0002806,N0002807,lateral,22.28761110334411,auto_road,derived,s5c_flows,1.4832,2.0,0.000335,3.6221,held,0.062516,0.0402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8657994710977,374.754361415581,1.6774439371054086,1.737215732856498,1.4274439371054086,1.487215732856498,0.15061624380771269,0.042950681106195904,2.466269080046687,0,,0.0,none,P20,1
