EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002559,N0002807,N0000779,lateral,73.93522377097867,auto_road,derived,s5c_flows,1.4832,2.0,0.000521,3.6221,held,0.062701,0.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.754361415581,374.3846852967261,1.737215732856498,1.7360422423363957,1.487215732856498,1.4860422423363957,0.15076738850753155,0.043007106297267145,8.17321134042694,0,,0.0,none,P20,1
E0002560,N0002808,N0002809,lateral,35.6931365951495,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,35.693,0.0,W11a-XG00634,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,405.66866933045964,405.47235707918634,1.576569927352864,1.586999610266787,1.326569927352864,1.336999610266787,0.0,0.0,0.0,0,,0.0,none,P67,0
E0002561,N0002809,N0002810,lateral,50.00000000003716,auto_block,provisional,s5c_flows,0.0,0.0,0.000297,3.6221,held,0.000297,0.0357,50.0,0.0,W11a-XG00635,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,405.43521874904604,405.1352187490458,1.6241379404070813,1.590672364235445,1.3741379404070813,1.340672364235445,0.019949652664574723,0.0046350744961072,41.77182166252604,0,,0.0,none,P67,0
E0002562,N0002810,N0002811,lateral,49.999999999979565,auto_block,provisional,s5c_flows,0.0,0.0,0.000714,3.6221,held,0.000714,0.0857,50.0,0.0,W11a-XG00636,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,405.1352187490458,404.685218749046,1.590672364235445,1.570518555641513,1.340672364235445,1.320518555641513,0.03376634565363039,0.005858125597752145,24.67940540208848,0,,0.0,none,P67,0
E0002563,N0002811,N0002812,lateral,4.306863404827579,auto_block,provisional,s5c_flows,0.0,0.0,0.001131,3.6221,held,0.001131,0.1357,4.307,0.0,W11a-XG00637,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,404.685218749046,404.6076952077591,1.570518555641513,1.5520337961471569,1.320518555641513,1.3020337961471569,0.051309934523557955,0.006022882284271197,1.3989699541356742,0,,0.0,none,P67,0
E0002564,N0002812,N0000812,lateral,68.51095975006064,auto_block,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,68.511,0.0,W11a-XG00638,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6076952077591,404.2651404090088,1.5520337961471569,2.2824364952880956,1.3020337961471569,2.0324364952880956,0.034335901580504376,0.008041826953189918,33.25525984778595,0,,0.0,none,P67,0
E0002565,N0002813,N0002814,lateral,16.401219466856727,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.8812744140625,404.7992683167282,1.5500000000000114,1.7764763121780334,1.3000000000000114,1.5264763121780334,0.0,0.0,0.0,0,,0.0,none,P67,0
E0002566,N0002814,N0002815,lateral,18.601075237738275,auto_link,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7992683167282,404.70626294053955,1.7764763121780334,1.9492546375854545,1.5264763121780334,1.6992546375854545,0.012886852228299064,0.0037023478426577994,24.05691592770677,0,,0.0,none,P67,0
E0002567,N0002815,N0002816,lateral,20.248456731316587,auto_link,provisional,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.70626294053955,404.60502065688297,1.9492546375854545,2.220785007179529,1.6992546375854545,1.9707850071795292,0.018656401427591097,0.0047924729977647795,18.088926750696043,0,,0.0,none,P67,0
E0002568,N0002816,N0002817,lateral,79.99999999989316,auto_link,provisional,s5c_flows,0.0,0.0,0.00046,3.6221,held,0.00046,0.0553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.60502065688297,404.2050206568835,2.220785007179529,2.408382663428995,1.9707850071795292,2.158382663428995,0.022980664628505763,0.005647562570714221,58.01978989231036,0,,0.0,none,P67,0
E0002569,N0002817,N0002818,lateral,80.0000000003,auto_link,provisional,s5c_flows,0.0,0.0,0.001127,3.6221,held,0.001127,0.1353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.2050206568835,403.805020656882,2.408382663428995,2.837954196633632,2.158382663428995,2.587954196633632,0.0338413390087119,0.007933190606855517,39.39954423774687,0,,0.0,none,P67,0
E0002570,N0002818,N0002819,lateral,15.69291391496733,auto_link,provisional,s5c_flows,0.0,0.0,0.001794,3.6221,held,0.001794,0.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.805020656882,403.72655608730713,2.837954196633632,3.077490543552244,2.587954196633632,2.827490543552244,0.04093963571959448,0.00952917654246685,6.38863928933968,0,,0.0,none,P67,0
E0002571,N0002819,N0002820,lateral,89.49860334105779,auto_link,provisional,s5c_flows,0.0,0.0,0.001925,3.6221,held,0.001925,0.2309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.72655608730713,403.27906307060186,3.077490543552244,3.5767718903356354,2.827490543552244,3.3267718903356354,0.04211618963738403,0.00980124593676443,35.41733955185696,0,,0.0,none,P67,0
E0002572,N0002820,N0002821,lateral,10.63014581273465,auto_link,provisional,s5c_flows,0.0,0.0,0.00267,3.6221,held,0.00267,0.3204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.27906307060186,403.2259123415382,3.5767718903356354,3.696664562758656,3.3267718903356354,3.446664562758656,0.047954885524118605,0.011182354152372592,3.6944952519968957,0,,0.0,none,P67,0
E0002573,N0002821,N0002822,lateral,20.396078054371138,auto_link,provisional,s5c_flows,0.0,0.0,0.002759,3.6221,held,0.002759,0.3311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.2259123415382,403.12393195126634,3.696664562758656,3.678039484280532,3.446664562758656,3.428039484280532,0.048575809900610264,0.011332225000596524,6.998022985824645,0,,0.0,none,P67,0
E0002574,N0002822,N0002823,lateral,13.45362404707371,auto_link,provisional,s5c_flows,0.0,0.0,0.002929,3.6221,held,0.002929,0.3515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.12393195126634,403.05666383103096,3.678039484280532,3.71811644240654,3.428039484280532,3.46811644240654,0.04972554025320731,0.011611235002953885,4.509293741394107,0,,0.0,none,P67,0
E0002575,N0002823,N0002824,lateral,17.46424919657298,auto_link,provisional,s5c_flows,0.0,0.0,0.003041,3.6221,held,0.003041,0.3649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.05666383103096,402.9693425850481,3.71811644240654,3.757311467686293,3.46811644240654,3.507311467686293,0.05045877049419321,0.011790186514486461,5.768488155619634,0,,0.0,none,P67,0
E0002576,N0002824,N0000812,lateral,17.804493814764857,auto_link,provisional,s5c_flows,0.0,0.0,0.003187,3.6221,held,0.003187,0.3824,3.237,0.0,W11a-XG00639,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9693425850481,402.88032011597426,3.757311467686293,3.667256788322618,3.507311467686293,3.417256788322618,0.05138788718739362,0.012018077201531668,5.774542987091525,0,,0.0,none,P67,0
E0002577,N0002825,N0002826,main,92.61209424259879,auto_block,provisional,s5c_flows,0.7416,1.0,0.006475,3.6221,held,0.037565,0.777,92.612,0.0,W11a-XG00640,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.993468372875,380.530407901662,2.561707408375014,3.081713680369262,2.311707408375014,2.831713680369262,0.12649840047269933,0.0342966279693753,12.202011237102054,0,,0.0,none,P47,1
E0002578,N0002826,N0000815,main,74.72616676907762,auto_block,provisional,s5c_flows,0.7416,1.0,0.007247,3.6221,held,0.038337,0.8696,74.726,0.0,W11a-XG00641,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.530407901662,380.1567770678166,3.081713680369262,2.98989041265213,2.831713680369262,2.73989041265213,0.12739115169350834,0.034604489858353654,9.77647266910945,0,,0.0,none,P47,1
E0002579,N0002827,N0002828,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.001096,3.6221,held,0.001096,0.1315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.97553813710596,381.9082700168706,2.346513864847168,2.346826418676301,2.096513864847168,2.096826418676301,0.033450043024770997,0.007847513515270382,6.703341675380806,0,,0.0,none,P47,1
E0002580,N0002828,N0002829,lateral,35.35533905932738,auto_block,provisional,s5c_flows,0.0,0.0,0.001208,3.6221,held,0.001208,0.1449,32.281,0.0,W11a-XG00642,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9082700168706,381.73149332157396,2.346826418676301,2.0422493542072857,2.096826418676301,1.7922493542072857,0.03483136781802724,0.008151050757872563,16.917384756960818,0,,0.0,none,P47,1
E0002581,N0002829,N0002830,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.7416,1.0,0.001502,3.6221,held,0.032592,0.1803,12.53,0.0,W11a-XG00643,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.73149332157396,381.6688435011433,2.0422493542072857,1.9781901902629784,1.7922493542072857,1.7281901902629784,0.12041995898216248,0.03222629337019692,1.7342036696754037,0,,0.0,none,P47,1
E0002582,N0002830,N0000815,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.7416,1.0,0.001607,3.6221,held,0.032697,0.1928,20.809,0.0,W11a-XG00644,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6688435011433,381.56480024090985,1.9781901902629784,1.5818672395589033,1.7281901902629784,1.3318672395589033,0.12055470818957723,0.032271700384146534,2.8767923928725585,0,,0.0,none,P47,1
E0002583,N0002831,N0002832,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.096728515625,489.0287211630813,1.5500000000000114,1.6188008095749638,1.3000000000000114,1.3688008095749638,0.13489621704043256,0.037230723305707175,1.680485784695092,0,,0.0,none,P65,0
E0002584,N0002832,N0000822,lateral,14.035668847618199,auto_block,provisional,s5c_flows,1.0798,1.456,0.000113,3.6221,held,0.045381,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.0287211630813,488.95854281884317,1.6188008095749638,1.7126607944380794,1.3688008095749638,1.4626607944380794,0.13501278925948887,0.037272051131316236,1.7326344815924855,0,,0.0,none,P65,0
E0002585,N0002833,N0000822,lateral,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.002284,3.6221,held,0.047552,0.2741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.7418317680215,488.6721898266356,1.736744892134766,1.999013786645662,1.486744892134766,1.749013786645662,0.1371950053042036,0.03804871769357851,1.6920426811822329,0,,0.0,none,P65,0
E0002586,N0002834,N0002835,lateral,4.229926021057014,auto_road,derived,s5c_flows,2.1596,2.912,0.001645,3.6221,held,0.092179,0.1974,2.115,0.0,W11a-XG00645,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,430.5319390324728,430.49175473527276,2.084088799558458,1.9095208994928612,1.834088799558458,1.6595208994928612,0.2137664483354187,0.04406752343776013,0.32979341504050264,0,,0.0,none,P56,1
E0002587,N0002835,N0002836,lateral,19.664714245115267,auto_road,derived,s5c_flows,2.1596,2.912,0.00168,3.6221,held,0.092214,0.2016,19.665,0.0,W11a-XG00646,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,430.49175473527276,430.354101735557,1.9095208994928612,1.5543455300680193,1.6595208994928612,1.3043455300680193,0.1926606643849254,0.04727301180019336,1.7011528454182574,0,,0.0,none,P56,1
E0002588,N0002836,N0002837,lateral,51.427426571230995,auto_road,derived,s5c_flows,2.1596,2.912,0.001844,3.6221,held,0.092378,0.2213,51.427,0.0,W11a-XG00647,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,430.354101735557,429.11984349784746,1.5543455300680193,1.5724782794962948,1.3043455300680193,1.3224782794962948,0.2926960454697044,0.03572845891248441,2.9283749796199423,0,,0.0,none,P56,1
E0002589,N0002837,N0002838,lateral,12.5162254914955,auto_road,derived,s5c_flows,2.1596,2.912,0.002273,3.6221,held,0.092807,0.2727,12.516,0.0,W11a-XG00648,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,429.10422965418394,428.94777683554025,1.5880921231598109,1.5688857621159968,1.3380921231598109,1.3188857621159968,0.23518634520479426,0.041515281450046876,0.8869722347610991,0,,0.0,none,P56,1
E0002590,N0002838,N0002839,lateral,8.147445947884746,auto_road,derived,s5c_flows,2.1596,2.912,0.002377,3.6221,held,0.092911,0.2852,8.147,0.0,W11a-XG00649,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,428.94777683554025,428.89889215985295,1.5688857621159968,1.5522491975689263,1.3188857621159968,1.3022491975689263,0.1832343682700229,0.049145700119696184,0.7410769446808765,0,,0.0,none,P56,1
E0002591,N0002839,N0002840,lateral,11.135303924056094,auto_road,derived,s5c_flows,2.1596,2.912,0.002445,3.6221,held,0.092979,0.2934,11.135,0.0,W11a-XG00650,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.89889215985295,428.84321564023264,1.5522491975689263,2.0904086273454823,1.3022491975689263,1.8404086273454823,0.1721824290185652,0.051274406328556316,1.0778591043936172,0,,0.0,none,P56,1
E0002592,N0002840,N0002841,lateral,7.450672164548338,auto_road,derived,s5c_flows,2.1596,2.912,0.002538,3.6221,held,0.093072,0.3045,7.451,0.0,W11a-XG00651,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,428.84321564023264,428.8022369433276,2.0904086273454823,2.390084834016136,1.8404086273454823,2.140084834016136,0.1779597856561245,0.05018066868066909,0.6977861259570772,0,,0.0,none,P56,1
E0002593,N0002841,N0002842,lateral,9.40126013725467,auto_road,derived,s5c_flows,2.1596,2.912,0.0026,3.6221,held,0.093134,0.312,9.401,0.0,W11a-XG00652,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.8022369433276,428.7505300125727,2.390084834016136,2.5074655928960397,2.140084834016136,2.2574655928960397,0.17799949785654684,0.05019563967995863,0.8802702863831788,0,,0.0,none,P56,1
E0002594,N0002842,N0002843,lateral,28.718279287588413,auto_road,derived,s5c_flows,2.1596,2.912,0.002678,3.6221,held,0.093212,0.3214,28.718,0.0,W11a-XG00653,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.7505300125727,428.592579476491,2.5074655928960397,3.0156053379621426,2.2574655928960397,2.7656053379621426,0.17804943213310923,0.05021446666067228,2.6882309165055087,0,,0.0,none,P56,1
E0002595,N0002843,N0002844,lateral,17.308746209812938,auto_road,derived,s5c_flows,2.1596,2.912,0.002917,3.6221,held,0.093452,0.3501,17.309,0.0,W11a-XG00654,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.592579476491,428.49738137233703,3.0156053379621426,3.2750795651629687,2.7656053379621426,3.0250795651629687,0.17820289313345625,0.05027234350889606,1.6188239058545482,0,,0.0,none,P56,1
E0002596,N0002844,N0002845,lateral,32.93178026796895,auto_road,derived,s5c_flows,2.1596,2.912,0.003062,3.6221,held,0.093596,0.3674,32.932,0.0,W11a-XG00655,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.49738137233703,428.3162565808632,3.2750795651629687,3.5118073839805675,3.0250795651629687,3.2618073839805675,0.17829483756580322,0.050307031804914054,3.0784009899533995,0,,0.0,none,P56,1
E0002597,N0002845,N0002846,lateral,34.63966055947114,auto_road,derived,s5c_flows,2.1596,2.912,0.003336,3.6221,held,0.09387,0.4003,34.64,0.0,W11a-XG00656,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.3162565808632,428.1257384477861,3.5118073839805675,3.654168778776409,3.2618073839805675,3.404168778776409,0.1784695147161977,0.05037295788752019,3.234881189144557,0,,0.0,none,P56,1
E0002598,N0002846,N0002847,lateral,17.204508407175986,auto_road,derived,s5c_flows,2.1596,2.912,0.003625,3.6221,held,0.094159,0.435,17.205,0.0,W11a-XG00657,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.1257384477861,428.0311136515466,3.654168778776409,3.7136068074377704,3.404168778776409,3.4636068074377704,0.1786533687579292,0.050442382632644805,1.6050176315163378,0,,0.0,none,P56,1
E0002599,N0002847,N0002848,lateral,6.08552027400583,auto_road,derived,s5c_flows,2.1596,2.912,0.003768,3.6221,held,0.094302,0.4522,6.086,0.0,W11a-XG00658,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,428.0311136515466,427.98851500962854,3.7136068074377704,3.747416386855832,3.4636068074377704,3.497416386855832,0.19411435629198423,0.04774877394047902,0.5225030226385448,0,,0.0,none,P56,1
E0002600,N0002848,N0002849,lateral,11.780244157166681,auto_road,derived,s5c_flows,2.1596,2.912,0.003819,3.6221,held,0.094353,0.4582,11.78,0.0,W11a-XG00659,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.98851500962854,427.9296137888427,3.747416386855832,3.771619121313563,3.497416386855832,3.521619121313563,0.17302998854078536,0.05161270062067755,1.1347015871365296,0,,0.0,none,P56,1
E0002601,N0002849,N0002850,lateral,11.460153499069975,auto_road,derived,s5c_flows,2.1596,2.912,0.003917,3.6221,held,0.094451,0.47,11.46,0.0,W11a-XG00660,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9296137888427,427.87231302134734,3.771619121313563,3.8419508946682868,3.521619121313563,3.5919508946682868,0.1730901097891478,0.05163672934176275,1.1034862624473774,0,,0.0,none,P56,1
E0002602,N0002850,N0002851,lateral,14.144739061684126,auto_road,derived,s5c_flows,2.1596,2.912,0.004012,3.6221,held,0.094547,0.4815,14.145,0.0,W11a-XG00661,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.87231302134734,427.80158932603894,3.8419508946682868,4.123825713023564,3.5919508946682868,3.873825713023564,0.17314896179111597,0.05166025488325418,1.3615192871469157,0,,0.0,none,P56,1
E0002603,N0002851,N0002852,lateral,11.823765996835599,auto_road,derived,s5c_flows,2.1596,2.912,0.00413,3.6221,held,0.094665,0.4956,11.824,0.0,W11a-XG00662,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.80158932603894,427.74247049605475,4.123825713023564,4.425223595742125,3.873825713023564,4.175223595742125,0.17322124348683632,0.05168915437223734,1.1376362543483423,0,,0.0,none,P56,1
E0002604,N0002852,N0002853,lateral,11.979487508664935,auto_road,derived,s5c_flows,2.1596,2.912,0.004229,3.6221,held,0.094763,0.5075,11.979,0.0,W11a-XG00663,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.74247049605475,427.6825730585114,4.425223595742125,4.703565857504202,4.175223595742125,4.453565857504202,0.17328122616793748,0.05171314114656675,1.1522201773371261,0,,0.0,none,P56,1
E0002605,N0002853,N0002854,lateral,25.295277310105536,auto_road,derived,s5c_flows,2.1596,2.912,0.004329,3.6221,held,0.094863,0.5194,25.295,0.0,W11a-XG00664,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6825730585114,427.5560966719609,4.703565857504202,4.9629462967890845,4.453565857504202,4.7129462967890845,0.17334238828387363,0.05173760391088242,2.432111149166893,0,,0.0,none,P56,1
E0002606,N0002854,N0002855,lateral,10.028128837186234,auto_road,derived,s5c_flows,2.1596,2.912,0.004539,3.6221,held,0.095074,0.5447,10.028,0.0,W11a-XG00665,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5560966719609,427.50595602777497,4.9629462967890845,4.994684841365654,4.7129462967890845,4.744684841365654,0.17347129255794994,0.05178917558235582,0.9634763087035694,0,,0.0,none,P56,1
E0002607,N0002855,N0000840,lateral,33.48969367626003,auto_road,derived,s5c_flows,2.1596,2.912,0.004623,3.6221,held,0.095157,0.5548,33.49,0.0,W11a-XG00666,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.50595602777497,427.3385075593937,4.994684841365654,5.576745126153185,4.744684841365654,5.326745126153185,0.1735219441488718,0.05180944545981761,3.216662676347899,0,,0.0,none,P56,1
E0002608,N0002856,N0002857,lateral,59.99999999996449,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,384.21062500502705,383.7906250050273,1.5618664500510704,1.576776118019552,1.3118664500510704,1.326776118019552,0.15125847073002405,0.03447543427942315,6.611199988820945,0,,0.0,none,P60,1
E0002609,N0002857,N0002858,lateral,60.00000000001372,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7906250050273,383.49062500502725,1.576776118019552,1.5845703074727453,1.326776118019552,1.3345703074727453,0.23108226550505528,0.07677972201588737,4.327463199370235,0,,0.0,none,P60,1
E0002610,N0002858,N0000847,lateral,7.364311237048256,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,383.49062500502725,383.4501212932235,1.5845703074727453,1.6249824665421215,1.3345703074727453,1.3749824665421215,0.26636675422970607,0.08765871350247281,0.4607876871586805,0,,0.0,none,P60,1
E0002611,N0002859,N0002860,lateral,16.45565333680831,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.76770662748993,382.6854283608059,1.555321936963196,1.6347620688816278,1.305321936963196,1.3847620688816278,0.17065230391004918,0.050665805354795285,1.6071326472765821,0,,0.0,none,P60,1
E0002612,N0002860,N0002861,lateral,70.00000000005555,draft,provisional,s5c_flows,2.1596,2.912,0.000137,3.6221,held,0.090672,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.6854283608059,382.3354283608056,1.6347620688816278,2.222371932163128,1.3847620688816278,1.972371932163128,0.1707394308860276,0.05070038605127139,6.833024220669732,0,,0.0,none,P60,1
E0002613,N0002861,N0002862,lateral,70.00000000005555,draft,provisional,s5c_flows,5.0607,6.824,0.00072,3.6221,held,0.212879,0.0865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3354283608056,381.9854283608054,2.222371932163128,2.737472029819628,1.972371932163128,2.487472029819628,0.22635574847695106,0.07458354924334096,5.154128731068607,0,,0.0,none,P60,1
E0002614,N0002862,N0000847,lateral,72.19555398332962,draft,provisional,s5c_flows,8.3001,11.192,0.001304,3.6221,held,0.349264,0.1565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.9854283608054,381.6244505908887,2.737472029819628,3.4506531688768973,2.487472029819628,3.2006531688768973,0.2656295954198943,0.09363079470740018,4.5298387446377735,0,,0.0,none,P60,1
E0002615,N0002863,N0000855,lateral,28.160255680657446,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,28.16,0.0,W11a-XG00667,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.65208740234374,397.51128612394047,1.5500000000000114,1.7475334561376599,1.3000000000000114,1.4975334561376599,0.0,0.0,0.0,0,,0.0,none,P76,1
E0002616,N0002864,N0000855,main,10.0,auto_block,provisional,s5c_flows,30.2339,40.768,0.003275,3.6221,held,1.270756,0.393,10.0,0.0,W11a-XG00668,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.944854481478,396.889854481478,2.4365542099282607,2.3689650986001425,2.1865542099282607,2.1189650986001425,0.411797356263062,0.16807366066242807,0.40472981220451937,0,,0.0,none,P76,1
E0002617,N0002865,N0000867,lateral,46.214535746693706,auto_link,provisional,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,24.648,0.0,W11a-XG00669,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.01503752149654,408.78396484276306,1.695503249987837,1.84851196387757,1.445503249987837,1.59851196387757,0.15565564631689235,0.04484657984920612,4.948373417028467,0,,0.0,none,P87,1
E0002618,N0002866,N0002867,lateral,90.17553105814102,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,57.111,0.0,W11a-XG00670,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7361328125,406.2852551572093,1.5500000000000114,1.958153045915708,1.3000000000000114,1.708153045915708,0.15034093436683285,0.042847972501074055,9.996781807731324,0,,0.0,none,P25,1
E0002619,N0002867,N0002868,lateral,52.74172739501563,auto_road,derived,s5c_flows,1.4832,2.0,0.000751,3.6221,held,0.062932,0.0902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2852551572093,406.0215465202342,1.958153045915708,2.45458873367204,1.708153045915708,2.20458873367204,0.15095568002920154,0.04307743701054603,5.8230918488584456,0,,0.0,none,P25,1
E0002620,N0002868,N0002869,lateral,42.62301482114343,auto_road,derived,s5c_flows,1.4832,2.0,0.001191,3.6221,held,0.063371,0.1429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0215465202342,405.8084314461285,2.45458873367204,2.789804637855866,2.20458873367204,2.539804637855866,0.1513121937939925,0.043210717332672205,4.694820440707896,0,,0.0,none,P25,1
E0002621,N0002869,N0002870,lateral,42.27965937445652,auto_road,derived,s5c_flows,1.4832,2.0,0.001546,3.6221,held,0.063726,0.1855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.8084314461285,405.5970331492562,2.789804637855866,3.2470830616812805,2.539804637855866,2.9970830616812805,0.15159923573557457,0.043318135592920665,4.648182994823095,0,,0.0,none,P25,1
E0002622,N0002870,N0002871,lateral,17.058694015097828,auto_road,derived,s5c_flows,1.4832,2.0,0.001898,3.6221,held,0.064079,0.2278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5970331492562,405.5117396791807,3.2470830616812805,3.357797674334904,2.9970830616812805,3.107797674334904,0.1518835589454453,0.043424632729063134,1.8719048255935213,0,,0.0,none,P25,1
E0002623,N0002871,N0002872,lateral,44.79900114598518,auto_road,derived,s5c_flows,1.4832,2.0,0.002041,3.6221,held,0.064221,0.2449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5117396791807,405.2877446734508,3.357797674334904,3.2628229535023365,3.107797674334904,3.0128229535023365,0.1519976250782198,0.04346738468640268,4.912247929633888,0,,0.0,none,P25,1
E0002624,N0002872,N0000903,lateral,22.000273620746306,auto_road,derived,s5c_flows,1.4832,2.0,0.002414,3.6221,held,0.064594,0.2897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2877446734508,405.17774330534706,3.2628229535023365,3.1882540091060605,3.0128229535023365,2.9382540091060605,0.15229641546731248,0.04357944434302777,2.407615608596759,0,,0.0,none,P25,1
E0002625,N0002873,N0002874,lateral,22.794269235284215,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.92331497950147,400.80934363332506,1.5519047470610303,1.8184639838624435,1.3019047470610303,1.5684639838624435,0.0,0.0,0.0,0,,0.0,none,P35,1
E0002626,N0002874,N0002875,lateral,67.09849919915206,auto_road,derived,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.80934363332506,400.4738511373293,1.8184639838624435,1.9889784525144591,1.5684639838624435,1.7389784525144591,0.01517962250567784,0.004128512508612542,73.67168185951736,0,,0.0,none,P35,1
E0002627,N0002875,N0002876,lateral,5.966290861721791,auto_road,derived,s5c_flows,0.0,0.0,0.000749,3.6221,held,0.000749,0.0899,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,400.4738511373293,400.4320871012972,1.9889784525144591,1.9577139240934116,1.7389784525144591,1.7077139240934116,0.03178115531536149,0.006297898951318465,3.1288409764207925,0,,0.0,none,P35,1
E0002628,N0002876,N0002877,lateral,53.44281601138137,auto_road,derived,s5c_flows,0.0,0.0,0.000799,3.6221,held,0.000799,0.0959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4320871012972,400.1648730212403,1.9577139240934116,2.5185071057128425,1.7077139240934116,2.2685071057128425,0.029268220890407624,0.006947222577416673,30.43278932207363,0,,0.0,none,P35,1
E0002629,N0002877,N0002878,lateral,10.76033728131822,auto_road,derived,s5c_flows,0.0,0.0,0.001244,3.6221,held,0.001244,0.1493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1648730212403,400.1110713348337,2.5185071057128425,2.483502639775679,2.2685071057128425,2.233502639775679,0.03525734742877793,0.0082452669106364,5.086569687379717,0,,0.0,none,P35,1
E0002630,N0002878,N0002879,lateral,9.736677603724207,auto_road,derived,s5c_flows,0.0,0.0,0.001334,3.6221,held,0.001334,0.1601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1110713348337,400.0623879468151,2.483502639775679,2.469075676231796,2.233502639775679,2.219075676231796,0.03628783965590855,0.00847436909582952,4.471965308512028,0,,0.0,none,P35,1
E0002631,N0002879,N0002880,lateral,8.12270919336993,auto_road,derived,s5c_flows,0.0,0.0,0.001415,3.6221,held,0.001415,0.1698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.0623879468151,400.02177440084824,2.469075676231796,2.506820569854881,2.219075676231796,2.256820569854881,0.03717669336947283,0.008673320547962243,3.6414881014493297,0,,0.0,none,P35,1
E0002632,N0002880,N0002881,lateral,12.226094795009567,auto_road,derived,s5c_flows,0.0,0.0,0.001483,3.6221,held,0.001483,0.1779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.02177440084824,399.9606439268732,2.506820569854881,2.4628485047674076,2.256820569854881,2.2128485047674076,0.037897244313983836,0.008835506665843068,5.376861834471263,0,,0.0,none,P35,1
E0002633,N0002881,N0000917,lateral,33.99419863184424,auto_road,derived,s5c_flows,0.0,0.0,0.001585,3.6221,held,0.001585,0.1901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9606439268732,399.790672933714,2.4628485047674076,2.1136544588641186,2.2128485047674076,1.8636544588641186,0.03893813400978726,0.009071221990876371,14.550516905997457,0,,0.0,none,P35,1
E0002634,N0002882,N0000961,lateral,16.98009629564876,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,16.98,0.0,W11a-XG00671,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,397.6558795784398,397.43513832659636,1.6478008414820806,1.648388284731766,1.3978008414820806,1.398388284731766,0.2363458393811446,0.040694097380138156,1.197404640879229,0,,0.0,none,P128,1
E0002635,N0002883,N0002884,lateral,5.641181413929583,auto_road,derived,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,398.20812835670694,398.1658194961025,1.5567642214180637,1.601483970694403,1.3067642214180637,1.351483970694403,0.17875345672039727,0.04086141655507028,0.5259741095760935,0,,0.0,none,P128,1
E0002636,N0002884,N0002885,lateral,4.1759532654908496,auto_road,derived,s5c_flows,1.6433,2.456,4.7e-05,3.6221,held,0.068939,0.0056,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,398.1658194961025,398.0969162672219,1.601483970694403,1.55048363512185,1.351483970694403,1.30048363512185,0.233506276152927,0.03416265056106757,0.29806145786819244,0,,0.0,none,P128,1
E0002637,N0002885,N0002886,lateral,5.419011965435085,auto_road,derived,s5c_flows,1.6433,2.456,8.2e-05,3.6221,held,0.068974,0.0098,0.0,0.0,,200,PVC-U,3.45,0.5,ground,minimum,tractive,1.0,398.0969162672219,397.9099603544144,1.55048363512185,1.5524725069137162,1.30048363512185,1.3024725069137162,0.29909530307120513,0.02894420405195644,0.3019668485702805,0,,0.0,none,P128,1
E0002638,N0002886,N0000961,lateral,35.162275983676516,auto_road,derived,s5c_flows,2.7231,3.912,0.000127,3.6221,held,0.114286,0.0152,33.633,0.0,W11a-XG00672,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,397.8445904053327,397.4578053695123,1.617842455995401,1.6257212418158247,1.367842455995401,1.3757212418158247,0.2415190136933457,0.04691078883080477,2.426467068159536,0,,0.0,none,P128,1
E0002639,N0002887,N0002888,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,485.80344469151447,485.3701261020217,1.5534889022355287,1.5602633022751888,1.3034889022355287,1.3102633022751888,0.0,0.0,0.0,0,,0.0,none,P117,0
E0002640,N0002888,N0000964,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000154,3.6221,held,0.000154,0.0184,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,485.2644022289199,484.67685967726936,1.6659871753769835,1.6560871000743873,1.4159871753769835,1.4060871000743873,0.023298907248953678,0.0026964805974723782,14.747135210968688,0,,0.0,none,P117,0
E0002641,N0002889,N0002890,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,485.54591674804686,485.1336061854851,1.5500000000000114,1.550445328186754,1.3000000000000114,1.300445328186754,0.0,0.0,0.0,0,,0.0,none,P117,0
E0002642,N0002890,N0002891,lateral,9.433981132056603,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.1336061854851,485.08643627982485,1.550445328186754,1.6569414057220229,1.300445328186754,1.4069414057220229,0.012886852228299064,0.0037023478426577994,12.201041501999377,0,,0.0,none,P117,0
E0002643,N0002891,N0002892,lateral,14.073564445213322,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,485.01762441148946,484.4546818336809,1.7257532740574106,1.6237788596784526,1.4757532740574106,1.3737788596784526,0.030564257485386447,0.002819537205320438,7.67430412900987,0,,0.0,none,P117,0
E0002644,N0002892,N0002893,lateral,40.403252468665386,auto_block,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,32.633,0.0,W11a-XG00673,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,484.1336094367091,483.9315931743658,1.9448512566502814,1.877305751415463,1.6948512566502814,1.627305751415463,0.01983430777179739,0.005022205756186143,33.95064495782,0,,0.0,none,P117,0
E0002645,N0002893,N0002894,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.00067,3.6221,held,0.00067,0.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.9315931743658,483.8600040690494,1.877305751415463,2.0190852864193403,1.627305751415463,1.7690852864193403,0.027129323795439517,0.006497738817481641,8.796030186890247,0,,0.0,none,P117,0
E0002646,N0002894,N0000964,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.000789,3.6221,held,0.000789,0.0947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.8600040690494,483.74898605249354,2.0190852864193403,2.5839607248502148,1.7690852864193403,2.3339607248502148,0.029110846434681842,0.006913895029470346,12.712102206185351,0,,0.0,none,P117,0
E0002647,N0002895,N0002896,main,10.770329614269007,auto_block,provisional,s5c_flows,57.97,78.168,0.016989,3.6221,held,2.44724,2.0387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8638438438996,414.8099921958282,4.489397122897287,4.46194994284366,4.239397122897287,4.21194994284366,0.4852170938646107,0.23694825728338104,0.3699488246414444,0,,0.0,none,P14,1
E0002648,N0002896,N0002897,main,8.48528137423857,auto_block,provisional,s5c_flows,57.97,78.168,0.017079,3.6221,held,2.44733,2.0495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8099921958282,414.76756578895703,4.46194994284366,4.542706427839846,4.21194994284366,4.292706427839846,0.4852223859542588,0.23695258726652374,0.29145678421077853,0,,0.0,none,P14,1
E0002649,N0002897,N0002898,main,59.99999999995891,auto_block,provisional,s5c_flows,61.2094,82.536,0.017149,3.6221,held,2.583202,2.0579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.76756578895703,414.46756578895724,4.542706427839846,4.94817517783963,4.292706427839846,4.69817517783963,0.4930483238011046,0.24341116048753736,2.028198762121164,0,,0.0,none,P14,1
E0002650,N0002898,N0002899,main,59.99999999992302,auto_block,provisional,s5c_flows,66.6083,89.816,0.017649,3.6221,held,2.810038,2.1179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.46756578895724,414.16756578895763,4.94817517783963,5.262976203229869,4.69817517783963,5.012976203229869,0.505440653598449,0.2538697828243285,1.9784716422774615,0,,0.0,none,P14,1
E0002651,N0002899,N0002900,main,5.744389011730647,auto_block,provisional,s5c_flows,67.688,91.272,0.018149,3.6221,held,2.855806,2.1779,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,414.16756578895763,414.1273550658755,5.262976203229869,5.33797696537448,5.012976203229869,5.08797696537448,0.5725065114452164,0.2351089910925646,0.16722921914109767,0,,0.0,none,P14,1
E0002652,N0002900,N0002901,main,8.884731166750033,auto_block,provisional,s5c_flows,67.688,91.272,0.018197,3.6221,held,2.855854,2.1837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1273550658755,414.0829314100418,5.33797696537448,5.28062449816133,5.08797696537448,5.03062449816133,0.5078499510676595,0.2559369213584226,0.2915799292051897,0,,0.0,none,P14,1
E0002653,N0002901,N0002902,main,9.219544457292887,auto_block,provisional,s5c_flows,68.7678,92.728,0.018271,3.6221,held,2.901195,2.1926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0829314100418,414.03683368775535,5.28062449816133,5.3042918005259025,5.03062449816133,5.0542918005259025,0.5102052210529264,0.2579685483773284,0.301171113010376,0,,0.0,none,P14,1
E0002654,N0002902,N0000979,main,77.09812779385317,auto_block,provisional,s5c_flows,70.9274,95.64,0.018348,3.6221,held,2.991806,2.2018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.03683368775535,413.6513430487861,5.3042918005259025,5.033837615276411,5.0542918005259025,4.783837615276411,0.5148285012851236,0.2619880545909684,2.4959161999707837,0,,0.0,none,P14,1
E0002655,N0002903,N0002904,lateral,7.268212199262433,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,417.30351828825,417.25990901505446,1.551828391437482,1.6427399107267888,1.301828391437482,1.3927399107267888,0.1435394101454237,0.035709615848172255,0.8439276005452451,0,,0.0,none,P14,1
E0002656,N0002904,N0002905,lateral,53.393152316552474,auto_road,derived,s5c_flows,4.3191,5.824,6.1e-05,3.6221,held,0.181129,0.0073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.25990901505446,416.9929432534717,1.6427399107267888,1.807532820747042,1.3927399107267888,1.557532820747042,0.2147239475385224,0.06929009924807686,4.144325223822052,0,,0.0,none,P14,1
E0002657,N0002905,N0000979,lateral,42.48449309874974,auto_road,derived,s5c_flows,5.3989,7.28,0.000506,3.6221,held,0.226841,0.0607,3.035,0.0,W11a-XG00674,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9929432534717,416.78052078797793,1.807532820747042,1.9046598760845654,1.557532820747042,1.6546598760845654,0.23108392139044998,0.07678049600725209,3.06414605013893,0,,0.0,none,P14,1
E0002658,N0002906,N0000989,lateral,80.81274387082898,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.6194857015242,340.21542198217,1.5867520914445663,2.108125381111222,1.3367520914445663,1.858125381111222,0.13489621704043256,0.037230723305707175,9.984557714543731,0,,0.0,none,P86,1
E0002659,N0002907,N0002908,lateral,69.99999999992096,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,56.304,0.0,W11a-XG00675,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.8085498412986,339.458549841299,1.5861645141701501,2.576240197763525,1.3361645141701501,2.326240197763525,0.17065230391004918,0.050665805354795285,6.8365128388791,0,,0.0,none,P86,1
E0002660,N0002908,N0000989,lateral,70.6174439086213,draft,provisional,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.458549841299,339.10546262175586,2.576240197763525,3.218084741525388,2.326240197763525,2.968084741525388,0.24514492515611422,0.08346895492302978,4.801067767270755,0,,0.0,none,P86,1
E0002661,N0002909,N0002910,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,18.028,0.0,W11a-XG00676,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,377.40421078717947,376.9895723905011,1.7820379921174094,1.7894498262957654,1.5320379921174094,1.5394498262957654,0.0,0.0,0.0,0,,0.0,none,P16,1
E0002662,N0002910,N0000993,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.00015,3.6221,held,0.00015,0.018,16.279,0.0,W11a-XG00677,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.9895723905011,376.9081782875206,1.7894498262957654,1.9935551109168728,1.5394498262957654,1.7435551109168728,0.013493792528822848,0.0038142513124416466,20.106554626665083,0,,0.0,none,P16,1
E0002663,N0002911,N0002912,main,15.811388300841896,auto_block,provisional,s5c_flows,9.1722,12.368,0.018608,3.6221,held,0.403131,2.233,15.811,0.0,W11a-XG00678,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.59589006987903,374.5168331283748,6.254787420355342,6.312970338422076,6.004787420355342,6.062970338422076,0.2780974253280443,0.10006063178127686,0.9475928733842555,0,,0.0,none,P16,1
E0002664,N0002912,N0002913,main,68.24954212300622,auto_block,provisional,s5c_flows,9.1722,12.368,0.01874,3.6221,held,0.403262,2.2488,68.25,0.0,W11a-XG00679,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.5168331283748,374.17558541775975,6.312970338422076,6.0506719064590015,6.062970338422076,5.8006719064590015,0.2781262528025252,0.10007571501305537,4.089841779605075,0,,0.0,none,P16,1
E0002665,N0002913,N0002914,main,16.492422502470642,auto_block,provisional,s5c_flows,9.1722,12.368,0.019309,3.6221,held,0.403831,2.317,16.492,0.0,W11a-XG00680,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.17558541775975,374.0931233052474,6.0506719064590015,5.9158183451432365,5.8006719064590015,5.6658183451432365,0.27825138771329977,0.10014120024253867,0.9878610512366274,0,,0.0,none,P16,1
E0002666,N0002914,N0002915,main,15.556349186104045,auto_block,provisional,s5c_flows,9.1722,12.368,0.019446,3.6221,held,0.403968,2.3335,15.556,0.0,W11a-XG00681,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0931233052474,374.0153415593169,5.9158183451432365,5.93387719068312,5.6658183451432365,5.68387719068312,0.27828149804592517,0.10015696031130109,0.931691428483971,0,,0.0,none,P16,1
E0002667,N0002915,N0002916,main,18.886406980716718,auto_block,provisional,s5c_flows,9.1722,12.368,0.019576,3.6221,held,0.404098,2.3491,18.886,0.0,W11a-XG00682,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0153415593169,373.9209095244133,5.93387719068312,7.8373607392585996,5.68387719068312,7.5873607392585996,0.2783100631516828,0.1001719126026934,1.1310171328841103,0,,0.0,none,P16,1
E0002668,N0002916,N0002917,main,9.999999999983192,auto_block,provisional,s5c_flows,9.1722,12.368,0.019733,3.6221,held,0.404256,2.368,10.0,0.0,W11a-XG00683,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9209095244133,373.8709095244134,7.8373607392585996,6.653565573242872,7.5873607392585996,6.403565573242872,0.27834477190746393,0.10019008208786609,0.5987777874333313,0,,0.0,none,P16,1
E0002669,N0002917,N0002918,main,15.000000000006784,auto_block,provisional,s5c_flows,9.1722,12.368,0.019816,3.6221,held,0.404339,2.378,15.0,0.0,W11a-XG00684,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8709095244134,373.79590952441333,6.653565573242872,6.319111227539793,6.403565573242872,6.069111227539793,0.27836300110660017,0.1001996253675754,0.8981078627772611,0,,0.0,none,P16,1
E0002670,N0002918,N0002919,main,49.99999999998583,auto_block,provisional,s5c_flows,9.1722,12.368,0.019941,3.6221,held,0.404464,2.393,50.0,0.0,W11a-XG00685,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.79590952441333,373.5459095244134,6.319111227539793,6.237476706055361,6.069111227539793,5.987476706055361,0.27839044967723275,0.10021399589314192,2.9933977056298735,0,,0.0,none,P16,1
E0002671,N0002919,N0002920,main,5.000000000049712,auto_block,provisional,s5c_flows,9.1722,12.368,0.020358,3.6221,held,0.404881,2.443,5.0,0.0,W11a-XG00686,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.5459095244134,373.50590952441297,6.237476706055361,6.401256002930779,5.987476706055361,6.151256002930779,0.3277251602195344,0.08974697303651111,0.25427810693063385,0,,0.0,none,P16,1
E0002672,N0002920,N0002921,main,9.999999999957073,auto_block,provisional,s5c_flows,9.1722,12.368,0.0204,3.6221,held,0.404922,2.448,10.0,0.0,W11a-XG00687,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.50590952441297,373.4559095244132,6.401256002930779,8.625572409180563,6.151256002930779,8.375572409180563,0.2784909695026346,0.1002666301707398,0.5984634509463852,0,,0.0,none,P16,1
E0002673,N0002921,N0002922,main,5.000000000023593,auto_block,provisional,s5c_flows,9.1722,12.368,0.020483,3.6221,held,0.405006,2.458,5.0,0.0,W11a-XG00688,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.4559095244132,373.415909524413,8.625572409180563,6.863021139649504,8.375572409180563,6.613021139649504,0.3277575933769059,0.08975976617876749,0.2542529449131545,0,,0.0,none,P16,1
E0002674,N0002922,N0002923,main,4.999999999991596,auto_block,provisional,s5c_flows,9.1722,12.368,0.020525,3.6221,held,0.405047,2.463,5.0,0.0,W11a-XG00689,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.415909524413,373.3759095244131,6.863021139649504,6.189977926758786,6.613021139649504,5.939977926758786,0.3277682299015829,0.0897639618877474,0.25424469405779593,0,,0.0,none,P16,1
E0002675,N0002923,N0002924,main,15.000000000006784,auto_block,provisional,s5c_flows,9.1722,12.368,0.020566,3.6221,held,0.405089,2.468,15.0,0.0,W11a-XG00690,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3759095244131,373.30090952441304,6.189977926758786,5.8039488740244565,5.939977926758786,5.5539488740244565,0.2785276017252294,0.10028581459724797,0.8975771106762369,0,,0.0,none,P16,1
E0002676,N0002924,N0002925,main,24.99999999996386,auto_block,provisional,s5c_flows,9.1722,12.368,0.020691,3.6221,held,0.405214,2.483,25.0,0.0,W11a-XG00691,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.30090952441304,373.1759095244132,5.8039488740244565,2.858422750977411,5.5539488740244565,2.608422750977411,0.27855501399597304,0.10030017156088142,1.4958146352809427,0,,0.0,none,P16,1
E0002677,N0002925,N0002926,main,15.000000000006784,auto_block,provisional,s5c_flows,9.1722,12.368,0.0209,3.6221,held,0.405422,2.508,15.0,0.0,W11a-XG00692,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1759095244132,373.10090952441317,2.858422750977411,2.7031676240243314,2.608422750977411,2.4531676240243314,0.2786006146311196,0.10032405654737533,0.8973418825049071,0,,0.0,none,P16,1
E0002678,N0002926,N0002927,main,10.000000000015188,auto_block,provisional,s5c_flows,9.1722,12.368,0.021025,3.6221,held,0.405547,2.523,10.0,0.0,W11a-XG00693,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,373.0805513229798,372.86055132297946,2.7235258254577275,1.572340522723664,2.4735258254577275,1.322340522723664,0.46429307749948057,0.07094407422183766,0.3589686660083926,0,,0.0,none,P16,1
E0002679,N0002927,N0002928,main,4.999999999991596,auto_block,provisional,s5c_flows,9.1722,12.368,0.021108,3.6221,held,0.405631,2.533,5.0,0.0,W11a-XG00694,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,372.86055132297946,372.82055132297955,1.572340522723664,3.2584281692079458,1.322340522723664,3.0084281692079458,0.3279196524326564,0.08982370149277061,0.2541272922040167,0,,0.0,none,P16,1
E0002680,N0002928,N0002929,main,4.999999999991596,auto_block,provisional,s5c_flows,9.1722,12.368,0.02115,3.6221,held,0.405672,2.538,5.0,0.0,W11a-XG00695,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,372.82055132297955,372.78055132297965,3.2584281692079458,6.1154142531922275,3.0084281692079458,5.8654142531922275,0.3279302772961789,0.08982789388042281,0.25411905853977784,0,,0.0,none,P16,1
E0002681,N0002929,N0002930,main,5.000000000023593,auto_block,provisional,s5c_flows,9.1722,12.368,0.021191,3.6221,held,0.405714,2.543,5.0,0.0,W11a-XG00696,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,372.78055132297965,372.74055132297946,6.1154142531922275,6.6818424758486685,5.8654142531922275,6.4318424758486685,0.3279411605106329,0.08983218829580433,0.25411062522304095,0,,0.0,none,P16,1
E0002682,N0002930,N0000993,main,68.53460939608473,auto_block,provisional,s5c_flows,9.1722,12.368,0.021233,3.6221,held,0.405756,2.548,68.535,0.0,W11a-XG00697,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.74055132297946,372.397878275999,6.6818424758486685,6.503855122438495,6.4318424758486685,6.253855122438495,0.27867380378175566,0.10036239726428278,4.098854913644116,0,,0.0,none,P16,1
E0002683,N0002931,N0002932,main,26.30589287593181,auto_link,provisional,s5c_flows,37.4542,50.504,0.00894,3.6221,held,1.579115,1.0728,26.306,0.0,W11a-XG00698,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.0581460144719,448.92661655009226,3.5338339659968483,2.9627267116264875,3.2838339659968483,2.7127267116264875,0.42546424755225254,0.1910803411488829,1.0304780024515496,0,,0.0,none,P38,1
E0002684,N0002932,N0001003,main,32.89376840679705,auto_link,provisional,s5c_flows,37.4542,50.504,0.009159,3.6221,held,1.579334,1.0991,32.894,0.0,W11a-XG00699,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.92661655009226,448.76214770805825,2.9627267116264875,2.837278561472999,2.7127267116264875,2.587278561472999,0.4254821342089607,0.19109321513955774,1.2884899960978708,0,,0.0,none,P38,1
E0002685,N0002933,N0002934,lateral,5.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,8.55,0.5,cover_min,minimum,tractive,1.0,454.1437608115091,453.7162608115091,1.5543287881002925,1.5559254677878016,1.3043287881002925,1.3059254677878016,0.4443276384737658,0.02663867789292193,0.18754929047307856,0,,0.0,none,P38,1
