EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002686,N0002934,N0002935,lateral,10.000000000159016,auto_block,provisional,s5c_flows,3.2393,4.368,4.2e-05,3.6221,held,0.135843,0.005,0.0,0.0,,200,PVC-U,13.7,0.5,ground,minimum,tractive,1.0,453.7162608115091,452.3462608114873,1.5559254677878016,1.5513221963252022,1.3059254677878016,1.3013221963252022,0.59740298189793,0.02867259072880393,0.2789853276925775,0,,0.0,none,P38,1
E0002687,N0002935,N0002936,lateral,84.8103369890111,auto_block,provisional,s5c_flows,7.5585,10.192,0.000125,3.6221,held,0.316995,0.015,78.752,0.0,W11a-XG00700,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,451.25971289199435,449.52110098371963,2.6378701158181457,2.6652698658897407,2.3878701158181457,2.4152698658897407,0.4183235272281031,0.06444451728544928,3.378977094235398,0,,0.0,none,P38,1
E0002688,N0002936,N0002937,lateral,9.486832980505138,auto_block,provisional,s5c_flows,14.0372,18.928,0.000832,3.6221,held,0.589305,0.0998,9.487,0.0,W11a-XG00701,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.52110098371963,449.4736668188171,2.6652698658897407,2.651729909698531,2.4152698658897407,2.401729909698531,0.313667458055598,0.11944260501115203,0.504081245751649,0,,0.0,none,P38,1
E0002689,N0002937,N0002938,lateral,14.0,auto_block,provisional,s5c_flows,15.1169,20.384,0.000911,3.6221,held,0.634652,0.1093,14.0,0.0,W11a-XG00702,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.4736668188171,449.4036668188171,2.651729909698531,2.2729689233703994,2.401729909698531,2.0229689233703994,0.32106780169265636,0.12367184850768112,0.726741616889671,0,,0.0,none,P38,1
E0002690,N0002938,N0001003,lateral,19.235384061671343,auto_block,provisional,s5c_flows,15.1169,20.384,0.001027,3.6221,held,0.634768,0.1233,19.235,0.0,W11a-XG00703,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.4036668188171,449.3074898985087,2.2729689233703994,2.29193637102253,2.0229689233703994,2.04193637102253,0.3210862359857228,0.12368246962254878,0.9984536813824813,0,,0.0,none,P38,1
E0002691,N0002939,N0002940,lateral,18.775428996935347,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,308.8987201101738,308.77667982169373,1.5526348702949235,1.5566942017437668,1.3026348702949235,1.3066942017437668,0.0,0.0,0.0,0,,0.0,none,P27,0
E0002692,N0002940,N0002941,lateral,6.666575082609493,auto_road,derived,s5c_flows,0.0,0.0,0.000156,3.6221,held,0.000156,0.0188,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,308.77667982169373,308.7333470836568,1.5566942017437668,1.6462000354838437,1.3066942017437668,1.3962000354838437,0.014967299789693687,0.003653798614761755,7.423488957351347,0,,0.0,none,P27,0
E0002693,N0002941,N0002942,lateral,9.227645075944915,auto_road,derived,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.7333470836568,308.6872088582771,1.6462000354838437,1.7575238077385507,1.3962000354838437,1.5075238077385507,0.016013803361691094,0.004285878001846738,9.603844953347854,0,,0.0,none,P27,0
E0002694,N0002942,N0002943,lateral,23.279684592969716,auto_road,derived,s5c_flows,0.0,0.0,0.000289,3.6221,held,0.000289,0.0347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.6872088582771,308.57081043531224,1.7575238077385507,2.2087305803127606,1.5075238077385507,1.9587305803127606,0.018566195082511526,0.004774978899276,20.897913734712102,0,,0.0,none,P27,0
E0002695,N0002943,N0002944,lateral,44.5014483253321,auto_road,derived,s5c_flows,0.0,0.0,0.000483,3.6221,held,0.000483,0.0579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.57081043531224,308.3483031936856,2.2087305803127606,3.170861845376919,1.9587305803127606,2.920861845376919,0.023488278149743535,0.005750034544584365,31.577061574873255,0,,0.0,none,P27,0
E0002696,N0002944,N0002945,lateral,26.46431004628539,auto_road,derived,s5c_flows,0.0,0.0,0.000854,3.6221,held,0.000854,0.1025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.3483031936856,308.21598164345414,3.170861845376919,3.6115940401396074,2.920861845376919,3.3615940401396074,0.030111543117318628,0.007126502793761175,14.647931937140559,0,,0.0,none,P27,0
E0002697,N0002945,N0002946,lateral,19.385726048731257,auto_road,derived,s5c_flows,0.0,0.0,0.001074,3.6221,held,0.001074,0.1289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.21598164345414,308.1190530132105,3.6115940401396074,3.9376486469457745,3.3615940401396074,3.6876486469457745,0.03316790871465781,0.007785889535057627,9.741206083419309,0,,0.0,none,P27,0
E0002698,N0002946,N0002947,lateral,55.88098507925276,auto_road,derived,s5c_flows,0.0,0.0,0.001236,3.6221,held,0.001236,0.1483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.1190530132105,307.8396480878142,3.9376486469457745,4.981030623123274,3.6876486469457745,4.731030623123274,0.03516339521013248,0.008224462370100966,26.486343134820693,0,,0.0,none,P27,0
E0002699,N0002947,N0002948,lateral,24.310521775880726,auto_road,derived,s5c_flows,0.0,0.0,0.001702,3.6221,held,0.001702,0.2042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.8396480878142,307.7180954789348,4.981030623123274,5.381910624580826,4.731030623123274,5.131910624580826,0.04007877493877956,0.009331451292208387,10.109474741936397,0,,0.0,none,P27,0
E0002700,N0002948,N0002949,lateral,40.000000000022254,auto_road,derived,s5c_flows,0.0,0.0,0.001904,3.6221,held,0.001904,0.2285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.7180954789348,307.5180954789347,5.381910624580826,5.983949198799678,5.131910624580826,5.733949198799678,0.04193124432102982,0.00975833876410312,15.89904324238438,0,,0.0,none,P27,0
E0002701,N0002949,N0002950,lateral,39.999999999974094,auto_road,derived,s5c_flows,0.0,0.0,0.002237,3.6221,held,0.002237,0.2685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.5180954789347,307.3180954789348,5.983949198799678,6.968098368721428,5.733949198799678,6.718098368721428,0.04471820434398019,0.010410410700077227,14.908171659535325,0,,0.0,none,P27,0
E0002702,N0002950,N0002951,lateral,16.50767497607081,auto_road,derived,s5c_flows,0.0,0.0,0.002571,3.6221,held,0.002571,0.3085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.3180954789348,307.23555710405446,6.968098368721428,7.14630935102366,6.718098368721428,6.89630935102366,0.04724770182529168,0.01101235893893579,5.823096270061773,0,,0.0,none,P27,0
E0002703,N0002951,N0002952,lateral,18.498139147940734,auto_road,derived,s5c_flows,0.0,0.0,0.002708,3.6221,held,0.002708,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.23555710405446,307.1430664083148,7.14630935102366,7.19372558387272,6.89630935102366,6.94372558387272,0.048221668487883944,0.011246676946555317,6.393439480631177,0,,0.0,none,P27,0
E0002704,N0002952,N0002953,lateral,26.141875426212582,auto_road,derived,s5c_flows,0.0,0.0,0.002862,3.6221,held,0.002862,0.3435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.1430664083148,307.01235703118374,7.19372558387272,7.217776025456885,6.94372558387272,6.967776025456885,0.04927788908355557,0.011502370035590154,8.841651537293744,0,,0.0,none,P27,0
E0002705,N0002953,N0002954,lateral,45.60402655555966,auto_road,derived,s5c_flows,0.0,0.0,0.00308,3.6221,held,0.00308,0.3696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.01235703118374,306.78433689840597,7.217776025456885,6.547511246125282,6.967776025456885,6.297511246125282,0.0507098370089825,0.011851642766893239,14.988553584281743,0,,0.0,none,P27,0
E0002706,N0002954,N0002955,lateral,23.21858013538697,auto_road,derived,s5c_flows,0.0,0.0,0.00346,3.6221,held,0.00346,0.4152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.78433689840597,306.668243997729,6.547511246125282,6.072142965161618,6.297511246125282,5.822142965161618,0.05305127961541892,0.012429212468050815,7.294382687751632,0,,0.0,none,P27,0
E0002707,N0002955,N0002956,lateral,41.06220266282958,auto_road,derived,s5c_flows,0.0,0.0,0.003654,3.6221,held,0.003654,0.4385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.668243997729,306.46293298441486,6.072142965161618,6.039477904257012,5.822142965161618,5.789477904257012,0.05418041995611149,0.012710585296740157,12.631316718011094,0,,0.0,none,P27,0
E0002708,N0002956,N0002957,lateral,13.246378840008193,auto_road,derived,s5c_flows,0.0,0.0,0.003996,3.6221,held,0.003996,0.4795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.46293298441486,306.39670109021483,6.039477904257012,6.137936360957042,5.789477904257012,5.887936360957042,0.05607650554473896,0.013187208657143429,3.9369960471353926,0,,0.0,none,P27,0
E0002709,N0002957,N0002958,lateral,14.399808893291985,auto_road,derived,s5c_flows,0.0,0.0,0.004106,3.6221,held,0.004106,0.4928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.39670109021483,306.3247020457484,6.137936360957042,6.113377788235994,5.887936360957042,5.863377788235994,0.05666304285148483,0.013335692267970628,4.235508769220831,0,,0.0,none,P27,0
E0002710,N0002958,N0002959,lateral,12.502702403146122,auto_road,derived,s5c_flows,0.0,0.0,0.004226,3.6221,held,0.004226,0.5072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.3247020457484,306.2621885337326,6.113377788235994,6.041705509236124,5.863377788235994,5.791705509236124,0.057290952888911596,0.01349519421969056,3.637195104606113,0,,0.0,none,P27,0
E0002711,N0002959,N0002960,lateral,16.900152488753683,auto_road,derived,s5c_flows,0.0,0.0,0.004331,3.6221,held,0.004331,0.5197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.2621885337326,306.17768777128884,6.041705509236124,5.89143454316428,5.791705509236124,5.64143454316428,0.05783059150111889,0.013632722476863562,4.870591858643622,0,,0.0,none,P27,0
E0002712,N0002960,N0002961,lateral,10.555961610351806,auto_road,derived,s5c_flows,0.0,0.0,0.004471,3.6221,held,0.004471,0.5366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.17768777128884,306.1249079632371,5.89143454316428,5.755676753559783,5.64143454316428,5.505676753559783,0.05853656048185964,0.013813265685068882,3.005518125042291,0,,0.0,none,P27,0
E0002713,N0002961,N0002962,lateral,4.663204120652567,auto_road,derived,s5c_flows,0.0,0.0,0.004559,3.6221,held,0.004559,0.5471,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,306.1249079632371,306.08293912615125,5.755676753559783,5.7110672215050045,5.505676753559783,5.4610672215050045,0.07171098950396185,0.012218773438867375,1.0837957921811825,0,,0.0,none,P27,0
E0002714,N0002962,N0002963,lateral,13.953547259036059,auto_road,derived,s5c_flows,0.0,0.0,0.004598,3.6221,held,0.004598,0.5518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.08293912615125,306.01317138985604,5.7110672215050045,5.606274410925209,5.4610672215050045,5.356274410925209,0.05916419162003549,0.013974368641245766,3.930741122560694,0,,0.0,none,P27,0
E0002715,N0002963,N0001025,lateral,20.737819393446745,auto_road,derived,s5c_flows,0.0,0.0,0.004715,3.6221,held,0.004715,0.5657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.01317138985604,305.9094822928888,5.606274410925209,5.525240607501814,5.356274410925209,5.275240607501814,0.05973213440403936,0.014120631057308736,5.786338068655041,0,,0.0,none,P27,0
E0002716,N0002964,N0002965,lateral,50.00000000006443,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,315.3628868871622,315.03788688716173,1.5618872827596988,1.5828711694788922,1.3118872827596988,1.3328711694788922,0.0,0.0,0.0,0,,0.0,none,P27,0
E0002717,N0002965,N0002966,lateral,50.00000000007792,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,314.99498887881424,314.5699888788136,1.6257691778263847,1.6011536993113964,1.3757691778263847,1.3511536993113964,0.026099113308490504,0.004858874474494929,31.9295649428647,0,,0.0,none,P27,0
E0002718,N0002966,N0002967,lateral,11.667803418315989,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.5699888788136,314.51164986172205,1.6011536993113964,1.6567461343717014,1.3511536993113964,1.4067461343717014,0.029793860143789975,0.007058831251338965,6.526961909828226,0,,0.0,none,P27,0
E0002719,N0002967,N0002968,lateral,3.3321965814002956,auto_road,derived,s5c_flows,0.0,0.0,0.000931,3.6221,held,0.000931,0.1117,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,314.51164986172205,314.46999740445455,1.6567461343717014,1.7041358963267044,1.4067461343717014,1.4541358963267044,0.042061987846608695,0.006039555701721294,1.320351522437203,0,,0.0,none,P27,0
E0002720,N0002968,N0002969,lateral,69.99999999994013,auto_road,derived,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.46999740445455,314.11999740445486,1.7041358963267044,2.751798249842011,1.4541358963267044,2.501798249842011,0.03161374098281813,0.007448710366952743,36.9037839368566,0,,0.0,none,P27,0
E0002721,N0002969,N0002970,lateral,70.00000000039235,auto_road,derived,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.11999740445486,313.7699974044529,2.751798249842011,3.4465248123439665,2.501798249842011,3.1965248123439665,0.03850490421436413,0.008972910483411728,30.299170728438913,0,,0.0,none,P27,0
E0002722,N0002970,N0002971,lateral,4.999999999794974,auto_road,derived,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,313.7699974044529,313.72999740445454,3.4465248123439665,3.4926588455454635,3.1965248123439665,3.2426588455454635,0.05117838237755116,0.009192250905464078,1.628291662584269,0,,0.0,none,P27,0
E0002723,N0002971,N0002972,lateral,54.76681330844807,auto_road,derived,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.72999740445454,313.4561633379123,3.4926588455454635,5.492841789040824,3.2426588455454635,5.242841789040824,0.04415655882156669,0.010278056402533847,20.671452807179644,0,,0.0,none,P27,0
E0002724,N0002972,N0002973,lateral,20.2331866915187,auto_road,derived,s5c_flows,0.0,0.0,0.002623,3.6221,held,0.002623,0.3148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.4561633379123,313.3549974044547,5.492841789040824,6.559675447107793,5.242841789040824,6.309675447107793,0.04762137906379224,0.01110209228075279,7.0812686407138346,0,,0.0,none,P27,0
E0002725,N0002973,N0002974,lateral,24.99999999989398,auto_road,derived,s5c_flows,0.0,0.0,0.002792,3.6221,held,0.002792,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.3549974044547,313.2299974044552,6.559675447107793,6.851545564294781,6.309675447107793,6.601545564294781,0.04880263077595235,0.011387114271664361,8.53779109937273,0,,0.0,none,P27,0
E0002726,N0002974,N0002975,lateral,92.24350141723419,auto_road,derived,s5c_flows,0.0,0.0,0.003,3.6221,held,0.003,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2299974044552,312.76877989736903,6.851545564294781,5.524951792084096,6.601545564294781,5.274951792084096,0.05019248989289648,0.011725107080591685,30.62991482526187,0,,0.0,none,P27,0
E0002727,N0002975,N0002976,lateral,37.75649858306061,auto_road,derived,s5c_flows,0.0,0.0,0.003769,3.6221,held,0.003769,0.4522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.76877989736903,312.5799974044537,5.524951792084096,4.061604158046293,5.274951792084096,3.8116041580462934,0.05483083115241692,0.012873498141625278,11.476663095532983,0,,0.0,none,P27,0
E0002728,N0002976,N0002977,lateral,54.99999999989628,auto_road,derived,s5c_flows,0.0,0.0,0.004083,3.6221,held,0.004083,0.49,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5799974044537,312.30499740445424,4.061604158046293,4.141413728358259,3.8116041580462934,3.891413728358259,0.05654128626762702,0.013304828774979044,16.2123419394118,0,,0.0,none,P27,0
E0002729,N0002977,N0002978,lateral,6.044806264340316,auto_road,derived,s5c_flows,0.0,0.0,0.004542,3.6221,held,0.004542,0.545,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,312.30499740445424,312.26268376060386,4.141413728358259,3.9873162393961366,3.891413728358259,3.7373162393961366,0.0658863532691743,0.01289829525930905,1.5290992151401124,0,,0.0,none,P27,0
E0002730,N0002978,N0002979,lateral,68.95519373576037,auto_road,derived,s5c_flows,0.0,0.0,0.004592,3.6221,held,0.004592,0.551,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,312.26268376060386,311.7799974044535,3.9873162393961366,1.5650038162496003,3.7373162393961366,1.3150038162496003,0.0661622374489345,0.01295679128736435,17.370229200854325,0,,0.0,none,P27,0
E0002731,N0002979,N0002980,lateral,45.00000000000681,auto_road,derived,s5c_flows,0.0,0.0,0.005167,3.6221,held,0.005167,0.62,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,311.7799974044535,311.19499740445343,1.5650038162496003,1.5673316971090685,1.3150038162496003,1.3173316971090685,0.08490680258900819,0.011866925222216801,8.833214502617562,0,,0.0,none,P27,0
E0002732,N0002980,N0002981,lateral,42.68961499806824,auto_road,derived,s5c_flows,0.0,0.0,0.005542,3.6221,held,0.005542,0.665,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,311.19499740445343,310.8534804844689,1.5673316971090685,1.5712631678748608,1.3173316971090685,1.3212631678748608,0.07428386895005144,0.01359796290142859,9.578036165288406,0,,0.0,none,P27,0
E0002733,N0002981,N0002982,lateral,60.000000000009585,auto_road,derived,s5c_flows,0.0,0.0,0.005897,3.6221,held,0.005897,0.7077,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,310.80464480103996,310.4746448010399,1.6200988513037942,1.60784421263196,1.3700988513037942,1.35784421263196,0.06710892248460364,0.015170421305446186,14.901148207670644,0,,0.0,none,P27,0
E0002734,N0002982,N0002983,lateral,60.000000000009585,auto_road,derived,s5c_flows,0.0,0.0,0.006397,3.6221,held,0.006397,0.7677,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,310.4746448010399,309.9046448010398,1.60784421263196,1.562060521225817,1.35784421263196,1.312060521225817,0.08301189895671653,0.013895556149588845,12.046465778617746,0,,0.0,none,P27,0
E0002735,N0002983,N0002984,lateral,15.123862965160766,auto_road,derived,s5c_flows,0.0,0.0,0.006897,3.6221,held,0.006897,0.8277,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,309.90289164237777,309.8197103960694,1.5638136798878577,1.5582803265868392,1.3138136798878577,1.3082803265868392,0.07115972836212744,0.016198367468891445,3.542233627845506,0,,0.0,none,P27,0
E0002736,N0002984,N0002985,lateral,71.47123013019,auto_road,derived,s5c_flows,0.0,0.0,0.007023,3.6221,held,0.007023,0.8428,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.8197103960694,309.42661863035335,1.5582803265868392,1.758287375506029,1.3082803265868392,1.508287375506029,0.07164121830712179,0.01632192090104681,16.627120489910553,0,,0.0,none,P27,0
E0002737,N0002985,N0002986,lateral,68.5878756706498,auto_road,derived,s5c_flows,0.0,0.0,0.007619,3.6221,held,0.007619,0.9143,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.42661863035335,309.0493853141648,1.758287375506029,1.9339215706008304,1.508287375506029,1.6839215706008304,0.07384258511581145,0.01689048483485442,15.480650621652265,0,,0.0,none,P27,0
E0002738,N0002986,N0002987,lateral,7.127416235615942,auto_road,derived,s5c_flows,0.0,0.0,0.008191,3.6221,held,0.008191,0.9829,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,309.0493853141648,309.0066208167511,1.9339215706008304,1.9422622398895442,1.6839215706008304,1.6922622398895442,0.07809592926165078,0.017076679852329274,1.5210814663028962,0,,0.0,none,P27,0
E0002739,N0002987,N0002988,lateral,49.151182862678645,auto_road,derived,s5c_flows,0.0,0.0,0.00825,3.6221,held,0.00825,0.99,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.0066208167511,308.7608649024377,1.9422622398895442,2.3036492577185754,1.6922622398895442,2.0536492577185754,0.07365008045857559,0.01784510409189463,11.122681413843052,0,,0.0,none,P27,0
E0002740,N0002988,N0002989,lateral,38.73754840413045,auto_road,derived,s5c_flows,0.0,0.0,0.00866,3.6221,held,0.00866,1.0392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.7608649024377,308.56717716041703,2.3036492577185754,2.6563640993485933,2.0536492577185754,2.4063640993485933,0.07497877209097815,0.018214508363491505,8.610781274893574,0,,0.0,none,P27,0
E0002741,N0002989,N0001025,lateral,80.3584815945586,auto_road,derived,s5c_flows,0.0,0.0,0.008982,3.6221,held,0.008982,1.0779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.56717716041703,308.16538475244425,2.6563640993485933,3.269338147946371,2.4063640993485933,3.019338147946371,0.07599257677624023,0.01849796340720608,17.62419545950603,0,,0.0,none,P27,0
E0002742,N0002990,N0002991,main,10.000000000150509,draft,provisional,s5c_flows,77.1688,98.714,0.01381,3.6221,held,3.248924,1.6572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4987464155586,392.4487464155579,2.538027266081997,1.6398766313171222,2.288027266081997,1.3898766313171222,0.5273837495179772,0.2731194203230134,0.31602541189694716,0,,0.0,none,P15,1
E0002743,N0002991,N0001041,main,78.74904365504302,draft,provisional,s5c_flows,79.3284,101.626,0.013894,3.6009,merrimack,3.320099,1.6672,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,392.2767028351155,391.7254595295302,1.8119202117595137,1.7278485759385376,1.5619202117595137,1.4778485759385376,0.5985393681811956,0.25346183634285235,2.1928115854863135,0,,0.0,none,P15,1
E0002744,N0002992,N0001041,main,58.99607712261903,draft,provisional,s5c_flows,63.7365,85.646,0.007565,3.6221,held,2.67956,0.9077,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.9317236435904,391.6367432579773,1.6313256728158763,1.8165648474914633,1.3813256728158763,1.5665648474914633,0.4984102418251853,0.2479010632898379,1.9728084809070325,0,,0.0,none,P15,1
E0002745,N0002993,N0002994,lateral,6.401677155506052,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,387.24730224609374,387.1928879902719,1.5500000000000114,1.5526869608999618,1.3000000000000114,1.3026869608999618,0.18012919059678698,0.03794502788456375,0.5923227595979512,0,,0.0,none,P188,1
E0002746,N0002994,N0002995,lateral,5.3613213130039705,auto_road,derived,s5c_flows,3.1265,4.456,5.3e-05,3.6221,held,0.131126,0.0064,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,387.1928879902719,387.1526780804244,1.5526869608999618,1.55600111879437,1.3026869608999618,1.30600111879437,0.2218705329082582,0.05449025112825387,0.4027364699830626,0,,0.0,none,P188,1
E0002747,N0002995,N0001062,lateral,11.659637409797224,auto_road,derived,s5c_flows,3.1265,4.456,9.8e-05,3.6221,held,0.13117,0.0118,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,387.14971545501203,387.02728926220914,1.5589637442067215,1.5548335405252374,1.3089637442067215,1.3048335405252374,0.2489191200559494,0.050436563933593,0.7806844653781848,0,,0.0,none,P188,1
E0002748,N0002996,N0001062,lateral,36.68085400199477,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,18.004,W11a-XD00008,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,387.38722534179686,387.0204168017769,1.5500000000000114,1.5617060009574857,1.3000000000000114,1.3117060009574857,0.0,0.0,0.0,0,,0.0,none,P188,1
E0002749,N0002997,N0002998,lateral,25.767891272348034,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,434.9981669677588,434.80490778321615,1.7351704345849726,1.7400446093619735,1.4851704345849726,1.4900446093619735,0.0,0.0,0.0,0,,0.0,none,P32,0
E0002750,N0002998,N0002999,lateral,28.777081074022405,auto_road,derived,s5c_flows,0.0,0.0,0.000215,3.6221,held,0.000215,0.0258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.80490778321615,434.66102237784605,1.7400446093619735,1.8016241065289478,1.4900446093619735,1.5516241065289478,0.01612329865892461,0.004306625156323879,29.746891628463015,0,,0.0,none,P32,0
E0002751,N0002999,N0003000,lateral,82.07493440497322,auto_road,derived,s5c_flows,0.0,0.0,0.000455,3.6221,held,0.000455,0.0545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.66102237784605,434.25064770582117,1.8016241065289478,1.6188591301163342,1.5516241065289478,1.3688591301163342,0.02286816317976697,0.005624910992682447,59.81746599685405,0,,0.0,none,P32,0
E0002752,N0003000,N0003001,lateral,57.13671433339227,auto_road,derived,s5c_flows,0.0,0.0,0.001138,3.6221,held,0.001138,0.1366,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,434.25064770582117,433.9078274198208,1.6188591301163342,1.5613193086948058,1.3688591301163342,1.3113193086948058,0.036083826538677435,0.007649951690789442,26.390731348918298,0,,0.0,none,P32,0
E0002753,N0003001,N0003002,lateral,49.69595007686043,auto_road,derived,s5c_flows,0.0,0.0,0.001615,3.6221,held,0.001615,0.1938,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,433.9078274198208,433.51025981920594,1.5613193086948058,1.5572450636065582,1.3113193086948058,1.3072450636065582,0.0458089938253602,0.008240843851371665,18.080856300227364,0,,0.0,none,P32,0
E0002754,N0003002,N0003003,lateral,11.541270810067166,auto_road,derived,s5c_flows,0.0,0.0,0.002029,3.6221,held,0.002029,0.2435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.51025981920594,433.45255346515563,1.5572450636065582,1.6264565446099937,1.3072450636065582,1.3764565446099937,0.043012843654920856,0.010010006478271966,4.47202503150738,0,,0.0,none,P32,0
E0002755,N0003003,N0003004,lateral,33.57246015672882,auto_road,derived,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,433.45255346515563,432.9489665628047,1.6264565446099937,1.562691152039065,1.3764565446099937,1.312691152039065,0.06279723068343583,0.008018319650055866,8.910281496851715,0,,0.0,none,P32,0
E0002756,N0003004,N0003005,lateral,40.38203134995431,auto_road,derived,s5c_flows,0.0,0.0,0.002405,3.6221,held,0.002405,0.2886,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,432.9264870366361,432.6640038328614,1.5851706782076462,1.5850806397948531,1.3351706782076462,1.3350806397948531,0.05020765207826427,0.010113098186708497,13.405005571330818,0,,0.0,none,P32,0
E0002757,N0003005,N0003006,lateral,90.01823515066926,auto_road,derived,s5c_flows,0.0,0.0,0.002741,3.6221,held,0.002741,0.3289,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,432.35474118042384,431.3195314761912,1.8943432922324064,1.8984555843557018,1.6443432922324064,1.6484555843557018,0.06377261401876816,0.009406807255741861,23.52583381224242,0,,0.0,none,P32,0
E0002758,N0003006,N0003007,lateral,29.558059276002506,auto_road,derived,s5c_flows,0.0,0.0,0.003491,3.6221,held,0.003491,0.419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3195314761912,431.17174117981114,1.8984555843557018,1.6624873358138643,1.6484555843557018,1.4124873358138643,0.05323451716699437,0.012474748425048782,9.254039436881449,0,,0.0,none,P32,0
E0002759,N0003007,N0003008,lateral,27.52944823243443,auto_road,derived,s5c_flows,0.0,0.0,0.003738,3.6221,held,0.003738,0.4485,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,431.17174117981114,430.6073874910462,1.6624873358138643,1.556461385906914,1.4124873358138643,1.306461385906914,0.08691140620705465,0.009410970494204557,5.279216586533581,0,,0.0,none,P32,0
E0002760,N0003008,N0003009,lateral,31.458044973929262,auto_road,derived,s5c_flows,0.0,0.0,0.003967,3.6221,held,0.003967,0.4761,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,430.48395048592226,430.16937003618295,1.6798983910308607,1.6806360673326708,1.4298983910308607,1.4306360673326708,0.07038138814282077,0.011274361084937318,7.4494232552156445,0,,0.0,none,P32,0
E0002761,N0003009,N0003010,lateral,26.237037806020297,auto_road,derived,s5c_flows,0.0,0.0,0.004229,3.6221,held,0.004229,0.5075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.16937003618295,430.0381848471529,1.6806360673326708,1.593010221206498,1.4306360673326708,1.343010221206498,0.05730649580392103,0.013499149569705354,7.63061773886638,0,,0.0,none,P32,0
E0002762,N0003010,N0003011,lateral,22.691592214414804,auto_road,derived,s5c_flows,0.0,0.0,0.004448,3.6221,held,0.004448,0.5337,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,429.9405814980354,429.4980954498543,1.6906135703239897,1.6512270599113208,1.4406135703239897,1.4012270599113208,0.09149715637547973,0.010213337056118404,4.133387512302315,0,,0.0,none,P32,0
E0002763,N0003011,N0001076,lateral,70.44998626614266,auto_road,derived,s5c_flows,0.0,0.0,0.004637,3.6221,held,0.004637,0.5564,6.126,0.0,W11a-XG00704,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,429.4980954498543,428.7935955871929,1.6512270599113208,1.5713336120258532,1.4012270599113208,1.3213336120258532,0.07473210881935101,0.012021934714527421,15.711672751097419,0,,0.0,none,P32,0
E0002764,N0003012,N0001101,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.6789385697955,342.6250869217241,1.5504315473920087,1.6038864669477562,1.3004315473920087,1.3538864669477562,0.0,0.0,0.0,0,,0.0,none,P120,0
E0002765,N0003013,N0003014,lateral,20.479908275152685,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.7077048261754,343.60530528479967,1.5547768632777093,1.7643236214503304,1.3047768632777093,1.5143236214503304,0.0,0.0,0.0,0,,0.0,none,P120,0
E0002766,N0003014,N0003015,lateral,21.095023109728988,auto_link,provisional,s5c_flows,1.0798,1.456,0.000171,3.6221,held,0.045438,0.0205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.60530528479967,343.499830169251,1.7643236214503304,2.2360096744989733,1.5143236214503304,1.9860096744989733,0.13507099923191726,0.037292694171519064,2.6029548940540006,0,,0.0,none,P120,0
E0002767,N0003015,N0003016,lateral,17.4928556845359,auto_link,provisional,s5c_flows,2.1596,2.912,0.000346,3.6221,held,0.090881,0.0416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.499830169251,343.41236589082837,2.2360096744989733,2.2055845486247563,1.9860096744989733,1.9555845486247563,0.17087120774724032,0.05075270520004946,1.7062417863490151,0,,0.0,none,P120,0
E0002768,N0003016,N0003017,lateral,17.08800749063506,auto_link,provisional,s5c_flows,2.1596,2.912,0.000492,3.6221,held,0.091027,0.0591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.41236589082837,343.3269258533752,2.2055845486247563,2.013528248187299,1.9555845486247563,1.7635282481872991,0.1709631367756701,0.050789215686835226,1.6658569222300783,0,,0.0,none,P120,0
E0002769,N0003017,N0003018,lateral,4.47213595499958,auto_link,provisional,s5c_flows,3.2393,4.368,0.000635,3.6221,held,0.136436,0.0762,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,343.3269258533752,343.28667662978023,2.013528248187299,1.9032952940478935,1.7635282481872991,1.6532952940478935,0.23927674443392336,0.05318974350080061,0.3115037335798261,0,,0.0,none,P120,0
E0002770,N0003018,N0003019,lateral,21.37755832643195,auto_link,provisional,s5c_flows,3.2393,4.368,0.000672,3.6221,held,0.136473,0.0806,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,343.2865128724713,343.04067095171735,1.9034590513568332,1.5527433549232796,1.6534590513568332,1.3027433549232796,0.26016887412015616,0.05028151120706828,1.3694668125800318,0,,0.0,none,P120,0
E0002771,N0003019,N0001101,lateral,14.317821063276353,auto_link,provisional,s5c_flows,3.2393,4.368,0.00085,3.6221,held,0.136652,0.102,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,343.03332399456747,342.66821955745394,1.5600903120731573,1.5607538312179372,1.3100903120731573,1.3107538312179372,0.34098925159281707,0.04194863220025849,0.6998178093295438,0,,0.0,none,P120,0
E0002772,N0003020,N0003021,lateral,60.000000000003475,auto_road,derived,s5c_flows,0.0,0.0,0.003327,3.6221,held,0.003327,0.3993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1566714190106,317.8566714190106,2.9047909833331573,2.9067563153644187,2.6547909833331573,2.6567563153644187,0.05225236610980676,0.01223124539221579,19.137889333060787,0,,0.0,none,P42,0
E0002773,N0003021,N0001112,lateral,60.32574868848776,auto_road,derived,s5c_flows,0.0,0.0,0.003827,3.6221,held,0.003827,0.4593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.8566714190106,317.55504267556813,2.9067563153644187,3.0725818361506185,2.6567563153644187,2.8225818361506185,0.0551538091725459,0.0129546229131213,18.229550413511696,0,,0.0,none,P42,0
E0002774,N0003022,N0003023,lateral,79.99999999998492,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.86920036160916,319.46920036160924,1.8749707809689653,2.2507398239376357,1.6249707809689653,2.0007398239376357,0.0,0.0,0.0,0,,0.0,none,P42,0
E0002775,N0003023,N0001112,lateral,24.413034363825034,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,319.0999896447187,318.69717457771554,2.6199505408281993,1.9304499340032066,2.3699505408281993,1.6804499340032066,0.039742064172847744,0.005021034646561812,10.23811708154149,0,,0.0,none,P42,0
E0002776,N0003024,N0003025,lateral,85.16911958144827,auto_link,provisional,s5c_flows,4.0462,5.456,0.000795,3.6221,held,0.170423,0.0954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.1386622485742,486.7128166506669,1.9741307201758218,2.094068114958077,1.7241307201758218,1.8440681149580769,0.21047797248961891,0.06739717752751703,6.744103953336411,0,,0.0,none,P71,1
E0002777,N0003025,N0003026,lateral,5.0990195135927845,auto_link,provisional,s5c_flows,5.126,6.912,0.001505,3.6221,held,0.2164,0.1806,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,486.7128166506669,486.6720244945582,2.094068114958077,1.9935028491918274,1.8440681149580769,1.7435028491918274,0.2675552542717852,0.06734705858958026,0.31763031076023096,0,,0.0,none,P71,1
E0002778,N0003026,N0003027,lateral,24.839484696748443,auto_link,provisional,s5c_flows,5.126,6.912,0.001547,3.6221,held,0.216442,0.1857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.6720244945582,486.54782707107444,1.9935028491918274,2.074609452363063,1.7435028491918274,1.8246094523630632,0.22758270343240786,0.07515113922009839,1.8190811751888238,0,,0.0,none,P71,1
E0002779,N0003027,N0001135,lateral,14.866068747318506,auto_link,provisional,s5c_flows,5.8676,7.912,0.001754,3.6221,held,0.247739,0.2105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.54782707107444,486.4734967273378,2.074609452363063,2.2065264660215576,1.8246094523630632,1.9565264660215576,0.23779032005905837,0.07994157442905622,1.0419592033593799,0,,0.0,none,P71,1
E0002780,N0003028,N0003029,lateral,30.610455730027933,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.2226893759768,488.0696370973267,1.5546848916013118,1.5680887327514483,1.3046848916013118,1.3180887327514483,0.0,0.0,0.0,0,,0.0,none,P71,1
E0002781,N0003029,N0003030,lateral,5.656854249492381,auto_block,provisional,s5c_flows,0.0,0.0,0.000255,3.6221,held,0.000255,0.0306,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,488.0696370973267,488.0272106904555,1.5680887327514483,1.5641589384507597,1.3180887327514483,1.3141589384507597,0.019935795779498996,0.004188657270055712,4.729227024644797,0,,0.0,none,P71,1
E0002782,N0003030,N0003031,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.000302,3.6221,held,0.000302,0.0363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.0272106904555,487.97977652555295,1.5641589384507597,1.5630091189783002,1.3141589384507597,1.3130091189783002,0.018952916422037266,0.004850077093051547,8.342456616575063,0,,0.0,none,P71,1
E0002783,N0003031,N0003032,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000381,3.6221,held,0.000381,0.0458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.97977652555295,487.90477652555296,1.5630091189783002,1.6943445681970388,1.3130091189783002,1.4443445681970388,0.021101328241211484,0.005271994349476977,11.847595428222522,0,,0.0,none,P71,1
E0002784,N0003032,N0003033,lateral,71.34423592694787,auto_block,provisional,s5c_flows,0.0,0.0,0.000506,3.6221,held,0.000506,0.0608,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,487.90477652555296,487.4767111099913,1.6943445681970388,1.5643655501649505,1.4443445681970388,1.3143655501649505,0.0254512564286271,0.005621982854367519,46.71952452001623,0,,0.0,none,P71,1
E0002785,N0003033,N0003034,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.001101,3.6221,held,0.001101,0.1321,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,487.4767111099913,487.40295475433294,1.5643655501649505,1.5535271792608114,1.3143655501649505,1.3035271792608114,0.039100440910051146,0.007092413079897747,3.9298552832614027,0,,0.0,none,P71,1
E0002786,N0003034,N0003035,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001178,3.6221,held,0.001178,0.1413,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,487.3921174754151,487.3011174754151,1.5643644581786589,1.566375200366167,1.3143644581786589,1.316375200366167,0.03850538858590586,0.007496203034170895,5.626918065851522,0,,0.0,none,P71,1
E0002787,N0003035,N0001135,lateral,28.0178514522438,auto_block,provisional,s5c_flows,0.0,0.0,0.001286,3.6221,held,0.001286,0.1543,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,487.3011174754151,487.10499251524936,1.566375200366167,1.5750306781100107,1.316375200366167,1.3250306781100107,0.039933303847093725,0.00775744628702299,11.693602729660316,0,,0.0,none,P71,1
E0002788,N0003036,N0001150,lateral,21.2602916254693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,21.26,0.0,W11a-XG00705,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,391.66561308291625,391.5380513331634,1.626409622161873,1.6365702488678266,1.376409622161873,1.3865702488678266,0.0,0.0,0.0,0,,0.0,none,P132,0
E0002789,N0003037,N0001150,lateral,20.591260281974,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,20.591,0.0,W11a-XG00706,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,391.96644930508506,391.49285031859966,1.6782650503836862,1.6817712634315853,1.4282650503836862,1.4317712634315853,0.0,0.0,0.0,0,,0.0,none,P132,0
E0002790,N0003038,N0003039,lateral,16.933897445746624,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,327.86678095219173,327.6551072341199,1.994852348589518,1.997389103770729,1.744852348589518,1.747389103770729,0.0,0.0,0.0,0,,0.0,none,P37,0
E0002791,N0003039,N0003040,lateral,7.1912023862988095,auto_road,derived,s5c_flows,0.0,0.0,0.000141,3.6221,held,0.000141,0.0169,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.6551072341199,327.6119600198021,1.997389103770729,2.2125333884010274,1.747389103770729,1.9625333884010274,0.013862375168035098,0.003594785802421757,8.645947873445746,0,,0.0,none,P37,0
E0002792,N0003040,N0003041,lateral,7.19152847301265,auto_road,derived,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0241,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.6119600198021,327.568810848964,2.2125333884010274,1.9597841217391192,1.9625333884010274,1.7097841217391192,0.016546976955641626,0.004046780640788034,7.243547156973515,0,,0.0,none,P37,0
E0002793,N0003041,N0003042,lateral,7.191528936022968,auto_road,derived,s5c_flows,0.0,0.0,0.000261,3.6221,held,0.000261,0.0313,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.568810848964,327.52566167534786,1.9597841217391192,1.9650304633240125,1.7097841217391192,1.7150304633240125,0.018768504401142715,0.00442892758678845,6.38616764759824,0,,0.0,none,P37,0
E0002794,N0003042,N0003043,lateral,7.1915245231216005,auto_road,derived,s5c_flows,0.0,0.0,0.000321,3.6221,held,0.000321,0.0385,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.52566167534786,327.48251252820916,1.9650304633240125,2.1611031944470938,1.7150304633240125,1.9111031944470938,0.020687472083000785,0.004764884302765365,5.7937838693455666,0,,0.0,none,P37,0
E0002795,N0003043,N0003044,lateral,7.1912457900181135,auto_road,derived,s5c_flows,0.0,0.0,0.000381,3.6221,held,0.000381,0.0457,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,327.48251252820916,327.43936505346903,2.1611031944470938,2.1998561379372177,1.9111031944470938,1.9498561379372177,0.022390178361014368,0.005067478773503137,5.352976406342124,0,,0.0,none,P37,0
E0002796,N0003044,N0003045,lateral,40.00000000006005,auto_road,derived,s5c_flows,0.0,0.0,0.000441,3.6221,held,0.000441,0.0529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.43936505346903,327.23936505346876,2.1998561379372177,2.5640407082499905,1.9498561379372177,2.3140407082499905,0.02254886765288694,0.005560739520484109,29.56541662890615,0,,0.0,none,P37,0
E0002797,N0003045,N0003046,lateral,39.99996809524391,auto_road,derived,s5c_flows,0.0,0.0,0.000774,3.6221,held,0.000774,0.0929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.23936505346876,327.03936521299255,2.5640407082499905,2.507235128804325,2.3140407082499905,2.257235128804325,0.028872323494956,0.006863459647577258,23.090144963123542,0,,0.0,none,P37,0
E0002798,N0003046,N0003047,lateral,17.109072445891094,auto_road,derived,s5c_flows,0.0,0.0,0.001107,3.6221,held,0.001107,0.1329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.03936521299255,326.95381985076307,2.507235128804325,2.322699924627557,2.257235128804325,2.072699924627557,0.03358971413699924,0.007878067539708683,8.489241863401949,0,,0.0,none,P37,0
E0002799,N0003047,N0003048,lateral,21.284043341240302,auto_road,derived,s5c_flows,0.0,0.0,0.00125,3.6221,held,0.00125,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.95381985076307,326.84739963405684,2.322699924627557,2.698803979224408,2.072699924627557,2.448803979224408,0.03532755028850912,0.008260821545629043,10.041286553704845,0,,0.0,none,P37,0
E0002800,N0003048,N0003049,lateral,58.80582185844178,auto_road,derived,s5c_flows,0.0,0.0,0.001427,3.6221,held,0.001427,0.1713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.84739963405684,326.55337052476466,2.698803979224408,2.9738511549228406,2.448803979224408,2.7238511549228406,0.03730548953407175,0.008702251374324316,26.27219326739809,0,,0.0,none,P37,0
E0002801,N0003049,N0003050,lateral,6.327253975592325,auto_road,derived,s5c_flows,0.0,0.0,0.001917,3.6221,held,0.001917,0.2301,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,326.55337052476466,326.5122433739233,2.9738511549228406,3.0878542823267026,2.7238511549228406,2.8378542823267026,0.04586276274972549,0.009233190469698255,2.2993432275767107,0,,0.0,none,P37,0
E0002802,N0003050,N0003051,lateral,7.39114569390701,auto_road,derived,s5c_flows,0.0,0.0,0.00197,3.6221,held,0.00197,0.2364,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.5122433739233,326.4715920726068,3.0878542823267026,2.984035368799425,2.8378542823267026,2.734035368799425,0.04387493853081497,0.009685376778559046,2.80765661879159,0,,0.0,none,P37,0
E0002803,N0003051,N0003052,lateral,7.390873240097143,auto_road,derived,s5c_flows,0.0,0.0,0.002032,3.6221,held,0.002032,0.2438,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.4715920726068,326.43094226978627,2.984035368799425,2.9308741364637285,2.734035368799425,2.6808741364637285,0.04442263801388607,0.009806338115018493,2.772937992331309,0,,0.0,none,P37,0
E0002804,N0003052,N0003053,lateral,7.391317812011723,auto_road,derived,s5c_flows,0.0,0.0,0.002093,3.6221,held,0.002093,0.2512,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.43094226978627,326.3902900218202,2.9308741364637285,3.076171159820433,2.6808741364637285,2.826171159820433,0.04495074942704585,0.009923366927534899,2.7405245022694897,0,,0.0,none,P37,0
E0002805,N0003053,N0003054,lateral,7.390789709818519,auto_road,derived,s5c_flows,0.0,0.0,0.002155,3.6221,held,0.002155,0.2586,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.3902900218202,326.34964067841616,3.076171159820433,3.14697187041196,2.826171159820433,2.89697187041196,0.045477113800543215,0.010040392123027292,2.7086113915941596,0,,0.0,none,P37,0
E0002806,N0003054,N0003055,lateral,7.3913185422626135,auto_road,derived,s5c_flows,0.0,0.0,0.002217,3.6221,held,0.002217,0.266,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.34964067841616,326.3089884264337,3.14697187041196,3.169618751300675,2.89697187041196,2.919618751300675,0.04599347942922952,0.01015556546596294,2.6783936310057768,0,,0.0,none,P37,0
E0002807,N0003055,N0003056,lateral,7.390823883840258,auto_road,derived,s5c_flows,0.0,0.0,0.002278,3.6221,held,0.002278,0.2734,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.3089884264337,326.2683388950726,3.169618751300675,3.5316794154742865,2.919618751300675,3.2816794154742865,0.04649220233609793,0.010267151799459667,2.6494851152354073,0,,0.0,none,P37,0
E0002808,N0003056,N0003057,lateral,4.236611942685824,auto_road,derived,s5c_flows,0.0,0.0,0.00234,3.6221,held,0.00234,0.2808,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,326.2683388950726,326.2280910816171,3.5316794154742865,3.6311008129141555,3.2816794154742865,3.3811008129141555,0.056268307694141935,0.009201863630839885,1.25488400021874,0,,0.0,none,P37,0
E0002809,N0003057,N0003058,lateral,50.0000000001523,auto_road,derived,s5c_flows,0.0,0.0,0.002375,3.6221,held,0.002375,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2280910816171,325.97809108161636,3.6311008129141555,3.2590610179930195,3.3811008129141555,3.0090610179930195,0.04579200037081324,0.010664774852821551,18.198229528907387,0,,0.0,none,P37,0
E0002810,N0003058,N0003059,lateral,49.999999999861274,auto_road,derived,s5c_flows,0.0,0.0,0.002792,3.6221,held,0.002792,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.97809108161636,325.72809108161704,3.2590610179930195,3.0334445629142124,3.0090610179930195,2.7834445629142124,0.04880263077595235,0.011387114271664361,17.075582198770498,0,,0.0,none,P37,0
E0002811,N0003059,N0001159,lateral,12.768710461689594,auto_road,derived,s5c_flows,0.0,0.0,0.003208,3.6221,held,0.003208,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.72809108161704,325.66424752930857,3.0334445629142124,2.932798369128932,2.7834445629142124,2.682798369128932,0.05151916258563065,0.01205037770130954,4.13073175780842,0,,0.0,none,P37,0
E0002812,N0003060,N0003061,lateral,40.00000000000972,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.75549694007515,330.5554969400751,1.5582847982061026,2.381789436878023,1.3082847982061026,2.131789436878023,0.0,0.0,0.0,0,,0.0,none,P37,0
E0002813,N0003061,N0003062,lateral,49.99999999995627,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5554969400751,330.30549694007533,2.381789436878023,2.4366600423465457,2.131789436878023,2.1866600423465457,0.01983430777179739,0.005022205756186143,42.01474248158688,0,,0.0,none,P37,0
E0002814,N0003062,N0003063,lateral,50.00000000000097,auto_road,derived,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.30549694007533,330.05549694007533,2.4366600423465457,2.4745628743777957,2.1866600423465457,2.2245628743777957,0.028484329303565512,0.0067816177026250035,29.255852382981598,0,,0.0,none,P37,0
E0002815,N0003063,N0003064,lateral,5.130437010580267,auto_road,derived,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,330.05549694007533,330.0144534439907,2.4745628743777957,2.5265621810092966,2.2245628743777957,2.2765621810092966,0.04006423059778706,0.007254604927464076,2.134254975918447,0,,0.0,none,P37,0
