EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002816,N0003064,N0003065,lateral,9.869562989435572,auto_road,derived,s5c_flows,0.0,0.0,0.001209,3.6221,held,0.001209,0.1451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0144534439907,329.96510562904353,2.5265621810092966,2.54798641197209,2.2765621810092966,2.29798641197209,0.0348433128551001,0.008153688796830733,4.720926427824318,0,,0.0,none,P37,0
E0002817,N0003065,N0003066,lateral,20.00000000017422,auto_road,derived,s5c_flows,0.0,0.0,0.001292,3.6221,held,0.001292,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.96510562904353,329.86510562904266,2.54798641197209,3.2523870467385905,2.29798641197209,3.0023870467385905,0.03581284947615637,0.008368560258203733,9.307646227875978,0,,0.0,none,P37,0
E0002818,N0003066,N0003067,lateral,19.9999999998208,auto_road,derived,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.86510562904266,329.76510562904355,3.2523870467385905,2.3757024764252037,3.0023870467385905,2.1257024764252037,0.03763492891992614,0.008776369414708524,8.857020403560812,0,,0.0,none,P37,0
E0002819,N0003067,N0003068,lateral,40.00000000003293,auto_road,derived,s5c_flows,0.0,0.0,0.001625,3.6221,held,0.001625,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.76510562904355,329.5651056290434,2.3757024764252037,2.818103599472238,2.1257024764252037,2.568103599472238,0.03933419673774483,0.009161353407004386,16.94878050039056,0,,0.0,none,P37,0
E0002820,N0003068,N0003069,lateral,39.999999999995026,auto_road,derived,s5c_flows,0.0,0.0,0.001958,3.6221,held,0.001958,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5651056290434,329.3651056290434,2.818103599472238,2.7650213240816015,2.568103599472238,2.5150213240816015,0.04240412446322718,0.009868150240880252,15.721741106686839,0,,0.0,none,P37,0
E0002821,N0003069,N0003070,lateral,15.000000000121192,auto_road,derived,s5c_flows,0.0,0.0,0.002292,3.6221,held,0.002292,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3651056290434,329.2901056290428,2.7650213240816015,3.0392705916603404,2.5150213240816015,2.7892705916603404,0.04515132560844636,0.010512801678581346,5.5369359954130095,0,,0.0,none,P37,0
E0002822,N0003070,N0003071,lateral,44.99999999969464,auto_road,derived,s5c_flows,0.0,0.0,0.002417,3.6221,held,0.002417,0.29,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,329.2901056290428,328.3901056290489,3.0392705916603404,1.5669561385292354,2.7892705916603404,1.3169561385292354,0.07254756933965702,0.007935354793812438,10.338044497170143,0,,0.0,none,P37,0
E0002823,N0003071,N0003072,lateral,60.00000000020715,auto_road,derived,s5c_flows,0.0,0.0,0.002792,3.6221,held,0.002792,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.31575606197737,328.01575606197633,1.6413057056007574,1.761465617711167,1.3913057056007574,1.511465617711167,0.04880263077595235,0.011387114271664361,20.490698638652194,0,,0.0,none,P37,0
E0002824,N0003072,N0003073,lateral,59.99999999981583,auto_road,derived,s5c_flows,0.0,0.0,0.003292,3.6221,held,0.003292,0.395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.01575606197633,327.71575606197723,1.761465617711167,1.9111665454446438,1.511465617711167,1.6611665454446438,0.052038571166790615,0.012178425298412815,19.216515318835253,0,,0.0,none,P37,0
E0002825,N0003073,N0003074,lateral,5.0000000000530305,auto_road,derived,s5c_flows,0.0,0.0,0.003792,3.6221,held,0.003792,0.455,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,327.71575606197723,327.6757560619768,1.9111665454446438,2.012262736851312,1.6611665454446438,1.7622627368513122,0.06425796811556535,0.011625562841967446,1.296856028568248,0,,0.0,none,P37,0
E0002826,N0003074,N0003075,lateral,50.00000000010109,auto_road,derived,s5c_flows,0.0,0.0,0.003833,3.6221,held,0.003833,0.46,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6757560619768,327.4257560619763,2.012262736851312,1.7730659595080738,1.7622627368513122,1.5230659595080738,0.055187032250274076,0.012962976305835955,15.10016573378757,0,,0.0,none,P37,0
E0002827,N0003075,N0003076,lateral,50.00000000010109,auto_road,derived,s5c_flows,0.0,0.0,0.00425,3.6221,held,0.00425,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4257560619763,327.1757560619758,1.7730659595080738,1.6535896411492104,1.5230659595080738,1.4035896411492104,0.05741508870907709,0.013526793820106381,14.5141869858902,0,,0.0,none,P37,0
E0002828,N0003076,N0001159,lateral,14.670883222436126,auto_road,derived,s5c_flows,0.0,0.0,0.004667,3.6221,held,0.004667,0.56,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,327.04625035025083,326.9142124012489,1.7830953528741702,1.6828334971885965,1.5330953528741702,1.4328334971885965,0.07235585739847596,0.012337433434982087,3.37933553917206,0,,0.0,none,P37,0
E0002829,N0003077,N0003078,sub main,84.99124903304774,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.84417175506894,351.4192155099037,1.5533807351654332,3.7121931815025278,1.3033807351654332,3.4621931815025278,0.0,0.0,0.0,0,,0.0,none,P273,0
E0002830,N0003078,N0003079,sub main,59.999999999953346,auto_road,derived,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4192155099037,351.11921550990394,3.7121931815025278,4.880235173689812,3.4621931815025278,4.630235173689812,0.027785377250456607,0.006634806964892964,35.99015377711991,0,,0.0,none,P273,0
E0002831,N0003079,N0003080,sub main,61.48764124116594,auto_road,derived,s5c_flows,0.0,0.0,0.001208,3.6221,held,0.001208,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.11921550990394,350.81177730369814,4.880235173689812,6.145589639661239,4.630235173689812,5.895589639661239,0.03483136781802724,0.008151050757872563,29.421584189286676,0,,0.0,none,P273,0
E0002832,N0003080,N0003081,sub main,43.52110972579179,auto_road,derived,s5c_flows,0.0,0.0,0.001721,3.6221,held,0.001721,0.2065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.81177730369814,350.59417175506917,6.145589639661239,6.951482541805831,5.895589639661239,6.701482541805831,0.04025904872673901,0.009372762951625063,18.0171129647541,0,,0.0,none,P273,0
E0002833,N0003081,N0003082,sub main,42.78125803800404,auto_road,derived,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.59417175506917,350.38026546487913,6.951482541805831,6.88365055074587,6.701482541805831,6.63365055074587,0.043466379802189134,0.010116064052917734,16.403964869974217,0,,0.0,none,P273,0
E0002834,N0003082,N0003083,sub main,8.678977833600943,auto_road,derived,s5c_flows,0.0,0.0,0.00244,3.6221,held,0.00244,0.2928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.38026546487913,350.33687057571115,6.88365055074587,6.381421660616979,6.63365055074587,6.131421660616979,0.046283369253680526,0.010781747695871285,3.1253046805470617,0,,0.0,none,P273,0
E0002835,N0003083,N0003084,sub main,14.558089831967298,auto_road,derived,s5c_flows,0.0,0.0,0.002512,3.6221,held,0.002512,0.3015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.33687057571115,350.26408012655133,6.381421660616979,5.600421826573665,6.131421660616979,5.350421826573665,0.04681754998385464,0.010909320980245968,5.182561467152011,0,,0.0,none,P273,0
E0002836,N0003084,N0003085,sub main,9.22945364295177,auto_road,derived,s5c_flows,0.0,0.0,0.002633,3.6221,held,0.002633,0.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.26408012655133,350.21793285833655,5.600421826573665,5.712212405335322,5.350421826573665,5.462212405335322,0.047692670685342525,0.011119235506934083,3.2253221547898043,0,,0.0,none,P273,0
E0002837,N0003085,N0003086,sub main,15.060297566083191,auto_road,derived,s5c_flows,0.0,0.0,0.00271,3.6221,held,0.00271,0.3252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.21793285833655,350.14263137050614,5.712212405335322,6.1162797623063625,5.462212405335322,5.8662797623063625,0.048235640106761256,0.011250048481611069,5.203724028107925,0,,0.0,none,P273,0
E0002838,N0003086,N0003087,sub main,9.992249807382432,auto_road,derived,s5c_flows,0.0,0.0,0.002836,3.6221,held,0.002836,0.3403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.14263137050614,350.0926701214692,6.1162797623063625,6.229290327749538,5.8662797623063625,5.979290327749538,0.04910228303663739,0.011459744702841751,3.391644674962388,0,,0.0,none,P273,0
E0002839,N0003087,N0003088,sub main,6.517993871550504,auto_road,derived,s5c_flows,0.0,0.0,0.002919,3.6221,held,0.002919,0.3503,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,350.0926701214692,350.05030316130416,6.229290327749538,6.337300598461468,5.979290327749538,6.087300598461468,0.05418715088112028,0.01093834145309927,2.0047784285768393,0,,0.0,none,P273,0
E0002840,N0003088,N0003089,sub main,12.209394716740407,auto_road,derived,s5c_flows,0.0,0.0,0.002973,3.6221,held,0.002973,0.3568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.05030316130416,349.98925618772046,6.337300598461468,6.224794105248293,6.087300598461468,5.974794105248293,0.05001579937766472,0.011681981020153026,4.068512639558948,0,,0.0,none,P273,0
E0002841,N0003089,N0003090,sub main,8.143065233547604,auto_road,derived,s5c_flows,0.0,0.0,0.003075,3.6221,held,0.003075,0.369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.98925618772046,349.9485408615527,6.224794105248293,6.139471833759785,5.974794105248293,5.889471833759785,0.05067776857953328,0.011843787890330887,2.6780530733010814,0,,0.0,none,P273,0
E0002842,N0003090,N0003091,sub main,25.57224304367464,auto_road,derived,s5c_flows,0.0,0.0,0.003143,3.6221,held,0.003143,0.3772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9485408615527,349.8206796463343,6.139471833759785,6.645659464993798,5.889471833759785,6.395659464993798,0.05111094007889948,0.011950016491145993,8.338802809535169,0,,0.0,none,P273,0
E0002843,N0003091,N0003092,sub main,3.7283572796760605,auto_road,derived,s5c_flows,0.0,0.0,0.003356,3.6221,held,0.003356,0.4027,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,349.8206796463343,349.7796677162579,6.645659464993798,6.879603523976471,6.395659464993798,6.629603523976471,0.06805380425280885,0.010311404305931665,0.913090585851213,0,,0.0,none,P273,0
E0002844,N0003092,N0003093,sub main,5.406840117170437,auto_road,derived,s5c_flows,0.0,0.0,0.003387,3.6221,held,0.003387,0.4065,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,349.7796677162579,349.7391164153791,6.879603523976471,7.458606973292774,6.629603523976471,7.208606973292774,0.0602085057871686,0.011259678021845493,1.4966988596492519,0,,0.0,none,P273,0
E0002845,N0003093,N0003094,sub main,14.357969299063617,auto_road,derived,s5c_flows,0.0,0.0,0.003432,3.6221,held,0.003432,0.4119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7391164153791,349.66732656888377,7.458606973292774,8.598084808069359,7.208606973292774,8.348084808069359,0.052884824254273315,0.012387889200316665,4.524917907775604,0,,0.0,none,P273,0
E0002846,N0003094,N0003095,sub main,6.74185054185746,auto_road,derived,s5c_flows,0.0,0.0,0.003552,3.6221,held,0.003552,0.4262,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,349.66732656888377,349.6268754656326,8.598084808069359,8.641831809758003,8.348084808069359,8.391831809758003,0.05695220917875352,0.012063305780063122,1.9729555239016556,0,,0.0,none,P273,0
E0002847,N0003095,N0003096,sub main,3.503696994597761,auto_road,derived,s5c_flows,0.0,0.0,0.003608,3.6221,held,0.003608,0.433,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,349.6268754656326,349.5865829501947,8.641831809758003,8.6275588955084,8.391831809758003,8.3775588955084,0.0710270673248553,0.010517630737994749,0.8221506548043535,0,,0.0,none,P273,0
E0002848,N0003096,N0003097,sub main,4.401961596241227,auto_road,derived,s5c_flows,0.0,0.0,0.003637,3.6221,held,0.003637,0.4365,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,349.5865829501947,349.5447643150304,8.6275588955084,8.57065316543833,8.3775588955084,8.32065316543833,0.06691648992162268,0.011003700849502834,1.0963818737347388,0,,0.0,none,P273,0
E0002849,N0003097,N0003098,sub main,21.17091823243692,auto_road,derived,s5c_flows,0.0,0.0,0.003674,3.6221,held,0.003674,0.4409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.5447643150304,349.4389097238682,8.57065316543833,8.111200139413029,8.32065316543833,7.861200139413029,0.05429451410655937,0.012739119124120929,6.498789850384794,0,,0.0,none,P273,0
E0002850,N0003098,N0003099,sub main,5.088846429215497,auto_road,derived,s5c_flows,0.0,0.0,0.00385,3.6221,held,0.00385,0.4621,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,349.4389097238682,349.3981989524345,8.111200139413029,7.954340110065516,7.861200139413029,7.704340110065516,0.06463558970369672,0.01169819334035635,1.3121889587825766,0,,0.0,none,P273,0
E0002851,N0003099,N0003100,sub main,3.11268305140421,auto_road,derived,s5c_flows,0.0,0.0,0.003893,3.6221,held,0.003893,0.4671,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,349.3981989524345,349.3577340727662,7.954340110065516,7.88707793895253,7.704340110065516,7.63707793895253,0.07614878553606395,0.01056268619853376,0.6812722027217027,0,,0.0,none,P273,0
E0002852,N0003100,N0003101,sub main,3.9669536682744955,auto_road,derived,s5c_flows,0.0,0.0,0.003919,3.6221,held,0.003919,0.4703,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,349.3577340727662,349.3160810592493,7.88707793895253,7.8067521927038115,7.63707793895253,7.5567521927038115,0.07118410601491543,0.011098606786022785,0.9288013599185768,0,,0.0,none,P273,0
E0002853,N0003101,N0003102,sub main,20.20486109998884,auto_road,derived,s5c_flows,0.0,0.0,0.003952,3.6221,held,0.003952,0.4742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3160810592493,349.21505675374937,7.8067521927038115,7.987183236485009,7.5567521927038115,7.737183236485009,0.05583884609118762,0.013127184664291885,6.0307063732994814,0,,0.0,none,P273,0
E0002854,N0003102,N0003103,sub main,20.572038104779043,auto_road,derived,s5c_flows,0.0,0.0,0.00412,3.6221,held,0.00412,0.4944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.21505675374937,349.1121965632255,7.987183236485009,8.126817108649504,7.737183236485009,7.8768171086495045,0.05673693078569694,0.013354432093564378,6.043106262504286,0,,0.0,none,P273,0
E0002855,N0003103,N0003104,sub main,21.541071650331695,auto_road,derived,s5c_flows,0.0,0.0,0.004292,3.6221,held,0.004292,0.515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1121965632255,349.0044912049738,8.126817108649504,7.356073980573058,7.8768171086495045,7.106073980573058,0.05763119445277814,0.013581857344869191,6.22957521959802,0,,0.0,none,P273,0
E0002856,N0003104,N0003105,sub main,13.45892834966915,auto_road,derived,s5c_flows,0.0,0.0,0.004471,3.6221,held,0.004471,0.5365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0044912049738,348.9371965632255,7.356073980573058,6.972379852790141,7.106073980573058,6.722379852790141,0.05853656048185964,0.013813265685068882,3.832057617461155,0,,0.0,none,P273,0
E0002857,N0003105,N0003106,sub main,29.999999999690953,auto_road,derived,s5c_flows,0.0,0.0,0.004583,3.6221,held,0.004583,0.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9371965632255,348.78719656322704,6.972379852790141,7.816319061772958,6.722379852790141,7.566319061772958,0.05909067587205839,0.013955469464706743,8.461571857418527,0,,0.0,none,P273,0
E0002858,N0003106,N0003107,sub main,31.707437095963414,auto_road,derived,s5c_flows,0.0,0.0,0.004833,3.6221,held,0.004833,0.58,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.78719656322704,348.6286593777472,7.816319061772958,7.122073044127774,7.566319061772958,6.872073044127774,0.060295377630729965,0.014266133091020677,8.76447425487873,0,,0.0,none,P273,0
E0002859,N0003107,N0003108,sub main,8.292562904187829,auto_road,derived,s5c_flows,0.0,0.0,0.005098,3.6221,held,0.005098,0.6117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6286593777472,348.5871965632263,7.122073044127774,6.907615448492436,6.872073044127774,6.657615448492436,0.06152726887982402,0.014585923309644339,2.2463110138435765,0,,0.0,none,P273,0
E0002860,N0003108,N0003109,sub main,30.92608056751372,auto_road,derived,s5c_flows,0.0,0.0,0.005167,3.6221,held,0.005167,0.62,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5871965632263,348.4325661603888,6.907615448492436,7.483418947033101,6.657615448492436,7.233418947033101,0.06184089809031076,0.014667679646740123,8.33485107820559,0,,0.0,none,P273,0
E0002861,N0003109,N0003110,sub main,14.073919432608756,auto_road,derived,s5c_flows,0.0,0.0,0.005424,3.6221,held,0.005424,0.6509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.4325661603888,348.3621965632257,7.483418947033101,7.385331512946152,7.233418947033101,7.135331512946152,0.06298474548360307,0.014967022961395099,3.72416085951919,0,,0.0,none,P273,0
E0002862,N0003110,N0003111,sub main,58.35692524851798,auto_road,derived,s5c_flows,0.0,0.0,0.005542,3.6221,held,0.005542,0.665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3621965632257,348.07041193698313,7.385331512946152,5.951560719266865,7.135331512946152,5.701560719266865,0.06349767882299265,0.015101850470774253,15.317338189950446,0,,0.0,none,P273,0
E0002863,N0003111,N0003112,sub main,19.855962699011123,auto_road,derived,s5c_flows,0.0,0.0,0.006028,3.6221,held,0.006028,0.7234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.07041193698313,347.9711321234881,5.951560719266865,5.589964067918174,5.701560719266865,5.339964067918174,0.06553563955832833,0.015641155761112052,5.049660213594881,0,,0.0,none,P273,0
E0002864,N0003112,N0003113,sub main,22.838667562705027,auto_road,derived,s5c_flows,0.0,0.0,0.006193,3.6221,held,0.006193,0.7432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9711321234881,347.8569387856746,5.589964067918174,5.201624446747303,5.339964067918174,4.951624446747303,0.06620216781536141,0.015818788137348022,5.7497280215964945,0,,0.0,none,P273,0
E0002865,N0003113,N0003114,sub main,15.120944127386874,auto_road,derived,s5c_flows,0.0,0.0,0.006384,3.6221,held,0.006384,0.7661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8569387856746,347.78133406503764,5.201624446747303,4.855171061915485,4.951624446747303,4.605171061915485,0.0669588685096479,0.016021195194113408,3.7637394577558565,0,,0.0,none,P273,0
E0002866,N0003114,N0003115,sub main,36.070106045340495,auto_road,derived,s5c_flows,0.0,0.0,0.00651,3.6221,held,0.00651,0.7812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.78133406503764,347.60098353481095,4.855171061915485,4.0779105081577995,4.605171061915485,3.8279105081577995,0.06744969072655975,0.01615290516700721,8.912841965816241,0,,0.0,none,P273,0
E0002867,N0003115,N0003116,sub main,16.25381034413561,auto_road,derived,s5c_flows,0.0,0.0,0.00681,3.6221,held,0.00681,0.8172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.60098353481095,347.5197144830903,4.0779105081577995,3.736205927065953,3.8279105081577995,3.486205927065953,0.06859293368294213,0.016460972800141277,3.94934032594518,0,,0.0,none,P273,0
E0002868,N0003116,N0003117,sub main,16.25324033258928,auto_road,derived,s5c_flows,0.0,0.0,0.006946,3.6221,held,0.006946,0.8335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5197144830903,347.4384482814273,3.736205927065953,3.297696738103923,3.486205927065953,3.047696738103923,0.06909996623263821,0.016598175490046746,3.9202238965572587,0,,0.0,none,P273,0
E0002869,N0003117,N0003118,sub main,37.667509663053224,auto_road,derived,s5c_flows,0.0,0.0,0.007081,3.6221,held,0.007081,0.8497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4384482814273,347.2501107331121,3.297696738103923,2.7584036711847943,3.047696738103923,2.5084036711847943,0.06959665238714272,0.016732919387221074,9.020431388357007,0,,0.0,none,P273,0
E0002870,N0003118,N0003119,sub main,5.509643655693961,auto_road,derived,s5c_flows,0.0,0.0,0.007395,3.6221,held,0.007395,0.8874,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,347.2501107331121,347.20878840569435,2.7584036711847943,2.6104864966494006,2.5084036711847943,2.3604864966494006,0.08101534151026384,0.015561279532907563,1.1334568558219607,0,,0.0,none,P273,0
E0002871,N0003119,N0003120,sub main,5.596292261022171,auto_road,derived,s5c_flows,0.0,0.0,0.007441,3.6221,held,0.007441,0.8929,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,347.20878840569435,347.1668162137367,2.6104864966494006,2.413078805794555,2.3604864966494006,2.163078805794555,0.08120257307428717,0.015601844038001994,1.148627859345966,0,,0.0,none,P273,0
E0002872,N0003120,N0003121,sub main,5.596214075313261,auto_road,derived,s5c_flows,0.0,0.0,0.007488,3.6221,held,0.007488,0.8985,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,347.1668162137367,347.1248446081718,2.413078805794555,2.030489864484423,2.163078805794555,1.780489864484423,0.0813930661214713,0.015643148424080794,1.145923590706824,0,,0.0,none,P273,0
E0002873,N0003121,N0003122,sub main,5.439743092489336,auto_road,derived,s5c_flows,0.0,0.0,0.007534,3.6221,held,0.007534,0.9041,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,347.1248446081718,347.08404653497814,2.030489864484423,1.6139209943187325,1.780489864484423,1.3639209943187325,0.08157872270442196,0.015683436395564326,1.1113484235750106,0,,0.0,none,P273,0
E0002874,N0003122,N0003123,sub main,5.221310671714866,auto_road,derived,s5c_flows,0.0,0.0,0.00758,3.6221,held,0.00758,0.9096,0.0,0.0,,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,347.07416637278783,346.8992524652854,1.623801156509046,1.5618986577615033,1.373801156509046,1.3118986577615033,0.13368232334431865,0.01131939233243437,0.6509599949459544,0,,0.0,none,P273,0
E0002875,N0003123,N0003124,sub main,5.240245652444328,auto_road,derived,s5c_flows,0.0,0.0,0.007623,3.6221,held,0.007623,0.9148,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,346.88936691250007,346.67713696357606,1.5717842105468094,1.5607170403301893,1.3217842105468094,1.3107170403301893,0.14243433667159724,0.010890879512615942,0.6131767773251737,0,,0.0,none,P273,0
E0002876,N0003124,N0003125,sub main,5.240056208285436,auto_road,derived,s5c_flows,0.0,0.0,0.007667,3.6221,held,0.007667,0.92,0.0,0.0,,200,PVC-U,5.65,0.5,ground,minimum,tractive,1.0,346.67713696357606,346.3810737878079,1.5607170403301893,1.5519401282077183,1.3107170403301893,1.3019401282077183,0.15885902623489304,0.010164069203049103,0.5497595711618923,0,,0.0,none,P273,0
E0002877,N0003125,N0003126,sub main,4.739328360139349,auto_road,derived,s5c_flows,0.0,0.0,0.007711,3.6221,held,0.007711,0.9253,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,346.3810737878079,346.3052445340457,1.5519401282077183,1.5521163057980516,1.3019401282077183,1.3021163057980516,0.10574495912548315,0.013391887975025135,0.7469746705239135,0,,0.0,none,P273,0
E0002878,N0003126,N0003127,sub main,44.64234623606918,auto_road,derived,s5c_flows,0.0,0.0,0.00775,3.6221,held,0.00775,0.93,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3052445340457,346.08203280286534,1.5521163057980516,2.832975742056533,1.3021163057980516,2.582975742056533,0.07196749834878008,0.017380729203623685,10.338543384245598,0,,0.0,none,P273,0
E0002879,N0003127,N0003128,sub main,3.92713395795991,auto_road,derived,s5c_flows,0.0,0.0,0.008122,3.6221,held,0.008122,0.9746,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,346.08203280286534,346.04079789630674,2.832975742056533,2.971348099787008,2.582975742056533,2.721348099787008,0.09382229143861702,0.015019487910442081,0.6976192078562387,0,,0.0,none,P273,0
E0002880,N0003128,N0003129,sub main,3.1546966411553266,auto_road,derived,s5c_flows,0.0,0.0,0.008155,3.6221,held,0.008155,0.9786,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,346.04079789630674,345.9997868399717,2.971348099787008,2.98767043541892,2.721348099787008,2.73767043541892,0.10084303926675862,0.014350836198796985,0.5213872740735651,0,,0.0,none,P273,0
E0002881,N0003129,N0003130,sub main,13.27582316478608,auto_road,derived,s5c_flows,0.0,0.0,0.008181,3.6221,held,0.008181,0.9817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9997868399717,345.9334077241478,2.98767043541892,2.7521086332740765,2.73767043541892,2.5021086332740765,0.07342208345896845,0.01778195523556722,3.0135854090377787,0,,0.0,none,P273,0
E0002882,N0003130,N0003131,sub main,20.696980073084177,auto_road,derived,s5c_flows,0.0,0.0,0.008292,3.6221,held,0.008292,0.995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9334077241478,345.8299228237824,2.7521086332740765,4.553225369576978,2.5021086332740765,4.303225369576978,0.07378822707864414,0.017883400997722038,4.674860496608569,0,,0.0,none,P273,0
E0002883,N0003131,N0003132,sub main,6.057977059387982,auto_road,derived,s5c_flows,0.0,0.0,0.008464,3.6221,held,0.008464,1.0157,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,345.8299228237824,345.7875169843667,4.553225369576978,4.687275496102075,4.303225369576978,4.437275496102075,0.08323618558447364,0.01672666388455954,1.2130095055913597,0,,0.0,none,P273,0
E0002884,N0003132,N0003133,sub main,5.103370841839657,auto_road,derived,s5c_flows,0.0,0.0,0.008515,3.6221,held,0.008515,1.0218,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,345.7875169843667,345.746690017632,4.687275496102075,4.730910080024273,4.437275496102075,4.480910080024273,0.08722575471306805,0.016276239254237906,0.9751269103617697,0,,0.0,none,P273,0
E0002885,N0003133,N0003134,sub main,9.877584218115308,auto_road,derived,s5c_flows,0.0,0.0,0.008557,3.6221,held,0.008557,1.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.746690017632,345.6973020965414,4.730910080024273,4.832849270646079,4.480910080024273,4.582849270646079,0.07464907357145452,0.018122623594520465,2.205337531452065,0,,0.0,none,P273,0
E0002886,N0003134,N0003135,sub main,3.2640878076231354,auto_road,derived,s5c_flows,0.0,0.0,0.008639,3.6221,held,0.008639,1.0367,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,345.6973020965414,345.6565009989461,4.832849270646079,4.87728196003826,4.582849270646079,4.62728196003826,0.10170254053333845,0.014830473840854258,0.5349076156318101,0,,0.0,none,P273,0
E0002887,N0003135,N0003136,sub main,42.07436159617689,auto_road,derived,s5c_flows,0.0,0.0,0.008667,3.6221,held,0.008667,1.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6565009989461,345.4461291909652,4.87728196003826,4.149329793409777,4.62728196003826,3.899329793409777,0.07500108176124715,0.01822073119672865,9.349723276906255,0,,0.0,none,P273,0
E0002888,N0003136,N0003137,sub main,7.9086341597221255,auto_road,derived,s5c_flows,0.0,0.0,0.009017,3.6221,held,0.009017,1.0821,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,345.4461291909652,345.40263170308674,4.149329793409777,4.00721937113201,3.899329793409777,3.7572193711320097,0.07858213055565787,0.01813494574076588,1.6773605958080224,0,,0.0,none,P273,0
E0002889,N0003137,N0003138,sub main,7.727440273076071,auto_road,derived,s5c_flows,0.0,0.0,0.009083,3.6221,held,0.009083,1.09,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,345.40263170308674,345.3601307815848,4.00721937113201,3.8511729293526855,3.7572193711320097,3.6011729293526855,0.0787931296890514,0.018190989189899448,1.6345418912307839,0,,0.0,none,P273,0
E0002890,N0003138,N0003139,sub main,7.267879952885608,auto_road,derived,s5c_flows,0.0,0.0,0.009148,3.6221,held,0.009148,1.0977,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,345.3601307815848,345.3165235018675,3.8511729293526855,3.6667833828981315,3.6011729293526855,3.4167833828981315,0.08134362084599268,0.017892507466571367,1.4891313084947448,0,,0.0,none,P273,0
E0002891,N0003139,N0003140,sub main,15.021684018306587,auto_road,derived,s5c_flows,0.0,0.0,0.009208,3.6221,held,0.009208,1.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3165235018675,345.241415081776,3.6667833828981315,3.3841342346302667,3.4167833828981315,3.1341342346302667,0.07668944377211792,0.01869360297790776,3.2646135894407675,0,,0.0,none,P273,0
E0002892,N0003140,N0003141,sub main,43.477023092529606,auto_road,derived,s5c_flows,0.0,0.0,0.009333,3.6221,held,0.009333,1.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.241415081776,345.0240299663133,3.3841342346302667,3.3120296039991786,3.1341342346302667,3.0620296039991786,0.07706988810078583,0.01880068363615897,9.402077379359419,0,,0.0,none,P273,0
E0002893,N0003141,N0003142,sub main,21.52297690739021,auto_road,derived,s5c_flows,0.0,0.0,0.009696,3.6221,held,0.009696,1.1635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0240299663133,344.9164150817764,3.3120296039991786,3.1540194885361075,3.0620296039991786,2.9040194885361075,0.07815538812373457,0.019107272812543735,4.589783128220437,0,,0.0,none,P273,0
E0002894,N0003142,N0003143,sub main,24.27859940328442,auto_road,derived,s5c_flows,0.0,0.0,0.009875,3.6221,held,0.009875,1.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9164150817764,344.79502208476,3.1540194885361075,2.483328745318147,2.9040194885361075,2.233328745318147,0.07868049013564207,0.019256146320407758,5.142867344757061,0,,0.0,none,P273,0
E0002895,N0003143,N0003144,sub main,30.721400596688564,auto_road,derived,s5c_flows,0.0,0.0,0.010077,3.6221,held,0.010077,1.2093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.79502208476,344.64141508177653,2.483328745318147,1.678103961192221,2.233328745318147,1.428103961192221,0.07926533050926589,0.019422388055559375,6.459612796521283,0,,0.0,none,P273,0
E0002896,N0003144,N0003145,sub main,34.99999999997911,auto_road,derived,s5c_flows,0.0,0.0,0.010333,3.6221,held,0.010333,1.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.64141508177653,344.46641508177663,1.678103961192221,2.0555880920514937,1.428103961192221,1.8055880920514937,0.07999514383141326,0.019630475422537347,7.292109313064529,0,,0.0,none,P273,0
E0002897,N0003145,N0003146,sub main,33.735255717782415,auto_road,derived,s5c_flows,0.0,0.0,0.010625,3.6221,held,0.010625,1.275,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,344.46641508177663,344.23026829175217,2.0555880920514937,1.553728290279082,1.8055880920514937,1.303728290279082,0.09049250447297957,0.01841590226009368,6.213268880528392,0,,0.0,none,P273,0
E0002898,N0003146,N0003147,sub main,71.46328125319349,auto_road,derived,s5c_flows,0.0,0.0,0.010906,3.6221,held,0.010906,1.3087,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,344.0637198132645,343.2061604382262,1.7202767687667233,1.7226115344300297,1.4702767687667233,1.4726115344300297,0.10935018803025781,0.016511203298537974,10.892113758630696,0,,0.0,none,P273,0
E0002899,N0003147,N0003148,sub main,20.847464560360166,auto_road,derived,s5c_flows,0.0,0.0,0.011502,3.6221,held,0.011502,1.3802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2061604382262,343.1019231154244,1.7226115344300297,1.7356928513724483,1.4726115344300297,1.4856928513724483,0.08317948778954445,0.020546649141349987,4.177204643911553,0,,0.0,none,P273,0
E0002900,N0003148,N0003149,sub main,13.953998468622741,auto_road,derived,s5c_flows,0.0,0.0,0.011675,3.6221,held,0.011675,1.401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1019231154244,343.0321531230813,1.7356928513724483,1.7436952655905884,1.4856928513724483,1.4936952655905884,0.08363169644255787,0.0206778380987169,2.7808432811529764,0,,0.0,none,P273,0
E0002901,N0003149,N0003150,sub main,81.60484428652303,auto_road,derived,s5c_flows,0.0,0.0,0.011792,3.6221,held,0.011792,1.415,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,343.0321531230813,341.03283443806146,1.7436952655905884,1.5505701029541683,1.4936952655905884,1.3005701029541683,0.14240159381681716,0.014580095411357935,9.551021878717878,0,,0.0,none,P273,0
E0002902,N0003150,N0003151,sub main,58.271228354199636,auto_road,derived,s5c_flows,0.0,0.0,0.012472,3.6221,held,0.012472,1.4966,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,341.03283443806146,339.92568109933165,1.5505701029541683,1.5613489299652201,1.3005701029541683,1.3113489299652201,0.13371520405472417,0.015787793968422476,7.263101799846137,0,,0.0,none,P273,0
E0002903,N0003151,N0003152,sub main,87.87363715208858,auto_road,derived,s5c_flows,0.0,0.0,0.012957,3.6221,held,0.012957,1.5549,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,339.84501395951264,338.3072253093511,1.6420160697842334,1.6513318195551392,1.3920160697842334,1.4013318195551392,0.13196719790683134,0.01633899248184653,11.097914045545274,0,,0.0,none,P273,0
E0002904,N0003152,N0003153,sub main,35.22794381989958,auto_road,derived,s5c_flows,0.0,0.0,0.01369,3.6221,held,0.01369,1.6427,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,338.3072253093511,337.40891274194365,1.6513318195551392,1.5623702170407228,1.4013318195551392,1.3123702170407228,0.152419034039779,0.015394285549660908,3.8520936751580117,0,,0.0,none,P273,0
E0002905,N0003153,N0003154,sub main,18.480978100712715,auto_road,derived,s5c_flows,0.0,0.0,0.013983,3.6221,held,0.013983,1.678,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,337.40891274194365,337.030052690879,1.5623702170407228,1.5527109809959825,1.3123702170407228,1.3027109809959825,0.14296381045720125,0.01629716715791865,2.1545054003072717,0,,0.0,none,P273,0
E0002906,N0003154,N0003155,sub main,3.541368286638136,auto_road,derived,s5c_flows,0.0,0.0,0.014137,3.6221,held,0.014137,1.6965,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,337.02649641550585,336.966293154633,1.5562672563691535,1.5545198336482713,1.3062672563691535,1.3045198336482713,0.13493255817096264,0.017064373121554205,0.4374244850714164,0,,0.0,none,P273,0
E0002907,N0003155,N0003156,sub main,56.48588472156203,auto_road,derived,s5c_flows,0.0,0.0,0.014167,3.6221,held,0.014167,1.7,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,336.966293154633,336.40143430741733,1.5545198336482713,1.5726562687545425,1.3045198336482713,1.3226562687545425,0.11320771788124971,0.019218549660485945,8.31596493282867,0,,0.0,none,P273,0
E0002908,N0003156,N0003157,sub main,45.3724426015726,auto_road,derived,s5c_flows,0.0,0.0,0.014637,3.6221,held,0.014637,1.7565,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,336.2769980337171,335.5283527307912,1.6970925424547545,1.6926250524119268,1.4470925424547545,1.4426250524119268,0.13530608656302337,0.01743354053530885,5.588864447281517,0,,0.0,none,P273,0
E0002909,N0003157,N0003158,sub main,58.14167267682645,auto_road,derived,s5c_flows,0.0,0.0,0.015015,3.6221,held,0.015015,1.8019,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,335.5283527307912,334.7725109859924,1.6926250524119268,1.573924560882574,1.4426250524119268,1.323924560882574,0.12617709415300746,0.01858203463984462,7.679903269701433,0,,0.0,none,P273,0
E0002910,N0003158,N0003159,sub main,12.511816885294719,auto_road,derived,s5c_flows,0.0,0.0,0.0155,3.6221,held,0.0155,1.86,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7725109859924,334.70995190156594,1.573924560882574,1.598641848434056,1.323924560882574,1.348641848434056,0.09263370350033612,0.02334486215104778,2.2511275436679696,0,,0.0,none,P273,0
E0002911,N0003159,N0003160,sub main,44.50489619801898,auto_road,derived,s5c_flows,0.0,0.0,0.015604,3.6221,held,0.015604,1.8725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.70995190156594,334.48742742057584,1.598641848434056,1.765075020830409,1.348641848434056,1.515075020830409,0.09285600286349927,0.02341204938504124,7.988156361386482,0,,0.0,none,P273,0
E0002912,N0003160,N0003161,sub main,50.00000000004234,auto_road,derived,s5c_flows,0.0,0.0,0.015975,3.6221,held,0.015975,1.917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.48742742057584,334.2374274205756,1.765075020830409,1.9239800501275113,1.515075020830409,1.6739800501275113,0.09364083928631278,0.023649764044245597,8.899251007202848,0,,0.0,none,P273,0
E0002913,N0003161,N0003162,sub main,50.00000000004234,auto_road,derived,s5c_flows,0.0,0.0,0.016392,3.6221,held,0.016392,1.967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2374274205756,333.9874274205754,1.9239800501275113,1.6053765345027387,1.6739800501275113,1.3553765345027387,0.0945082151829255,0.023913397595826308,8.817575612036261,0,,0.0,none,P273,0
E0002914,N0003162,N0003163,sub main,5.892055633396255,auto_road,derived,s5c_flows,0.0,0.0,0.016808,3.6221,held,0.016808,2.017,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,333.9874274205754,333.94618303114163,1.6053765345027387,1.6489097422958707,1.3553765345027387,1.3989097422958707,0.10682732091208905,0.022402106838061125,0.9192491806855569,0,,0.0,none,P273,0
E0002915,N0003163,N0003164,sub main,60.321342488547856,auto_road,derived,s5c_flows,0.0,0.0,0.016858,3.6221,held,0.016858,2.0229,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.8772934020404,333.57568668959766,1.7177993713971205,1.669705156105465,1.4677993713971205,1.419705156105465,0.0954597965157823,0.02420373276813373,10.531718533217798,0,,0.0,none,P273,0
E0002916,N0003164,N0003165,sub main,24.033092861076113,auto_road,derived,s5c_flows,0.0,0.0,0.01736,3.6221,held,0.01736,2.0832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.57568668959766,333.4555212252923,1.669705156105465,1.566817641895227,1.419705156105465,1.316817641895227,0.0964649172740611,0.024511659624587817,4.152302816438614,0,,0.0,none,P273,0
E0002917,N0003165,N0003166,sub main,7.736795933446858,auto_road,derived,s5c_flows,0.0,0.0,0.017561,3.6221,held,0.017561,2.1073,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,333.4555212252923,333.4129688476583,1.566817641895227,1.5566966796854445,1.316817641895227,1.3066966796854445,0.10003645969648771,0.02410705018564077,1.2889960248694037,0,,0.0,none,P273,0
E0002918,N0003166,N0003167,sub main,38.4870992639616,auto_road,derived,s5c_flows,0.0,0.0,0.017625,3.6221,held,0.017625,2.115,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.4129688476583,333.20128980170654,1.5566966796854445,1.6444438408715882,1.3066966796854445,1.3944438408715882,0.10016638027419877,0.02414487090300213,6.403861781202725,0,,0.0,none,P273,0
E0002919,N0003167,N0003168,sub main,69.99999999985862,auto_road,derived,s5c_flows,0.0,0.0,0.017946,3.6221,held,0.017946,2.1535,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,333.20128980170654,332.81628980170734,1.6444438408715882,2.3753911064957833,1.3944438408715882,2.1253911064957833,0.10081317690508348,0.024333449425174264,11.572561271060206,0,,0.0,none,P273,0
E0002920,N0003168,N0003169,sub main,70.13495527615967,auto_road,derived,s5c_flows,0.0,0.0,0.018529,3.6221,held,0.018529,2.2235,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.81628980170734,332.4305475476885,2.3753911064957833,2.441492247233384,2.1253911064957833,2.191492247233384,0.10196787458342897,0.024671317335686255,11.463570522036663,0,,0.0,none,P273,0
E0002921,N0003169,N0003170,sub main,46.37794546023168,auto_road,derived,s5c_flows,0.0,0.0,0.019114,3.6221,held,0.019114,2.2936,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.4305475476885,332.1754688476572,2.441492247233384,2.742164208983411,2.191492247233384,2.492164208983411,0.10310173627805785,0.02500459129318386,7.497116785559224,0,,0.0,none,P273,0
E0002922,N0003170,N0003171,sub main,24.29486598312338,auto_road,derived,s5c_flows,0.0,0.0,0.0195,3.6221,held,0.0195,2.34,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.1754688476572,332.04184708475003,2.742164208983411,3.3702622902499684,2.492164208983411,3.1202622902499684,0.10383690445105309,0.025221472143704154,3.899523345699562,0,,0.0,none,P273,0
E0002923,N0003171,N0003172,sub main,22.838149533726014,auto_road,derived,s5c_flows,0.0,0.0,0.019702,3.6221,held,0.019702,2.3643,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.04184708475003,331.91623726231455,3.3702622902499684,3.936729046279197,3.1202622902499684,3.686729046279197,0.10421765263602643,0.025334041313616468,3.652316243309056,0,,0.0,none,P273,0
E0002924,N0003172,N0003173,sub main,7.866984482998475,auto_road,derived,s5c_flows,0.0,0.0,0.019893,3.6221,held,0.019893,2.3871,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,331.91623726231455,331.87296884765806,3.936729046279197,4.003953759763817,3.686729046279197,3.7539537597638173,0.10457520896683516,0.025439905972922866,1.2538001056403023,0,,0.0,none,P273,0
E0002925,N0003173,N0003174,sub main,39.07249215511794,auto_road,derived,s5c_flows,0.0,0.0,0.019958,3.6221,held,0.019958,2.395,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.87296884765806,331.6580701408049,4.003953759763817,4.203654712710716,3.7539537597638173,3.9536547127107156,0.10469635255477738,0.02547580737796587,6.219970292132053,0,,0.0,none,P273,0
E0002926,N0003174,N0003175,sub main,36.0482668768925,auto_road,derived,s5c_flows,0.0,0.0,0.020284,3.6221,held,0.020284,2.4341,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.6580701408049,331.459804672982,4.203654712710716,4.2641027977211365,3.9536547127107156,4.0141027977211365,0.1052998804211885,0.025654917253391835,5.70565175900536,0,,0.0,none,P273,0
E0002927,N0003175,N0003176,sub main,20.547822806674827,auto_road,derived,s5c_flows,0.0,0.0,0.020584,3.6221,held,0.020584,2.4701,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.459804672982,331.3467916475453,4.2641027977211365,4.299692727454726,4.0141027977211365,4.049692727454726,0.10584941450488394,0.025818367961199934,3.2353859966677376,0,,0.0,none,P273,0
E0002928,N0003176,N0003177,sub main,49.49035198782401,auto_road,derived,s5c_flows,0.0,0.0,0.020756,3.6221,held,0.020756,2.4907,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.3467916475453,331.07459471161224,4.299692727454726,3.982961440731515,4.049692727454726,3.732961440731515,0.10616200246552786,0.025911497528134736,7.769627367992635,0,,0.0,none,P273,0
E0002929,N0003177,N0003178,sub main,35.266927657187736,auto_road,derived,s5c_flows,0.0,0.0,0.021168,3.6221,held,0.021168,2.5402,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.07459471161224,330.8806266094977,3.982961440731515,4.650226661986665,3.732961440731515,4.400226661986665,0.10690358785332468,0.026132887665691135,5.498245095630022,0,,0.0,none,P273,0
E0002930,N0003178,N0003179,sub main,50.52556177333265,auto_road,derived,s5c_flows,0.0,0.0,0.021462,3.6221,held,0.021462,2.5754,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.8806266094977,330.6027360197444,4.650226661986665,4.387132144318116,4.400226661986665,4.137132144318116,0.1074267333372506,0.026289445253641436,7.838762941609546,0,,0.0,none,P273,0
E0002931,N0003179,N0003180,sub main,19.940318893371796,auto_road,derived,s5c_flows,0.0,0.0,0.021883,3.6221,held,0.021883,2.626,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.6027360197444,330.49306426583087,4.387132144318116,4.452797550575383,4.137132144318116,4.202797550575383,0.10816735327795149,0.026511621162394333,3.0724487393980286,0,,0.0,none,P273,0
E0002932,N0003180,N0003181,sub main,35.54639028258323,auto_road,derived,s5c_flows,0.0,0.0,0.022049,3.6221,held,0.022049,2.6459,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.49306426583087,330.2975591192767,4.452797550575383,4.977862023301441,4.202797550575383,4.727862023301441,0.1084566863717883,0.026598587802834334,5.462455638854545,0,,0.0,none,P273,0
E0002933,N0003181,N0003182,sub main,34.71937084416639,auto_road,derived,s5c_flows,0.0,0.0,0.022345,3.6221,held,0.022345,2.6814,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.2975591192767,330.1066025796338,4.977862023301441,5.011622518022477,4.727862023301441,4.761622518022477,0.1089689106008907,0.026752785114555172,5.310286920785061,0,,0.0,none,P273,0
E0002934,N0003182,N0003183,sub main,48.84249672284619,auto_road,derived,s5c_flows,0.0,0.0,0.022635,3.6221,held,0.022635,2.7162,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.1066025796338,329.83796884765815,5.011622518022477,5.013380029294979,4.761622518022477,4.763380029294979,0.1094662460827136,0.026902787437211056,7.436462299367971,0,,0.0,none,P273,0
E0002935,N0003183,N0003184,sub main,56.58296529212539,auto_road,derived,s5c_flows,0.0,0.0,0.023042,3.6221,held,0.023042,2.765,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.83796884765815,329.52676253855145,5.013380029294979,6.267426914573548,4.763380029294979,6.017426914573548,0.11015689218256063,0.02711156315202959,8.560966117059001,0,,0.0,none,P273,0
E0002936,N0003184,N0003185,sub main,47.308831126770556,auto_road,derived,s5c_flows,0.0,0.0,0.023513,3.6221,held,0.023513,2.8216,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.52676253855145,329.2665639673542,6.267426914573548,6.565284177177034,6.017426914573548,6.315284177177034,0.1109457438300928,0.027350691284259737,7.106901910424099,0,,0.0,none,P273,0
E0002937,N0003185,N0003186,sub main,93.34694086737585,auto_road,derived,s5c_flows,0.0,0.0,0.023907,3.6221,held,0.023907,2.8689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.2665639673542,328.75315579258364,6.565284177177034,7.703936492572609,6.315284177177034,7.453936492572609,0.11159732160384611,0.027548741759638035,13.941036625523983,0,,0.0,none,P273,0
E0002938,N0003186,N0003187,sub main,70.53211466410885,auto_road,derived,s5c_flows,0.0,0.0,0.024685,3.6221,held,0.024685,2.9622,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.75315579258364,328.36522916193104,7.703936492572609,8.553319422053335,7.453936492572609,8.303319422053335,0.11286254536344459,0.02793469292875525,10.415636477241474,0,,0.0,none,P273,0
E0002939,N0003187,N0003188,sub main,34.999678093305924,auto_road,derived,s5c_flows,0.0,0.0,0.025273,3.6221,held,0.025273,3.0328,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.36522916193104,328.17273093241783,8.553319422053335,8.739195337113415,8.303319422053335,8.489195337113415,0.11380068130664137,0.02822204152104077,5.1258741294347825,0,,0.0,none,P273,0
E0002940,N0003188,N0003189,sub main,33.761526022419446,auto_road,derived,s5c_flows,0.0,0.0,0.025565,3.6221,held,0.025565,3.0678,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.17273093241783,327.9870425392945,8.739195337113415,8.33680999976798,8.489195337113415,8.08680999976798,0.11426098043895527,0.02836339506642302,4.9246216705997865,0,,0.0,none,P273,0
E0002941,N0003189,N0003190,sub main,71.2407583303737,auto_road,derived,s5c_flows,0.0,0.0,0.025846,3.6221,held,0.025846,3.1015,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.9870425392945,327.59521836847745,8.33680999976798,8.672085098319428,8.08680999976798,8.422085098319428,0.11470053294260918,0.02849860165117682,10.351704056745644,0,,0.0,none,P273,0
E0002942,N0003190,N0003191,sub main,35.917896846842076,auto_road,derived,s5c_flows,0.0,0.0,0.02644,3.6221,held,0.02644,3.1728,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.59521836847745,327.3976699358198,8.672085098319428,8.675877427461444,8.422085098319428,8.425877427461444,0.11561897173021127,0.028781819993975194,5.177624443079284,0,,0.0,none,P273,0
E0002943,N0003191,N0003192,sub main,70.24791595535044,auto_road,derived,s5c_flows,0.0,0.0,0.026739,3.6221,held,0.026739,3.2087,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.3976699358198,327.01130639806536,8.675877427461444,9.082138426153392,8.425877427461444,8.832138426153392,0.11607591196846295,0.02892308179059519,10.086490637040514,0,,0.0,none,P273,0
E0002944,N0003192,N0003193,sub main,70.27652083604609,auto_road,derived,s5c_flows,0.0,0.0,0.027324,3.6221,held,0.027324,3.2789,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.01130639806536,326.6247855334671,9.082138426153392,9.443879017314146,8.832138426153392,9.193879017314146,0.11695984042781749,0.029197015355318073,10.014337767417654,0,,0.0,none,P273,0
