EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0002945,N0003193,N0003194,sub main,80.78485196526299,auto_road,derived,s5c_flows,0.0,0.0,0.02791,3.6221,held,0.02791,3.3492,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.6247855334671,326.1804688476582,9.443879017314146,9.574597070310574,9.193879017314146,9.324597070310574,0.11783229715383041,0.029468258448702184,11.426529329758395,0,,0.0,none,P273,0
E0002946,N0003194,N0003195,sub main,80.00000000018909,auto_road,derived,s5c_flows,0.0,0.0,0.028583,3.6221,held,0.028583,3.43,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,326.1804688476582,325.74046884765716,9.574597070310574,10.50791372070222,9.324597070310574,10.25791372070222,0.11881883893335815,0.029776003523500322,11.221565075924625,0,,0.0,none,P273,0
E0002947,N0003195,N0003196,sub main,79.99999999991397,auto_road,derived,s5c_flows,0.0,0.0,0.02925,3.6221,held,0.02925,3.51,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.74046884765716,325.3004688476576,10.50791372070222,11.054725244139263,10.25791372070222,10.804725244139263,0.11978090409350006,0.03007716815269465,11.13143487622292,0,,0.0,none,P273,0
E0002948,N0003196,N0003197,sub main,5.259795869854139,auto_road,derived,s5c_flows,0.0,0.0,0.029917,3.6221,held,0.029917,3.59,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,325.3004688476576,325.2583904806988,11.054725244139263,11.207124656019971,10.804725244139263,10.957124656019971,0.1370545162902284,0.027897688903562784,0.6396233183000852,0,,0.0,none,P273,0
E0002949,N0003197,N0003198,sub main,70.00000000004034,auto_road,derived,s5c_flows,0.0,0.0,0.02996,3.6221,held,0.02996,3.5953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2583904806988,324.9083904806986,11.207124656019971,11.109431784926414,10.957124656019971,10.859431784926414,0.1169396459078693,0.031061231732641165,9.976656399203529,0,,0.0,none,P273,0
E0002950,N0003198,N0003199,sub main,70.58808579965276,auto_road,derived,s5c_flows,0.0,0.0,0.030544,3.6221,held,0.030544,3.6653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.9083904806986,324.55545005170035,11.109431784926414,11.898773581112152,10.859431784926414,11.648773581112152,0.11772957166734616,0.03132436068836822,9.992970160335581,0,,0.0,none,P273,0
E0002951,N0003199,N0003200,sub main,35.057200379817075,auto_road,derived,s5c_flows,0.0,0.0,0.031132,3.6221,held,0.031132,3.7358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.55545005170035,324.38016404980124,11.898773581112152,12.055596448245637,11.648773581112152,11.805596448245637,0.1185144423526822,0.03158656531109075,4.93008836221156,0,,0.0,none,P273,0
E0002952,N0003200,N0003201,sub main,20.64025180751678,auto_road,derived,s5c_flows,0.0,0.0,0.031424,3.6221,held,0.031424,3.7709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.38016404980124,324.27696279076366,12.055596448245637,12.028884377205088,11.805596448245637,11.778884377205088,0.11890040848432261,0.031715783869134734,2.8932129096705697,0,,0.0,none,P273,0
E0002953,N0003201,N0003202,sub main,87.64602500720676,auto_road,derived,s5c_flows,0.0,0.0,0.031596,3.6221,held,0.031596,3.7915,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.7541968570997,334.31596673206366,1.5516503108690358,2.290631168326968,1.3016503108690358,2.040631168326968,0.1191266004297667,0.03179159618394936,12.262308151021806,0,,0.0,none,P273,0
E0002954,N0003202,N0003203,sub main,93.51709154944518,auto_road,derived,s5c_flows,0.0,0.0,0.032327,3.6221,held,0.032327,3.8792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.31596673206366,333.8483812743164,2.290631168326968,2.7269361084960906,2.040631168326968,2.4769361084960906,0.12007853877956443,0.0321113430866988,12.97998966619676,0,,0.0,none,P260,0
E0002955,N0003203,N0003204,sub main,44.300160452661196,auto_road,derived,s5c_flows,0.0,0.0,0.033106,3.6221,held,0.033106,3.9727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.8483812743164,333.62688047205313,2.7269361084960906,2.8559686490406193,2.4769361084960906,2.6059686490406193,0.1210767558441795,0.0324478268353858,6.098082182632639,0,,0.0,none,P260,0
E0002956,N0003204,N0003205,sub main,20.323535960575907,auto_road,derived,s5c_flows,0.0,0.0,0.033475,3.6221,held,0.033475,4.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.62688047205313,333.52526279225026,2.8559686490406193,2.8667354987653653,2.6059686490406193,2.6167354987653653,0.12154393686169693,0.03260572526545344,2.7868572311292064,0,,0.0,none,P260,0
E0002957,N0003205,N0003206,sub main,47.66785317317191,auto_road,derived,s5c_flows,0.0,0.0,0.033644,3.6221,held,0.033644,4.0373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.52526279225026,333.2869235263844,2.8667354987653653,3.299929500959365,2.6167354987653653,3.049929500959365,0.12175671549365748,0.03267772890304063,6.5250135594718,0,,0.0,none,P260,0
E0002958,N0003206,N0003207,sub main,72.65922952714827,auto_road,derived,s5c_flows,0.0,0.0,0.034042,3.6221,held,0.034042,4.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2869235263844,332.9236273787486,3.299929500959365,3.1383233048451302,3.049929500959365,2.8883233048451302,0.12225491319584283,0.03284653390116524,9.905427333181265,0,,0.0,none,P260,0
E0002959,N0003207,N0003208,sub main,70.25857895386129,auto_road,derived,s5c_flows,0.0,0.0,0.034647,3.6221,held,0.034647,4.1577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9236273787486,332.5723344839793,3.1383233048451302,3.1180646859425565,2.8883233048451302,2.8680646859425565,0.12300456874345833,0.03310111189714851,9.519779044467105,0,,0.0,none,P260,0
E0002960,N0003208,N0003209,sub main,34.29909212779037,auto_road,derived,s5c_flows,0.0,0.0,0.035233,3.6221,held,0.035233,4.2279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5723344839793,332.4008390233404,3.1180646859425565,3.0424593165033684,2.8680646859425565,2.7924593165033684,0.12372210175212778,0.03334542355851253,4.620447982757789,0,,0.0,none,P260,0
E0002961,N0003209,N0003210,sub main,71.2314001978092,auto_road,derived,s5c_flows,0.0,0.0,0.035518,3.6221,held,0.035518,4.2622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4008390233404,332.0446820223513,3.0424593165033684,2.773158553820565,2.7924593165033684,2.523158553820565,0.12406809263481107,0.03346345375167445,9.568858342904175,0,,0.0,none,P260,0
E0002962,N0003210,N0003211,sub main,44.00346121881596,auto_road,derived,s5c_flows,0.0,0.0,0.036112,3.6221,held,0.036112,4.3334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.0446820223513,331.82466471625725,2.773158553820565,2.854717607961504,2.523158553820565,2.604717607961504,0.12478308631087005,0.03370782643103473,5.877327144213393,0,,0.0,none,P260,0
E0002963,N0003211,N0003212,sub main,61.4236420328774,auto_road,derived,s5c_flows,0.0,0.0,0.036479,3.6221,held,0.036479,4.3775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.82466471625725,331.51754650609286,2.854717607961504,2.456116823985269,2.604717607961504,2.206116823985269,0.12522078467060993,0.033857731416774756,8.175378950926653,0,,0.0,none,P260,0
E0002964,N0003212,N0003213,sub main,11.124595941656015,auto_road,derived,s5c_flows,0.0,0.0,0.036991,3.6221,held,0.036991,4.4389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.51754650609286,331.46192352638457,2.456116823985269,2.3078213466623083,2.206116823985269,2.0578213466623083,0.1258263551617845,0.034065514338874475,1.4735381321547296,0,,0.0,none,P260,0
E0002965,N0003213,N0003214,sub main,60.000000000017984,auto_road,derived,s5c_flows,0.0,0.0,0.037083,3.6221,held,0.037083,4.45,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.46192352638457,331.1619235263845,2.3078213466623083,2.3638638271311265,2.0578213466623083,2.1138638271311265,0.12593455299908082,0.03410268605952224,7.940632464924845,0,,0.0,none,P260,0
E0002966,N0003214,N0003215,sub main,59.99999999997667,auto_road,derived,s5c_flows,0.0,0.0,0.037583,3.6221,held,0.037583,4.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.1619235263845,330.8619235263846,2.3638638271311265,2.588607479474774,2.1138638271311265,2.338607479474774,0.12651935980440757,0.0343038446220387,7.903928707397507,0,,0.0,none,P260,0
E0002967,N0003215,N0003216,sub main,8.934834621136444,auto_road,derived,s5c_flows,0.0,0.0,0.038083,3.6221,held,0.038083,4.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8619235263846,330.8172493532789,2.588607479474774,2.5737418576586037,2.338607479474774,2.3237418576586037,0.12709880729119538,0.03450356945117114,1.1716389282166766,0,,0.0,none,P260,0
E0002968,N0003216,N0003217,sub main,35.743879453532145,auto_road,derived,s5c_flows,0.0,0.0,0.038158,3.6221,held,0.038158,4.5789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8172493532789,330.6385299560112,2.5737418576586037,2.5826614502387883,2.3237418576586037,2.3326614502387883,0.12718526950612208,0.03453340632822002,4.683964790410419,0,,0.0,none,P260,0
E0002969,N0003217,N0003218,sub main,48.06507322747742,auto_road,derived,s5c_flows,0.0,0.0,0.038456,3.6221,held,0.038456,4.6147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6385299560112,330.39820458987384,2.5826614502387883,2.809070800751158,2.3326614502387883,2.559070800751158,0.12752765516925837,0.03465164783304889,6.281653596845859,0,,0.0,none,P260,0
E0002970,N0003218,N0003219,sub main,57.410220267276685,auto_road,derived,s5c_flows,0.0,0.0,0.038856,3.6221,held,0.038856,4.6627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.39820458987384,330.11115348853747,2.809070800751158,2.851950759509407,2.559070800751158,2.601950759509407,0.12798435828727306,0.03480958977698892,7.476202695855221,0,,0.0,none,P260,0
E0002971,N0003219,N0003220,sub main,44.84599243077565,auto_road,derived,s5c_flows,0.0,0.0,0.039335,3.6221,held,0.039335,4.7202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.11115348853747,329.8869235263836,2.851950759509407,3.1447537197101383,2.601950759509407,2.8947537197101383,0.12852699798166006,0.03499757998430672,5.815379016992585,0,,0.0,none,P260,0
E0002972,N0003220,N0003221,sub main,3.9019412908253703,auto_road,derived,s5c_flows,0.0,0.0,0.039708,3.6221,held,0.039708,4.765,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,329.8869235263836,329.84595314282996,3.1447537197101383,3.1534670231856694,2.8947537197101383,2.9034670231856694,0.16580768269739468,0.029686503598400665,0.39221557040741,0,,0.0,none,P260,0
E0002973,N0003221,N0003222,sub main,21.32701508528993,auto_road,derived,s5c_flows,0.0,0.0,0.039741,3.6221,held,0.039741,4.7689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.84595314282996,329.73931806740353,3.1534670231856694,2.9443062001745943,2.9034670231856694,2.6943062001745943,0.12898336794430093,0.03515595944710284,2.7557836106046896,0,,0.0,none,P260,0
E0002974,N0003222,N0003223,sub main,79.99999999990209,auto_road,derived,s5c_flows,0.0,0.0,0.039919,3.6221,held,0.039919,4.7902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.73931806740353,329.339318067404,2.9443062001745943,2.616309374002242,2.6943062001745943,2.366309374002242,0.1291824336995689,0.03522512260674612,10.321320748860849,0,,0.0,none,P260,0
E0002975,N0003223,N0003224,sub main,80.00000000016767,auto_road,derived,s5c_flows,0.0,0.0,0.040585,3.6221,held,0.040585,4.8702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.339318067404,328.9393180674032,2.616309374002242,1.6550422841593218,2.366309374002242,1.4050422841593218,0.1299218458035068,0.03548244305349127,10.26257997713991,0,,0.0,none,P260,0
E0002976,N0003224,N0003225,sub main,15.890467063167733,auto_road,derived,s5c_flows,0.0,0.0,0.041252,3.6221,held,0.041252,4.9502,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,328.9393180674032,328.7406872291136,1.6550422841593218,1.5530139427614245,1.4050422841593218,1.3030139427614245,0.1781782052049917,0.02902094024563165,1.4863833509534232,0,,0.0,none,P260,0
E0002977,N0003225,N0003226,sub main,13.880576560367107,auto_road,derived,s5c_flows,0.0,0.0,0.041384,3.6221,held,0.041384,4.9661,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,328.7278434660457,328.5543362590411,1.5658577058292735,1.573623946037003,1.3158577058292735,1.323623946037003,0.17837603567775495,0.029061549125973335,1.2969395905328756,0,,0.0,none,P260,0
E0002978,N0003226,N0003227,sub main,62.490335721532674,auto_road,derived,s5c_flows,0.0,0.0,0.0415,3.6221,held,0.0415,4.98,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5543362590411,328.24188458043346,1.573623946037003,1.7084938375352863,1.323623946037003,1.4584938375352863,0.130924123939038,0.03583229849782474,7.95503199886854,0,,0.0,none,P260,0
E0002979,N0003227,N0003228,sub main,39.99999999983369,auto_road,derived,s5c_flows,0.0,0.0,0.042021,3.6221,held,0.042021,5.0425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.24188458043346,328.04188458043427,1.7084938375352863,2.196640810190729,1.4584938375352863,1.946640810190729,0.13148799537961017,0.03602965725789828,5.070171347119608,0,,0.0,none,P260,0
E0002980,N0003228,N0003229,sub main,40.000000000156305,auto_road,derived,s5c_flows,0.0,0.0,0.042354,3.6221,held,0.042354,5.0825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.04188458043427,327.8418845804335,2.196640810190729,2.4449501363633885,1.946640810190729,2.1949501363633885,0.13184586398689105,0.036155112844901444,5.056409404966666,0,,0.0,none,P260,0
E0002981,N0003229,N0003230,sub main,19.340746064159713,auto_road,derived,s5c_flows,0.0,0.0,0.042687,3.6221,held,0.042687,5.1225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8418845804335,327.74518085011266,2.4449501363633885,2.1698276948092143,2.1949501363633885,1.9198276948092143,0.1322017882475796,0.03628004015701056,2.4382859869665707,0,,0.0,none,P260,0
E0002982,N0003230,N0003231,sub main,73.16891821435479,auto_road,derived,s5c_flows,0.0,0.0,0.042849,3.6221,held,0.042849,5.1418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.74518085011266,327.3793362590409,2.1698276948092143,2.7392245319747417,1.9198276948092143,2.4892245319747417,0.13237424520306038,0.036340626510613955,9.212380915702877,0,,0.0,none,P260,0
E0002983,N0003231,N0003232,sub main,32.25605590557755,auto_road,derived,s5c_flows,0.0,0.0,0.043458,3.6221,held,0.043458,5.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3793362590409,327.218055979513,2.7392245319747417,2.3010480243932534,2.4892245319747417,2.0510480243932534,0.1330185422416975,0.03656729375214321,4.04154881492231,0,,0.0,none,P260,0
E0002984,N0003232,N0003233,sub main,63.833043536991745,auto_road,derived,s5c_flows,0.0,0.0,0.043727,3.6221,held,0.043727,5.2473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.218055979513,326.89889076182806,2.3010480243932534,2.1848494725469436,2.0510480243932534,1.9348494725469436,0.1333011415264271,0.036666871651494154,7.9810573770588915,0,,0.0,none,P260,0
E0002985,N0003233,N0003234,sub main,41.63971029512215,auto_road,derived,s5c_flows,0.0,0.0,0.044259,3.6221,held,0.044259,5.3111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.89889076182806,326.69069221035244,2.1848494725469436,2.248303150975687,1.9348494725469436,1.998303150975687,0.13385650788193318,0.03686284334244452,5.184620326398331,0,,0.0,none,P260,0
E0002986,N0003234,N0003235,sub main,35.00115106827396,auto_road,derived,s5c_flows,0.0,0.0,0.044606,3.6221,held,0.044606,5.3527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.69069221035244,326.51568645501106,2.248303150975687,2.305846748113936,1.998303150975687,2.055846748113936,0.13421625950902516,0.036989986900707345,4.346362504353204,0,,0.0,none,P260,0
E0002987,N0003235,N0003236,sub main,35.81747869250247,auto_road,derived,s5c_flows,0.0,0.0,0.044898,3.6221,held,0.044898,5.3877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.51568645501106,326.33659906154855,2.305846748113936,2.0365698837639457,2.055846748113936,1.7865698837639457,0.13451748962483742,0.037096567632727145,4.437772217376793,0,,0.0,none,P260,0
E0002988,N0003236,N0003237,sub main,38.388210363936366,auto_road,derived,s5c_flows,0.0,0.0,0.045196,3.6221,held,0.045196,5.4235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.33659906154855,326.14465800972886,2.0365698837639457,1.7332411601930175,1.7865698837639457,1.4832411601930175,0.13482351213475144,0.03720495584032865,4.7454890911471335,0,,0.0,none,P260,0
E0002989,N0003237,N0003238,sub main,13.064350137568423,auto_road,derived,s5c_flows,0.0,0.0,0.045516,3.6221,held,0.045516,5.4619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.14465800972886,326.07933625904104,1.7332411601930175,1.6037997272870825,1.4832411601930175,1.3537997272870825,0.13515057298289518,0.03732092005683943,1.6110857997400505,0,,0.0,none,P260,0
E0002990,N0003238,N0003239,sub main,60.000000000073165,auto_road,derived,s5c_flows,0.0,0.0,0.045625,3.6221,held,0.045625,5.475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.07933625904104,325.7793362590407,1.6037997272870825,2.028555586662435,1.3537997272870825,1.778555586662435,0.13526161394614544,0.037360320517436735,7.393080496580282,0,,0.0,none,P260,0
E0002991,N0003239,N0003240,sub main,60.00000000003054,auto_road,derived,s5c_flows,0.0,0.0,0.046125,3.6221,held,0.046125,5.535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7793362590407,325.47933625904056,2.028555586662435,1.91058683666256,1.778555586662435,1.66058683666256,0.13576863186703989,0.037540413171999326,7.365471583891504,0,,0.0,none,P260,0
E0002992,N0003240,N0003241,sub main,3.750988140001966,auto_road,derived,s5c_flows,0.0,0.0,0.046625,3.6221,held,0.046625,5.595,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,325.47933625904056,325.43807538950057,1.91058683666256,1.9396101573744318,1.66058683666256,1.6896101573744318,0.1780616120184939,0.03151894011782144,0.35109459187384906,0,,0.0,none,P260,0
E0002993,N0003241,N0003242,sub main,56.24901186013963,auto_road,derived,s5c_flows,0.0,0.0,0.046656,3.6221,held,0.046656,5.5988,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.8270209156489,325.5457758563482,1.5506646312260841,1.8813786846674247,1.3006646312260841,1.6313786846674247,0.13630292821009785,0.03773052951350084,6.877941239510911,0,,0.0,none,P260,0
E0002994,N0003242,N0003243,sub main,14.039664713882901,auto_road,derived,s5c_flows,0.0,0.0,0.047125,3.6221,held,0.047125,5.655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5457758563482,325.4755775327788,1.8813786846674247,1.844033062924325,1.6313786846674247,1.594033062924325,0.13677134271943725,0.0378974855592529,1.7108438598723668,0,,0.0,none,P10,0
E0002995,N0003243,N0003244,sub main,45.96033528614045,auto_road,derived,s5c_flows,0.0,0.0,0.047242,3.6221,held,0.047242,5.669,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,325.4755775327788,325.0619345152035,1.844033062924325,1.569046930108982,1.594033062924325,1.319046930108982,0.16714581078341412,0.03317734344179915,4.582858430684352,0,,0.0,none,P10,0
E0002996,N0003244,N0003245,sub main,59.999999999825576,auto_road,derived,s5c_flows,0.0,0.0,0.047625,3.6221,held,0.047625,5.715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.0619345152035,324.7619345152044,1.569046930108982,1.9366128480768339,1.319046930108982,1.6866128480768339,0.13726717026211047,0.038074499436290904,7.285063122431982,0,,0.0,none,P10,0
E0002997,N0003245,N0003246,sub main,60.00000000015658,auto_road,derived,s5c_flows,0.0,0.0,0.048125,3.6221,held,0.048125,5.775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7619345152044,324.4619345152036,1.9366128480768339,2.255960992608891,1.6866128480768339,2.005960992608891,0.13775939914235258,0.0382505204366643,7.25903282264804,0,,0.0,none,P10,0
E0002998,N0003246,N0003247,sub main,9.771625050348167,auto_road,derived,s5c_flows,0.0,0.0,0.048625,3.6221,held,0.048625,5.835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.4619345152036,324.41307638995187,2.255960992608891,2.1926059830950066,2.005960992608891,1.9426059830950066,0.13824809205235497,0.038425564515072425,1.178030127490852,0,,0.0,none,P10,0
E0002999,N0003247,N0003248,sub main,21.08839319270773,auto_road,derived,s5c_flows,0.0,0.0,0.048706,3.6221,held,0.048706,5.8448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.41307638995187,324.3076344239883,2.1926059830950066,2.277082372886696,1.9426059830950066,2.027082372886696,0.13832693165078355,0.03845383076560446,2.540887849415918,0,,0.0,none,P10,0
E0003000,N0003248,N0003249,sub main,89.50499355050161,auto_road,derived,s5c_flows,0.0,0.0,0.048882,3.6221,held,0.048882,5.8659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.3076344239883,323.8601094562358,2.277082372886696,2.3006571453266815,2.027082372886696,2.0506571453266815,0.13849792431612393,0.038515162135156905,10.770918769175305,0,,0.0,none,P10,0
E0003001,N0003249,N0003250,sub main,29.954073780720513,auto_road,derived,s5c_flows,0.0,0.0,0.049628,3.6221,held,0.049628,5.9554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8601094562358,323.7103390873322,2.3006571453266815,2.3432192622771595,2.0506571453266815,2.0932192622771595,0.1392179928131283,0.038773819643907165,3.585991673376076,0,,0.0,none,P10,0
E0003002,N0003250,N0003251,sub main,50.000000000056794,auto_road,derived,s5c_flows,0.0,0.0,0.049878,3.6221,held,0.049878,5.9853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7103390873322,323.46033908733193,2.3432192622771595,2.6154970943086937,2.0932192622771595,2.3654970943086937,0.1394576211129825,0.038860034860668996,5.975530965490581,0,,0.0,none,P10,0
E0003003,N0003251,N0003252,sub main,50.00000000009828,auto_road,derived,s5c_flows,0.0,0.0,0.050294,3.6221,held,0.050294,6.0353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.46033908733193,323.2103390873314,2.6154970943086937,3.0015139400123303,2.3654970943086937,2.7515139400123303,0.13985452124995587,0.03900298576744479,5.958572707460712,0,,0.0,none,P10,0
E0003004,N0003252,N0003253,sub main,5.464659037729455,auto_road,derived,s5c_flows,0.0,0.0,0.050711,3.6221,held,0.050711,6.0853,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,323.2103390873314,323.16935414454844,3.0015139400123303,3.0988953671703143,2.7515139400123303,2.8488953671703143,0.1610065303554213,0.03567915446185618,0.565676748811186,0,,0.0,none,P10,0
E0003005,N0003253,N0003254,sub main,90.00000000014538,auto_road,derived,s5c_flows,0.0,0.0,0.050757,3.6221,held,0.050757,6.0908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.16935414454844,322.7193541445477,3.0988953671703143,3.492407330061667,2.8488953671703143,3.242407330061667,0.14029359257593751,0.039161345124115926,10.691863915242667,0,,0.0,none,P10,0
E0003006,N0003254,N0003255,sub main,89.99999999981202,auto_road,derived,s5c_flows,0.0,0.0,0.051507,3.6221,held,0.051507,6.1808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7193541445477,322.26935414454863,3.492407330061667,3.911523540998246,3.242407330061667,3.661523540998246,0.14099896750713084,0.039416234896512,10.63837577336165,0,,0.0,none,P10,0
E0003007,N0003255,N0003256,sub main,3.879580781008276,auto_road,derived,s5c_flows,0.0,0.0,0.052257,3.6221,held,0.052257,6.2708,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,322.26935414454863,322.22861854634806,3.911523540998246,3.9868355552144408,3.661523540998246,3.7368355552144408,0.18231150804467708,0.03349149868726878,0.3546659252449704,0,,0.0,none,P10,0
E0003008,N0003256,N0003257,sub main,61.77054053490797,auto_road,derived,s5c_flows,0.0,0.0,0.052289,3.6221,held,0.052289,6.2747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.22861854634806,321.91976584367353,3.9868355552144408,4.380313502029594,3.7368355552144408,4.130313502029594,0.1417268834795129,0.039679893821673556,7.264034766304248,0,,0.0,none,P10,0
E0003009,N0003257,N0003258,sub main,35.524976041010284,auto_road,derived,s5c_flows,0.0,0.0,0.052804,3.6221,held,0.052804,6.3364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.91976584367353,321.7421409634685,4.380313502029594,4.184983059968999,4.130313502029594,3.9349830599689994,0.14220214560173,0.039852380559971895,4.163670889151724,0,,0.0,none,P10,0
E0003010,N0003258,N0003259,sub main,43.041158030926645,auto_road,derived,s5c_flows,0.0,0.0,0.0531,3.6221,held,0.0531,6.372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.7421409634685,321.52693517331386,4.184983059968999,4.253460334498641,3.9349830599689994,4.003460334498641,0.14247385039001403,0.039951111530929756,5.034977519629501,0,,0.0,none,P10,0
E0003011,N0003259,N0003260,sub main,27.24242327102341,auto_road,derived,s5c_flows,0.0,0.0,0.053458,3.6221,held,0.053458,6.415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.52693517331386,321.39072305695873,4.253460334498641,4.595025234056891,4.003460334498641,4.345025234056891,0.14280106415789426,0.04007013015405983,3.179530842629859,0,,0.0,none,P10,0
E0003012,N0003260,N0003261,sub main,70.28963797341183,auto_road,derived,s5c_flows,0.0,0.0,0.053685,3.6221,held,0.053685,6.4422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.39072305695873,321.03927486709165,4.595025234056891,5.905885045017726,4.345025234056891,5.655885045017726,0.14300775535145446,0.04014537655640246,8.191821229166758,0,,0.0,none,P10,0
E0003013,N0003261,N0001183,sub main,28.526018850357467,auto_road,derived,s5c_flows,0.0,0.0,0.054271,3.6221,held,0.054271,6.5125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.03927486709165,320.89664477283986,5.905885045017726,6.613578615832012,5.655885045017726,6.363578615832012,0.14353853583430534,0.040338842024125215,3.3122369873883746,0,,0.0,none,P10,0
E0003014,N0003262,N0003263,lateral,20.097372239576067,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,324.46390910623285,324.2528866977173,1.5511665773609025,1.5603152065795598,1.3011665773609025,1.3103152065795598,0.0,0.0,0.0,0,,0.0,none,P10,0
E0003015,N0003263,N0003264,lateral,11.000261937197841,auto_road,derived,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2528866977173,324.19788538803135,1.5603152065795598,1.6226407350155228,1.3103152065795598,1.3726407350155228,0.01424057771697455,0.0039528390161633065,12.874316098479742,0,,0.0,none,P10,0
E0003016,N0003264,N0003265,lateral,10.99989604180988,auto_road,derived,s5c_flows,0.0,0.0,0.000259,3.6221,held,0.000259,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.19788538803135,324.1428859078223,1.6226407350155228,1.727078691787085,1.3726407350155228,1.477078691787085,0.01762967785332713,0.004594194120399991,10.399032938780126,0,,0.0,none,P10,0
E0003017,N0003265,N0003266,lateral,11.00022458097877,auto_road,derived,s5c_flows,0.0,0.0,0.000351,3.6221,held,0.000351,0.0421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1428859078223,324.0878847849174,1.727078691787085,1.662206767816997,1.477078691787085,1.412206767816997,0.020322304112467496,0.005118085231014785,9.021470957969328,0,,0.0,none,P10,0
E0003018,N0003266,N0003267,lateral,11.00026454437523,auto_road,derived,s5c_flows,0.0,0.0,0.000442,3.6221,held,0.000442,0.0531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0878847849174,324.0328834621955,1.662206767816997,1.6335899264763611,1.412206767816997,1.3835899264763611,0.02257188876246721,0.005565360470543318,8.122392606821185,0,,0.0,none,P10,0
E0003019,N0003267,N0003268,lateral,25.90198065619655,auto_road,derived,s5c_flows,0.0,0.0,0.000534,3.6221,held,0.000534,0.0641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0328834621955,323.90337355891455,1.6335899264763611,1.7742082281948228,1.3835899264763611,1.5242082281948228,0.024560711350210016,0.005967957198674573,17.57683934506988,0,,0.0,none,P10,0
E0003020,N0003268,N0003269,lateral,4.674563967681398,auto_road,derived,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,323.90337355891455,323.8613024832054,1.7742082281948228,2.0042675851539684,1.5242082281948228,1.7542675851539684,0.03449441713424804,0.0059680685179524795,2.258608955708479,0,,0.0,none,P10,0
E0003021,N0003269,N0003270,lateral,13.354806319435745,auto_road,derived,s5c_flows,0.0,0.0,0.000789,3.6221,held,0.000789,0.0947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8613024832054,323.79452845160824,2.0042675851539684,2.642117056204256,1.7542675851539684,2.392117056204256,0.029110846434681842,0.006913895029470346,7.645950997108536,0,,0.0,none,P10,0
E0003022,N0003270,N0003271,lateral,50.00000000004656,auto_road,derived,s5c_flows,0.0,0.0,0.0009,3.6221,held,0.0009,0.108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.79452845160824,323.544528451608,2.642117056204256,2.9948697417513586,2.392117056204256,2.7448697417513586,0.030789971309257178,0.007271567350260716,27.06508963467475,0,,0.0,none,P10,0
E0003023,N0003271,N0003272,lateral,50.11777491095783,auto_road,derived,s5c_flows,0.0,0.0,0.001317,3.6221,held,0.001317,0.158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.544528451608,323.2939395770532,2.9948697417513586,3.3050289288061663,2.7448697417513586,3.0550289288061663,0.03609678883240543,0.008431767994930256,23.140458626227918,0,,0.0,none,P10,0
E0003024,N0003272,N0003273,lateral,40.00000000016804,auto_road,derived,s5c_flows,0.0,0.0,0.001735,3.6221,held,0.001735,0.2081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2939395770532,323.09393957705237,3.3050289288061663,3.5003292217757576,3.0550289288061663,3.2503292217757576,0.04039103809005888,0.00940304139385792,16.50531152933028,0,,0.0,none,P10,0
E0003025,N0003273,N0003274,lateral,39.999999999716906,auto_road,derived,s5c_flows,0.0,0.0,0.002068,3.6221,held,0.002068,0.2481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.09393957705237,322.8939395770538,3.5003292217757576,4.483776487399325,3.2503292217757576,4.233776487399325,0.04334119102415814,0.010086758050143058,15.381826177558251,0,,0.0,none,P10,0
E0003026,N0003274,N0003275,lateral,18.207069804368317,auto_road,derived,s5c_flows,0.0,0.0,0.002401,3.6221,held,0.002401,0.2881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8939395770538,322.80290422803193,4.483776487399325,4.4085520707961905,4.233776487399325,4.1585520707961905,0.045989612962916634,0.010711774148083969,6.598254341710248,0,,0.0,none,P10,0
E0003027,N0003275,N0003276,lateral,12.535428029544601,auto_road,derived,s5c_flows,0.0,0.0,0.002553,3.6221,held,0.002553,0.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.80290422803193,322.7402270878842,4.4085520707961905,4.339149132818932,4.1585520707961905,4.089149132818932,0.04711717504646391,0.010981063653506845,4.434132570265151,0,,0.0,none,P10,0
E0003028,N0003276,N0001183,lateral,25.331270788772535,auto_road,derived,s5c_flows,0.0,0.0,0.002657,3.6221,held,0.002657,0.3189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7402270878842,322.6135707339403,4.339149132818932,4.896652654731554,4.089149132818932,4.646652654731554,0.04786303463554499,0.011160232808232778,8.820749659822212,0,,0.0,none,P10,0
E0003029,N0003277,N0003278,lateral,10.091856915108211,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.092,0.0,W11a-XG00707,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.58739013671874,329.5369308521432,1.5500000000000114,1.5743057201224246,1.3000000000000114,1.3243057201224246,0.0,0.0,0.0,0,,0.0,none,P10,0
E0003030,N0003278,N0003279,lateral,13.684493831674086,auto_road,derived,s5c_flows,0.0,0.0,8.4e-05,3.6221,held,8.4e-05,0.0101,13.684,0.0,W11a-XG00708,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,329.5369308521432,329.30429445700474,1.5743057201224246,1.555263648464006,1.3243057201224246,1.305263648464006,0.014473609440675095,0.0024724222921888306,15.757983392422531,0,,0.0,none,P10,0
E0003031,N0003279,N0003280,lateral,31.223649253073884,auto_road,derived,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0238,31.224,0.0,W11a-XG00709,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,329.2477054347142,328.79496252054463,1.6118526707545584,1.6189473915647454,1.3618526707545584,1.3689473915647454,0.021647823367854042,0.003348867274618722,24.03909831372044,0,,0.0,none,P10,0
E0003032,N0003280,N0003281,lateral,35.11499086366102,auto_road,derived,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,33.588,0.0,W11a-XG00710,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.79496252054463,328.61938756622635,1.6189473915647454,2.006314338070524,1.3689473915647454,1.7563143380705242,0.02293575890970873,0.0056385184650346865,25.516916620532964,0,,0.0,none,P10,0
E0003033,N0003281,N0003282,lateral,16.09417737476729,auto_road,derived,s5c_flows,0.0,0.0,0.000751,3.6221,held,0.000751,0.0901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.61938756622635,328.5389166793525,2.006314338070524,2.3516778030693786,1.7563143380705242,2.1016778030693786,0.02850065619893458,0.006785056660330774,9.411582937149431,0,,0.0,none,P10,0
E0003034,N0003282,N0003283,lateral,18.700651883391657,auto_road,derived,s5c_flows,0.0,0.0,0.000885,3.6221,held,0.000885,0.1062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5389166793525,328.44541341993556,2.3516778030693786,2.586721589830063,2.1016778030693786,2.336721589830063,0.03057129247789745,0.007224726981294977,10.195104823101568,0,,0.0,none,P10,0
E0003035,N0003283,N0003284,lateral,15.641477797973897,auto_road,derived,s5c_flows,0.0,0.0,0.001041,3.6221,held,0.001041,0.1249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.44541341993556,328.3672060309457,2.586721589830063,3.185101097960569,2.336721589830063,2.935101097960569,0.03273748965214384,0.007692121943509073,7.963081451965475,0,,0.0,none,P10,0
E0003036,N0003284,N0003285,lateral,40.84156752709674,auto_road,derived,s5c_flows,0.0,0.0,0.001171,3.6221,held,0.001171,0.1406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3672060309457,328.1629981933102,3.185101097960569,3.117488867236659,2.935101097960569,2.867488867236659,0.034384739992098665,0.008052575932017275,19.796362929447678,0,,0.0,none,P10,0
E0003037,N0003285,N0003286,lateral,48.5978163612617,auto_road,derived,s5c_flows,0.0,0.0,0.001512,3.6221,held,0.001512,0.1814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1629981933102,327.92000911150393,3.117488867236659,3.32162907208982,2.867488867236659,3.07162907208982,0.03819788727720858,0.008903416251559298,21.204408509376037,0,,0.0,none,P10,0
E0003038,N0003286,N0003287,lateral,86.99260570162734,auto_road,derived,s5c_flows,0.0,0.0,0.001917,3.6221,held,0.001917,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.92000911150393,327.4850460829958,3.32162907208982,3.0779116806760953,3.07162907208982,2.8279116806760953,0.04204589331933936,0.00978493110607001,34.483195556863244,0,,0.0,none,P10,0
E0003039,N0003287,N0003288,lateral,75.68606416943109,auto_road,derived,s5c_flows,0.0,0.0,0.002642,3.6221,held,0.002642,0.317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4850460829958,327.10661576214864,3.0779116806760953,2.8917362886326146,2.8279116806760953,2.6417362886326146,0.047756678439062804,0.011134633631665641,26.413780104774943,0,,0.0,none,P10,0
E0003040,N0003288,N0003289,lateral,70.0688442085444,auto_road,derived,s5c_flows,0.0,0.0,0.003272,3.6221,held,0.003272,0.3927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.10661576214864,326.7562715411059,2.8917362886326146,2.565383732331611,2.6417362886326146,2.315383732331611,0.05191571675489398,0.012148103032532526,22.49442255908601,0,,0.0,none,P10,0
E0003041,N0003289,N0003290,lateral,12.252485920332209,auto_road,derived,s5c_flows,0.0,0.0,0.003856,3.6221,held,0.003856,0.4627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7562715411059,326.69500911150425,2.565383732331611,2.4996320017770017,2.315383732331611,2.2496320017770017,0.055314064160651356,0.012994931001163973,3.6917934303129822,0,,0.0,none,P10,0
E0003042,N0003290,N0003291,lateral,69.99999999970741,auto_road,derived,s5c_flows,0.0,0.0,0.003958,3.6221,held,0.003958,0.475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.69500911150425,326.3450091115057,2.4996320017770017,2.6510236033380465,2.2496320017770017,2.4010236033380465,0.05587135874871469,0.01313539138142697,20.881301131568225,0,,0.0,none,P10,0
E0003043,N0003291,N0003292,lateral,35.000000000308674,auto_road,derived,s5c_flows,0.0,0.0,0.004542,3.6221,held,0.004542,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3450091115057,326.17000911150416,2.6510236033380465,3.5143780955270927,2.4010236033380465,3.2643780955270927,0.05888890106609717,0.01390363721129953,9.905658329126263,0,,0.0,none,P10,0
E0003044,N0003292,N0003293,lateral,16.13110520465943,auto_road,derived,s5c_flows,0.0,0.0,0.004833,3.6221,held,0.004833,0.58,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.17000911150416,326.08935358548086,3.5143780955270927,3.3296832797535103,3.2643780955270927,3.0796832797535103,0.060295377630729965,0.014266133091020677,4.458911511551232,0,,0.0,none,P10,0
E0003045,N0003293,N0003294,lateral,69.99999999991806,auto_road,derived,s5c_flows,0.0,0.0,0.004968,3.6221,held,0.004968,0.5961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.08935358548086,325.7393535854813,3.3296832797535103,3.2964740512374533,3.0796832797535103,3.0464740512374533,0.06092849242855773,0.014430218664278377,19.148129555860695,0,,0.0,none,P10,0
E0003046,N0003294,N0003295,lateral,69.99999999991806,auto_road,derived,s5c_flows,0.0,0.0,0.005551,3.6221,held,0.005551,0.6661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7393535854813,325.38935358548173,3.2964740512374533,3.0989581820963963,3.0464740512374533,2.8489581820963963,0.06353649651348171,0.015112068855810928,18.362149798702667,0,,0.0,none,P10,0
E0003047,N0003295,N0003296,lateral,13.895002481927316,auto_road,derived,s5c_flows,0.0,0.0,0.006134,3.6221,held,0.006134,0.7361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.38935358548173,325.3198785730721,3.0989581820963963,2.992743497240383,2.8489581820963963,2.742743497240383,0.0659652306695364,0.0157555731297411,3.5106884694899856,0,,0.0,none,P10,0
E0003048,N0003296,N0001183,lateral,84.48797451036445,auto_road,derived,s5c_flows,0.0,0.0,0.00625,3.6221,held,0.00625,0.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3198785730721,324.8974387005203,2.992743497240383,2.612784688151578,2.742743497240383,2.362784688151578,0.06642962532385296,0.01587954689005197,21.197363399857295,0,,0.0,none,P10,0
E0003049,N0003297,N0003298,lateral,33.43937289660492,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,361.02876185405023,360.8281256166706,1.5773172475122692,1.5790704282512706,1.3273172475122692,1.3290704282512706,0.0,0.0,0.0,0,,0.0,none,P68,1
E0003050,N0003298,N0001276,lateral,16.543773808802644,auto_road,derived,s5c_flows,0.0,0.0,0.000279,3.6221,held,0.000279,0.0334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8281256166706,360.7454067476266,1.5790704282512706,1.616775869560911,1.3290704282512706,1.366775869560911,0.01826115506597479,0.004715926146355437,15.099240025281803,0,,0.0,none,P68,1
E0003051,N0003299,N0003300,lateral,69.99999999992724,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.23469587996277,360.88469587996315,1.5516200380059786,1.6768885926931034,1.3016200380059786,1.4268885926931034,0.11845872128933585,0.03156792542268341,9.848719064051574,0,,0.0,none,P68,1
E0003052,N0003300,N0003301,lateral,69.99999900381272,draft,drafted,s5c_flows,0.7416,1.0,0.000583,3.6221,held,0.031673,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.88469587996315,360.5346958849441,1.6768885926931034,1.8998133923996647,1.4268885926931034,1.6498133923996647,0.11922758525657577,0.031825463336312504,9.785207404418182,0,,0.0,none,P68,1
E0003053,N0003301,N0001278,lateral,4.849322015560797,draft,drafted,s5c_flows,2.9664,4.0,0.001167,3.6221,held,0.125527,0.14,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,360.5346958849441,360.4934766478118,1.8998133923996647,1.9162523560944464,1.6498133923996647,1.6662523560944464,0.22823483789653792,0.05191155574938641,0.35411786534235284,0,,0.0,none,P68,1
E0003054,N0003302,N0003303,lateral,53.90811967141601,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.9359181767727,360.6663775784156,1.5501047724460477,1.906650986037505,1.3001047724460477,1.656650986037505,0.11845872128933585,0.03156792542268341,7.584656084508577,0,,0.0,none,P68,1
E0003055,N0003303,N0001276,lateral,85.14418321279989,draft,drafted,s5c_flows,12.1025,18.0,0.000449,3.6221,held,0.507816,0.0539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6663775784156,360.2406566623516,1.906650986037505,2.1215259548358745,1.656650986037505,1.8715259548358745,0.2992679228850845,0.11140916831209483,4.741803620424224,0,,0.0,none,P68,1
E0003056,N0003304,N0003305,lateral,48.68392883804512,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.87684936523436,360.63342972104414,1.5500000000000114,1.7143791168464872,1.3000000000000114,1.4643791168464872,0.15034093436683285,0.042847972501074055,5.397058475023178,0,,0.0,none,P68,1
E0003057,N0003305,N0003306,lateral,56.05899761347798,draft,drafted,s5c_flows,1.4832,2.0,0.000406,3.6221,held,0.062586,0.0487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.63342972104414,360.35313473297674,1.7143791168464872,2.0829614584295086,1.4643791168464872,1.8329614584295086,0.1506734702559951,0.042972041639800757,6.200936537161389,0,,0.0,none,P68,1
E0003058,N0003306,N0003307,lateral,11.29572553734287,draft,drafted,s5c_flows,1.4832,2.0,0.000873,3.6221,held,0.063053,0.1047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.35313473297674,360.29665610529,2.0829614584295086,2.216680076350599,1.8329614584295086,1.966680076350599,0.15105411699731572,0.043114221958778925,1.246322152824165,0,,0.0,none,P68,1
E0003059,N0003307,N0001278,lateral,62.62360294166594,draft,drafted,s5c_flows,1.4832,2.0,0.000967,3.6221,held,0.063147,0.116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.29665610529,359.9835380905817,2.216680076350599,2.4261909133245467,1.966680076350599,2.1761909133245467,0.1511304979847487,0.04314277271718789,6.906129005144678,0,,0.0,none,P68,1
E0003060,N0003308,N0003309,lateral,64.16603692113894,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.7191760306812,388.3983458460755,1.554291986896942,1.7873536168151531,1.304291986896942,1.5373536168151531,0.0,0.0,0.0,0,,0.0,none,P107,0
E0003061,N0003309,N0001290,lateral,11.620114877866571,auto_road,derived,s5c_flows,0.0,0.0,0.000535,3.6221,held,0.000535,0.0642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.3983458460755,388.3402452716861,1.7873536168151531,1.8704175701107602,1.5373536168151531,1.6204175701107602,0.024581064094905927,0.005972111671962627,7.878771258641778,0,,0.0,none,P107,0
E0003062,N0003310,N0003311,lateral,13.341664064126334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,389.00451656650387,388.9311374141512,1.5563965194336333,1.5608364628019444,1.3063965194336333,1.3108364628019444,0.0,0.0,0.0,0,,0.0,none,P107,0
E0003063,N0003311,N0003312,lateral,39.99928613692112,auto_block,provisional,s5c_flows,0.0,0.0,0.000111,3.6221,held,0.000111,0.0133,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.9311374141512,388.7111413403981,1.5608364628019444,1.6749975756175104,1.3108364628019444,1.4249975756175104,0.011914979790060537,0.0033901637301556875,55.950977735170646,0,,0.0,none,P107,0
E0003064,N0003312,N0003313,lateral,40.00000000000213,auto_block,provisional,s5c_flows,0.0,0.0,0.000445,3.6221,held,0.000445,0.0533,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.7111413403981,388.4911413403981,1.6749975756175104,1.8872766283519127,1.4249975756175104,1.6372766283519127,0.023356342655448586,0.005464516116693768,28.54328164735936,0,,0.0,none,P107,0
E0003065,N0003313,N0001290,lateral,14.371949444729998,auto_block,provisional,s5c_flows,0.0,0.0,0.000778,3.6221,held,0.000778,0.0933,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,388.4911413403981,388.4120956184521,1.8872766283519127,1.7985672233447758,1.6372766283519127,1.5485672233447758,0.02985734521792141,0.006734592085987451,8.022564933258844,0,,0.0,none,P107,0
E0003066,N0003314,N0001294,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.9470694831892,341.8885459836356,1.551007909388943,1.596866614020655,1.301007909388943,1.346866614020655,0.0,0.0,0.0,0,,0.0,none,P63,1
E0003067,N0003315,N0003316,main,16.97056274847714,auto_block,provisional,s5c_flows,3.6428,4.912,0.004764,3.6221,held,0.157478,0.5716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2322674726604,341.147414658918,2.8038653398396036,2.8644871965507264,2.5538653398396036,2.6144871965507264,0.2050851426309011,0.06502327889396256,1.3791477473512594,0,,0.0,none,P63,1
E0003068,N0003316,N0001294,main,60.728905802755904,auto_block,provisional,s5c_flows,5.4642,7.368,0.004905,3.6221,held,0.233977,0.5886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.147414658918,340.84377012990427,2.8644871965507264,2.6416424677519785,2.6144871965507264,2.3916424677519785,0.233421342951,0.0778762546933903,4.3361434616473895,0,,0.0,none,P63,1
E0003069,N0003317,N0001319,lateral,49.0,auto_block,provisional,s5c_flows,7.5585,10.192,0.000613,3.6221,held,0.317484,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.42115889227045,477.17615889227045,2.53773392999517,2.7956428655420495,2.28773392999517,2.5456428655420495,0.25761713036904055,0.0895967527277288,3.170079045196952,0,,0.0,none,P101,1
E0003070,N0003318,N0003319,lateral,26.570660511172846,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,477.57107026570424,477.43821696314836,1.5505422831238889,2.3425447556016366,1.3005422831238889,2.0925447556016366,0.17065230391004918,0.050665805354795285,2.5950094531762313,0,,0.0,none,P101,1
E0003071,N0003319,N0001319,lateral,14.866068747318506,auto_block,provisional,s5c_flows,4.3191,5.824,0.000221,3.6221,held,0.18129,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.43821696314836,477.36388661941174,2.3425447556016366,2.607915138400756,2.0925447556016366,2.357915138400756,0.21478643238010975,0.06931811300093968,1.1535542990761687,0,,0.0,none,P101,1
E0003072,N0003320,N0003321,lateral,11.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,11.0,0.0,W11a-XG00711,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,490.53685354004875,490.48185354004875,1.550670874013747,1.7911261962793787,1.300670874013747,1.5411261962793787,0.0,0.0,0.0,0,,0.0,none,P115,0
E0003073,N0003321,N0001328,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,9.2e-05,3.6221,held,9.2e-05,0.011,10.77,0.0,W11a-XG00712,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.48185354004875,490.4280018919774,1.7911261962793787,2.066504943960126,1.5411261962793787,1.8165049439601262,0.01046282405800275,0.0032619878555875947,17.15650502923739,0,,0.0,none,P115,0
E0003074,N0003322,N0003323,lateral,15.231546211727817,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.232,0.0,W11a-XG00713,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,491.60651530281467,491.5151260255443,1.550558671794704,1.5536300779713201,1.300558671794704,1.3036300779713201,0.0,0.0,0.0,0,,0.0,none,P115,0
