EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003075,N0003323,N0003324,lateral,20.615528128088304,auto_link,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0152,20.616,0.0,W11a-XG00714,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,491.5054324777756,491.3302004886869,1.5633236257399972,1.5612484859224764,1.3133236257399972,1.3112484859224764,0.014657588247128027,0.003230088553327043,23.441246245640787,0,,0.0,none,P115,0
E0003076,N0003324,N0003325,lateral,21.095023109728988,auto_link,provisional,s5c_flows,1.0798,1.456,0.000299,3.6221,held,0.045566,0.0358,21.095,0.0,W11a-XG00715,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.3302004886869,491.22472537313826,1.5612484859224764,1.5678771659242443,1.3112484859224764,1.3178771659242443,0.13520153207217117,0.03733899993539794,2.600441822714007,0,,0.0,none,P115,0
E0003077,N0003325,N0001328,lateral,18.439088914585774,auto_link,provisional,s5c_flows,1.0798,1.456,0.000475,3.6221,held,0.045742,0.0569,18.439,0.0,W11a-XG00716,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,491.22472537313826,490.9389194949622,1.5678771659242443,1.5555873409753076,1.3178771659242443,1.3055873409753076,0.19852762960317896,0.028927152370006787,1.5479867925220447,0,,0.0,none,P115,0
E0003078,N0003326,N0003327,lateral,7.756464228419554,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,410.1215829682466,410.0789224149903,1.5601186919096222,1.652248239306573,1.3101186919096222,1.402248239306573,0.0,0.0,0.0,0,,0.0,none,P78,1
E0003079,N0003327,N0003328,lateral,25.84351626840941,auto_road,derived,s5c_flows,1.4832,2.0,6.5e-05,3.6221,held,0.062245,0.0078,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.0789224149903,409.93678307551403,1.652248239306573,1.900344610032846,1.402248239306573,1.650344610032846,0.1553726009572427,0.04193919758882372,2.7722086679792985,0,,0.0,none,P78,1
E0003080,N0003328,N0001336,lateral,17.04468987987119,auto_road,derived,s5c_flows,2.9664,4.0,0.00028,3.6221,held,0.12464,0.0336,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.93678307551403,409.84303728117476,1.900344610032846,2.067241039137741,1.650344610032846,1.8172410391377412,0.19616118670834665,0.05721829747601301,1.4481874290803947,0,,0.0,none,P78,1
E0003081,N0003329,N0003330,lateral,3.4788174589134058,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,411.57727467118815,411.53726827041066,1.5501362174837254,1.5810178624018363,1.3001362174837254,1.3310178624018363,0.15696687655280503,0.026137935844190024,0.36937914708639197,0,,0.0,none,P78,1
E0003082,N0003330,N0003331,lateral,44.92027949378242,auto_road,derived,s5c_flows,0.7416,1.0,2.9e-05,3.6221,held,0.031119,0.0035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.53726827041066,411.31266687294175,1.5810178624018363,1.7287454805738776,1.3310178624018363,1.4787454805738776,0.11849720090687539,0.03158079727116345,6.31805071484127,0,,0.0,none,P78,1
E0003083,N0003331,N0003332,lateral,53.44726677540301,auto_road,derived,s5c_flows,2.2248,3.0,0.000403,3.6221,held,0.093674,0.0484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.31266687294175,411.04543053906474,1.7287454805738776,1.8629556914040108,1.4787454805738776,1.6129556914040108,0.17261223014204885,0.05144585164144164,5.160629573333179,0,,0.0,none,P78,1
E0003084,N0003332,N0003333,lateral,43.99601799120643,auto_road,derived,s5c_flows,2.9664,4.0,0.000849,3.6221,held,0.125209,0.1018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.04543053906474,410.8254504491087,1.8629556914040108,2.3512463282350495,1.6129556914040108,2.1012463282350495,0.1901288450407426,0.05861696865561286,3.856684483424784,0,,0.0,none,P78,1
E0003085,N0003333,N0003334,lateral,12.52252190951891,auto_road,derived,s5c_flows,5.1913,7.0,0.001215,3.6221,held,0.218846,0.1458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.8254504491087,410.7628378395611,2.3512463282350495,2.5206704612201634,2.1012463282350495,2.2706704612201634,0.2284025001456323,0.07553135962607102,0.9137758928160005,0,,0.0,none,P78,1
E0003086,N0003334,N0003335,lateral,50.00000000005541,auto_road,derived,s5c_flows,6.271,8.456,0.00132,3.6221,held,0.264218,0.1584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.7628378395611,410.5128378395608,2.5206704612201634,2.1835732932516976,2.2706704612201634,1.9335732932516976,0.2428012294186665,0.08233796961085901,3.4321627420482503,0,,0.0,none,P78,1
E0003087,N0003335,N0003336,lateral,49.999999999862005,auto_road,derived,s5c_flows,7.3508,9.912,0.001736,3.6221,held,0.309902,0.2084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5128378395608,410.2628378395615,2.1835732932516976,1.8510232444228905,1.9335732932516976,1.6010232444228905,0.2556218212443849,0.0886040470430324,3.260024239223039,0,,0.0,none,P78,1
E0003088,N0003336,N0003337,lateral,14.697815872356852,auto_road,derived,s5c_flows,7.3508,9.912,0.002153,3.6221,held,0.310318,0.2584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.2628378395615,410.1893487601997,1.8510232444228905,1.8483404487846542,1.6010232444228905,1.5983404487846542,0.2557321920177612,0.08865883523798604,0.9578911279796988,0,,0.0,none,P78,1
E0003089,N0003337,N0003338,lateral,28.419177368252853,auto_road,derived,s5c_flows,7.3508,9.912,0.002276,3.6221,held,0.310441,0.2731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.1893487601997,410.04725287335845,1.8483404487846542,1.8943669996884296,1.5983404487846542,1.6443669996884296,0.25576480553489944,0.08867502739606167,1.8519082605871549,0,,0.0,none,P78,1
E0003090,N0003338,N0001336,lateral,11.262267066139493,auto_road,derived,s5c_flows,7.3508,9.912,0.002512,3.6221,held,0.310677,0.3015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.04725287335845,409.99094153802776,1.8943669996884296,1.919336782284745,1.6443669996884296,1.669336782284745,0.25582735535063816,0.08870608604114058,0.733715324715984,0,,0.0,none,P78,1
E0003091,N0003339,N0003340,lateral,49.99999999991994,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,331.4129335479377,330.9129335479385,1.5512388153435381,1.5530393524521173,1.3012388153435381,1.3030393524521173,0.24765643491874365,0.05180705080341577,3.364876562183481,0,,0.0,none,P33,1
E0003092,N0003340,N0003341,lateral,49.99999999991994,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.8768454347073,330.6268454347077,1.5891274656833048,1.5867165770110319,1.3391274656833048,1.3367165770110319,0.2575657182024804,0.08957111483645777,3.2354202226434876,0,,0.0,none,P33,1
E0003093,N0003341,N0001379,lateral,19.3221986351995,draft,provisional,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6268454347077,330.5302344415317,1.5867165770110319,1.769631281124532,1.3367165770110319,1.519631281124532,0.27921633886430614,0.10064681012881624,1.1533588801781953,0,,0.0,none,P33,1
E0003094,N0003342,N0001379,main,82.49217606026164,draft,provisional,s5c_flows,81.0152,110.456,0.010666,3.5918,merrimack,3.378587,1.2799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.258403906699,327.8459430263977,4.442859521035359,4.45392269625853,4.192859521035359,4.20392269625853,0.5334250289398214,0.27859124923686307,2.5774373649787385,0,,0.0,none,P33,1
E0003095,N0003343,N0003344,lateral,44.999999999999986,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.95387573242186,414.72887573242184,1.5500000000000114,2.542242431640659,1.3000000000000114,2.292242431640659,0.0,0.0,0.0,0,,0.0,none,P283,0
E0003096,N0003344,N0003345,lateral,14.96800917467353,auto_road,derived,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.72887573242184,414.65403568654847,2.542242431640659,2.538011432592157,2.292242431640659,2.288011432592157,0.020948744369979455,0.0052417667719540095,11.908437812406072,0,,0.0,none,P283,0
E0003097,N0003345,N0003346,lateral,65.03199082538494,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,414.65403568654847,414.1012637645327,2.538011432592157,1.570763823357936,2.288011432592157,1.320763823357936,0.028329938312367613,0.005192471645748903,38.258696570590374,0,,0.0,none,P283,0
E0003098,N0003346,N0003347,lateral,26.804033031717623,auto_road,derived,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1012637645327,413.9672435993741,1.570763823357936,1.7340503459383854,1.320763823357936,1.4840503459383854,0.03275066346942483,0.00769498748997241,13.640452941633367,0,,0.0,none,P283,0
E0003099,N0003347,N0003348,lateral,39.99999999985831,auto_road,derived,s5c_flows,0.0,0.0,0.001265,3.6221,held,0.001265,0.1518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9672435993741,413.7672435993748,1.7340503459383854,1.9622791057033169,1.4840503459383854,1.7122791057033169,0.03550208989332966,0.008299527438789395,18.778237243705544,0,,0.0,none,P283,0
E0003100,N0003348,N0003349,lateral,39.99830953856211,auto_road,derived,s5c_flows,0.0,0.0,0.001598,3.6221,held,0.001598,0.1918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7672435993748,413.567252051682,1.9622791057033169,2.365243065505524,1.7122791057033169,2.115243065505524,0.039067574159576235,0.00910065182142386,17.063728850591104,0,,0.0,none,P283,0
E0003101,N0003349,N0003350,lateral,18.14720758755338,auto_road,derived,s5c_flows,0.0,0.0,0.001932,3.6221,held,0.001932,0.2318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.567252051682,413.47651601374423,2.365243065505524,2.302384132740144,2.115243065505524,2.052384132740144,0.0421775396275419,0.009815490593923587,7.170960242428518,0,,0.0,none,P283,0
E0003102,N0003350,N0003351,lateral,65.0487593808671,auto_road,derived,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.2499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.47651601374423,413.1512722168399,2.302384132740144,3.5047946776913363,2.052384132740144,3.2547946776913363,0.043466379802189134,0.010116064052917734,24.942173574494845,0,,0.0,none,P283,0
E0003103,N0003351,N0003352,lateral,34.44618936347412,auto_road,derived,s5c_flows,0.0,0.0,0.002625,3.6221,held,0.002625,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.1512722168399,412.97904127002255,3.5047946776913363,4.818108388180576,3.2547946776913363,4.568108388180576,0.047635651915079326,0.011105523815574475,12.051963875321007,0,,0.0,none,P283,0
E0003104,N0003352,N0003353,lateral,30.553810636428,auto_road,derived,s5c_flows,0.0,0.0,0.002912,3.6221,held,0.002912,0.3494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.97904127002255,412.82627221684044,4.818108388180576,5.729300292925188,4.568108388180576,5.479300292925188,0.049612612142948535,0.011583744039434657,10.264127512709027,0,,0.0,none,P283,0
E0003105,N0003353,N0003354,lateral,65.00000000000975,auto_road,derived,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.82627221684044,412.5012722168404,5.729300292925188,4.571054443315859,5.479300292925188,4.321054443315859,0.05126232226206292,0.01198720530692729,21.133130251011377,0,,0.0,none,P283,0
E0003106,N0003354,N0003355,lateral,70.75816612535334,auto_road,derived,s5c_flows,0.0,0.0,0.003708,3.6221,held,0.003708,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.5012722168404,412.1474813862136,4.571054443315859,4.334055479020776,4.321054443315859,4.084055479020776,0.05448751937688808,0.01278743058300616,21.643539332350535,0,,0.0,none,P283,0
E0003107,N0003355,N0003356,lateral,9.241833874474,auto_road,derived,s5c_flows,0.0,0.0,0.004298,3.6221,held,0.004298,0.5158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1474813862136,412.1012722168412,4.334055479020776,4.319351562455665,4.084055479020776,4.069351562455665,0.05766195019096722,0.013589699280645046,2.671268732057135,0,,0.0,none,P283,0
E0003108,N0003356,N0003357,lateral,38.99455833874196,auto_road,derived,s5c_flows,0.0,0.0,0.004375,3.6221,held,0.004375,0.525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1012722168412,411.9062994251475,4.319351562455665,4.758556531883755,4.069351562455665,4.508556531883755,0.0580541045078787,0.013689806683540279,11.194889855849869,0,,0.0,none,P283,0
E0003109,N0003357,N0003358,lateral,76.37491063391798,auto_road,derived,s5c_flows,0.0,0.0,0.0047,3.6221,held,0.0047,0.564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9062994251475,411.5244248719779,4.758556531883755,5.278675713959615,4.508556531883755,5.028675713959615,0.05965985660434313,0.014101992024344673,21.336209130936805,0,,0.0,none,P283,0
E0003110,N0003358,N0003359,lateral,79.63053102737265,auto_road,derived,s5c_flows,0.0,0.0,0.005336,3.6221,held,0.005336,0.6404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5244248719779,411.126272216841,5.278675713959615,5.753732665971484,5.028675713959615,5.503732665971484,0.06259728536585589,0.014865420265029877,21.201806266295286,0,,0.0,none,P283,0
E0003111,N0003359,N0003360,lateral,37.334321951740925,auto_road,derived,s5c_flows,0.0,0.0,0.006,3.6221,held,0.006,0.72,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.126272216841,410.9396006070823,5.753732665971484,5.582707742527077,5.503732665971484,5.332707742527077,0.06542130957238305,0.015610748102519084,9.511254104554853,0,,0.0,none,P283,0
E0003112,N0003360,N0003361,lateral,37.66567804831053,auto_road,derived,s5c_flows,0.0,0.0,0.006311,3.6221,held,0.006311,0.7573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9396006070823,410.75127221684073,5.582707742527077,5.308877929643643,5.332707742527077,5.058877929643643,0.06667149325117042,0.01594423327444358,9.415737824263525,0,,0.0,none,P283,0
E0003113,N0003361,N0003362,lateral,32.525022429389715,auto_road,derived,s5c_flows,0.0,0.0,0.006625,3.6221,held,0.006625,0.795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.75127221684073,410.5886471046938,5.308877929643643,5.701391957806209,5.058877929643643,5.451391957806209,0.06789207356897206,0.016271900485811425,7.984491836234585,0,,0.0,none,P283,0
E0003114,N0003362,N0003363,lateral,53.120927233886334,auto_road,derived,s5c_flows,0.0,0.0,0.006896,3.6221,held,0.006896,0.8275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5886471046938,410.32304246852436,5.701391957806209,6.406083508038137,5.451391957806209,6.156083508038137,0.06891434663307784,0.016547906112968608,12.847089619021142,0,,0.0,none,P283,0
E0003115,N0003363,N0001385,lateral,53.558898895256846,auto_road,derived,s5c_flows,0.0,0.0,0.007339,3.6221,held,0.007339,0.8806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.32304246852436,410.0552479740481,6.406083508038137,6.752582836498789,6.156083508038137,6.502582836498789,0.07052828020547502,0.01698656493823228,12.656601186365695,0,,0.0,none,P283,0
E0003116,N0003364,N0003365,lateral,49.99999999998583,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.1288271595958,421.87882715959586,1.7143124888416992,2.6921872447010173,1.4643124888416992,2.4421872447010173,0.0,0.0,0.0,0,,0.0,none,P283,0
E0003117,N0003365,N0003366,lateral,20.000000000072408,auto_link,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.87882715959586,421.7788271595955,2.6921872447010173,4.001690418529506,2.4421872447010173,3.751690418529506,0.021985998312083907,0.005448037260941702,15.161164328450532,0,,0.0,none,P283,0
E0003118,N0003366,N0003367,lateral,29.999999999881695,auto_link,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7788271595955,421.6288271595961,4.001690418529506,12.50236790876329,3.751690418529506,12.25236790876329,0.025530390765142158,0.006166662961199304,19.584502430754085,1,recovers_500m,100.0,none,P283,0
E0003119,N0003367,N0003368,lateral,15.000000000167766,auto_link,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6288271595961,421.55382715959524,12.50236790876329,18.50589574079538,12.25236790876329,18.25589574079538,0.029793860143789975,0.007058831251338965,8.390990586525405,1,recovers_500m,100.0,none,P283,0
E0003120,N0003368,N0003369,lateral,14.999999999745661,auto_link,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.55382715959524,421.4788271595965,18.50589574079538,22.035638172434744,18.25589574079538,21.785638172434744,0.03161374098281813,0.007448710366952743,7.907953700627663,1,recovers_500m,100.0,none,P283,0
E0003121,N0003369,N0003370,lateral,5.000000000326747,auto_link,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,421.4788271595965,421.43882715959387,22.035638172434744,21.879379627515505,21.785638172434744,21.629379627515505,0.03883102833824126,0.007047244631447486,2.1460501280804727,1,recovers_500m,100.0,none,P283,0
E0003122,N0003370,N0003371,lateral,34.999999999818066,auto_link,provisional,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.43882715959387,421.26382715959477,21.879379627515505,5.2376682017333565,21.629379627515505,4.9876682017333565,0.03381630947710258,0.007927702914587859,17.250058990774345,1,recovers_500m,100.0,none,P283,0
E0003123,N0003371,N0003372,lateral,20.000000000072408,auto_link,provisional,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,7.35,0.5,cover_min,minimum,tractive,1.0,421.2563983825945,419.7863983825892,5.2450969787336135,1.5580535217076772,4.9950969787336135,1.3080535217076772,0.08738197651898247,0.004907176490081461,3.814669187096361,0,,0.0,none,P283,0
E0003124,N0003372,N0003373,lateral,45.00000000004946,auto_link,provisional,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,8.05,0.5,cover_min,minimum,tractive,1.0,419.6888664671939,416.06636646718994,1.6555854371029568,1.6674592164038131,1.4055854371029568,1.4174592164038131,0.09417961194943533,0.0050260413525225756,7.963507010450377,0,,0.0,none,P283,0
E0003125,N0003373,N0001385,lateral,41.36391842819047,auto_link,provisional,s5c_flows,0.0,0.0,0.001958,3.6221,held,0.001958,0.235,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,415.9419978722392,415.1147195036754,1.7918278113545512,1.693111306871458,1.5418278113545512,1.443111306871458,0.06662614151592135,0.007297714111652059,10.347269476877912,0,,0.0,none,P283,0
E0003126,N0003374,N0001530,lateral,62.95389215327331,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,38.387,0.0,W11a-XG00717,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.77424915661123,413.4594796958449,1.5509156383106415,1.704521768998859,1.3009156383106415,1.454521768998859,0.0,0.0,0.0,0,,0.0,none,P85,1
E0003127,N0003375,N0001530,lateral,91.17059251659624,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,9.117,0.0,W11a-XG00718,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.4092725897313,412.9534196271483,1.5500474786280733,2.210581837695429,1.3000474786280733,1.960581837695429,0.17236266135897502,0.05134627366639491,8.815771718167905,0,,0.0,none,P85,1
E0003128,N0003376,N0003377,lateral,60.00000000002954,draft,drafted,s5c_flows,20.5158,27.664,0.002146,3.6221,held,0.862223,0.2576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.09453601190006,374.79453601189994,2.836921507631189,2.915943724428189,2.586921507631189,2.665943724428189,0.35332738060217006,0.1429246172151844,2.830236361235885,0,,0.0,none,P64,1
E0003129,N0003377,N0003378,lateral,59.999999999979096,draft,drafted,s5c_flows,26.0453,35.12,0.002646,3.6221,held,1.094531,0.3176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.79453601189994,374.49453601190004,2.915943724428189,2.8322156970843366,2.665943724428189,2.5822156970843366,0.38038475756792345,0.1601314404895819,2.6289171164306877,0,,0.0,none,P64,1
E0003130,N0003378,N0001587,lateral,8.085598367237381,draft,drafted,s5c_flows,27.1251,36.576,0.003146,3.6221,held,1.140298,0.3776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.49453601190004,374.45410802006387,2.8322156970843366,2.8260738647017547,2.5822156970843366,2.5760738647017547,0.385208392544738,0.16330406510416234,0.3498365440509936,0,,0.0,none,P64,1
E0003131,N0003379,N0003380,lateral,25.41713023415517,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,22.24,0.0,W11a-XG00719,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.8983619828704,375.77127633169965,1.5502158979889487,1.659174107753472,1.3002158979889487,1.409174107753472,0.19530982006149752,0.060806644196143594,2.1689582075419143,0,,0.0,none,P64,1
E0003132,N0003380,N0001587,lateral,55.789691622361836,draft,drafted,s5c_flows,6.4787,8.736,0.000212,3.6221,held,0.271815,0.0254,21.11,0.0,W11a-XG00720,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.77127633169965,375.49232787358784,1.659174107753472,1.7878540111777852,1.409174107753472,1.5378540111777852,0.24503688769399987,0.08341667748816253,3.794645787646441,0,,0.0,none,P64,1
E0003133,N0003381,N0001623,lateral,13.196056328971968,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.3397520264765,420.27377174483166,1.5531312743047465,1.595429915324587,1.3031312743047465,1.345429915324587,0.0,0.0,0.0,0,,0.0,none,P108,1
E0003134,N0003382,N0001623,lateral,56.80465441030823,auto_link,provisional,s5c_flows,3.6428,4.912,0.000575,3.6221,held,0.15329,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2481910265924,419.9641677545409,1.7556541882513557,1.905033905615369,1.5056541882513557,1.655033905615369,0.20327376385058402,0.06423352459783141,4.6574836921291345,0,,0.0,none,P108,1
E0003135,N0003383,N0001629,lateral,17.7971049140374,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.2364247914315,433.1474392668613,1.5530039195060112,1.7025668366543414,1.3030039195060112,1.4525668366543414,0.0,0.0,0.0,0,,0.0,none,P62,1
E0003136,N0003384,N0003385,main,16.278820596099706,auto_block,provisional,s5c_flows,15.1169,20.384,0.002997,3.6221,held,0.636738,0.3596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.60618316247206,430.5247890594916,3.153704532840436,3.4211337920709184,2.903704532840436,3.1711337920709184,0.3213989309497435,0.12386269752495097,0.844164838383008,0,,0.0,none,P62,1
E0003137,N0003385,N0003386,main,9.433981132056603,auto_block,provisional,s5c_flows,15.1169,20.384,0.003133,3.6221,held,0.636873,0.3759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.5247890594916,430.4776191538313,3.4211337920709184,3.513988512184312,3.1711337920709184,3.263988512184312,0.3214203337362998,0.12387503795693391,0.48918192897095125,0,,0.0,none,P62,1
E0003138,N0003386,N0003387,main,7.0710678118654755,auto_block,provisional,s5c_flows,16.1967,21.84,0.003211,3.6221,held,0.682219,0.3853,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,430.4776191538313,430.4351927469601,3.513988512184312,3.6601136495242486,3.263988512184312,3.4101136495242486,0.3499994367265444,0.12249102005061449,0.3367180567488609,0,,0.0,none,P62,1
E0003139,N0003387,N0003388,main,52.21613045982791,auto_block,provisional,s5c_flows,19.4361,26.208,0.00327,3.6221,held,0.81808,0.3924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4351927469601,430.174112094661,3.6601136495242486,5.436147915104641,3.4101136495242486,5.186147915104641,0.34759941592841265,0.13940757723519875,2.503654497441278,0,,0.0,none,P62,1
E0003140,N0003388,N0001629,main,20.69627748429722,auto_block,provisional,s5c_flows,20.5158,27.664,0.003705,3.6221,held,0.863782,0.4446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.174112094661,430.0706307072395,5.436147915104641,4.779375396276123,5.186147915104641,4.529375396276123,0.3535257428531784,0.14304718871973904,0.9757081769710767,0,,0.0,none,P62,1
E0003141,N0003389,N0001753,lateral,3.999999999751372,auto_road,derived,s5c_flows,0.7416,1.0,0.001395,3.6221,held,0.032485,0.1674,4.0,0.0,W11a-XG00721,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,316.9547443559834,316.912744355986,2.4498576947978563,2.5061704389358965,2.1998576947978563,2.2561704389358965,0.15459956133605532,0.02719396850018832,0.4312215771273022,0,,0.0,none,P80,1
E0003142,N0003390,N0001753,lateral,39.479083515121765,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,22.776,0.0,W11a-XG00722,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.0449068811693,317.8475114635937,1.550979349299439,1.5714033313281561,1.300979349299439,1.3214033313281561,0.0,0.0,0.0,0,,0.0,none,P80,1
E0003143,N0003391,N0003392,lateral,29.99999999997193,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,392.71170554293417,392.30670554293454,1.728754662143956,1.7294883047217127,1.478754662143956,1.4794883047217127,0.0,0.0,0.0,0,,0.0,none,P57,0
E0003144,N0003392,N0003393,lateral,9.15910960602797,auto_road,derived,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.30670554293454,392.2609099949044,1.7294883047217127,2.0714264308768406,1.4794883047217127,1.8214264308768406,0.017335461680007012,0.004537715118697355,8.805754907767248,0,,0.0,none,P57,0
E0003145,N0003393,N0003394,lateral,29.79626528976955,auto_road,derived,s5c_flows,0.0,0.0,0.000326,3.6221,held,0.000326,0.0392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.2609099949044,392.11192866845556,2.0714264308768406,3.127390179200688,1.8214264308768406,2.877390179200688,0.019639998093886248,0.004984143066520147,25.28535996399855,0,,0.0,none,P57,0
E0003146,N0003394,N0003395,lateral,31.04462510422297,auto_road,derived,s5c_flows,0.0,0.0,0.000575,3.6221,held,0.000575,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.11192866845556,391.95670554293446,3.127390179200688,4.402852562534292,2.877390179200688,4.152852562534292,0.025375778762798,0.006134874585412758,20.389932590453636,0,,0.0,none,P57,0
E0003147,N0003395,N0003396,lateral,30.7947885189434,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.95670554293446,391.80273160033977,4.402852562534292,2.5214871496602314,4.152852562534292,2.2714871496602314,0.029793860143789975,0.007058831251338965,17.22658537157364,0,,0.0,none,P57,0
E0003148,N0003396,N0003397,lateral,14.597212413440399,auto_road,derived,s5c_flows,0.0,0.0,0.00109,3.6221,held,0.00109,0.1308,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,391.794121485359,391.65544796743137,2.530097264640972,1.5598230286623789,2.280097264640972,1.3098230286623789,0.04116910010443189,0.006806680978402951,5.9094532778274145,0,,0.0,none,P57,0
E0003149,N0003397,N0003398,lateral,12.466908575781034,auto_road,derived,s5c_flows,0.0,0.0,0.001212,3.6221,held,0.001212,0.1454,0.0,0.0,,200,PVC-U,5.05,0.5,cover_min,minimum,tractive,1.0,391.64852854827063,391.0189496651937,1.566742447823117,1.560273967618798,1.316742447823117,1.310273967618798,0.07287745611797485,0.004990528737066374,2.8511122734579404,0,,0.0,none,P57,0
E0003150,N0003398,N0003399,lateral,7.141090491819369,auto_road,derived,s5c_flows,0.0,0.0,0.001315,3.6221,held,0.001315,0.1579,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,391.01821623856824,390.7825602523382,1.5610073942442568,1.5536824234430355,1.3110073942442568,1.3036824234430355,0.06615846699646499,0.005621110553946512,1.7989862865174246,0,,0.0,none,P57,0
E0003151,N0003399,N0003400,lateral,4.130988294536265,auto_road,derived,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,390.7825602523382,390.74125036939284,1.5536824234430355,1.5720125700602807,1.3036824234430355,1.3220125700602807,0.04611427990698552,0.00736872822021864,1.493025697198585,0,,0.0,none,P57,0
E0003152,N0003400,N0003401,lateral,21.23130356064542,auto_road,derived,s5c_flows,0.0,0.0,0.001409,3.6221,held,0.001409,0.1691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.74125036939284,390.6350938515896,1.5720125700602807,1.7491834921603981,1.3220125700602807,1.4991834921603981,0.03711202417848076,0.00865880400480265,9.534781979078135,0,,0.0,none,P57,0
E0003153,N0003401,N0003402,lateral,29.89604437649548,auto_road,derived,s5c_flows,0.0,0.0,0.001586,3.6221,held,0.001586,0.1904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6350938515896,390.48561362970713,1.7491834921603981,1.8921329523241184,1.4991834921603981,1.6421329523241184,0.03894811588212327,0.009073490571631287,12.79310680349556,0,,0.0,none,P57,0
E0003154,N0003402,N0003403,lateral,12.18867785908086,auto_road,derived,s5c_flows,0.0,0.0,0.001835,3.6221,held,0.001835,0.2203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.48561362970713,390.42467024041173,1.8921329523241184,1.6934633045101464,1.6421329523241184,1.4434633045101464,0.04131384066592389,0.009615479339368377,4.917108351832245,0,,0.0,none,P57,0
E0003155,N0003403,N0003404,lateral,31.38528783616017,auto_road,derived,s5c_flows,0.0,0.0,0.001937,3.6221,held,0.001937,0.2324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.42467024041173,390.26774380123095,1.6934633045101464,2.5108206518940506,1.4434633045101464,2.2608206518940506,0.042221270544534506,0.009825647832630263,12.38920865848701,0,,0.0,none,P57,0
E0003156,N0003404,N0003405,lateral,6.167698073094181,auto_road,derived,s5c_flows,0.0,0.0,0.002199,3.6221,held,0.002199,0.2638,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,390.26774380123095,390.2276537637558,2.5108206518940506,2.6166150350723,2.2608206518940506,2.3666150350723,0.04845266907363983,0.009755012268857693,2.121554288963362,0,,0.0,none,P57,0
E0003157,N0003405,N0003406,lateral,6.198195570456387,auto_road,derived,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,390.2276537637558,390.1873654925479,2.6166150350723,2.545849839483367,2.3666150350723,2.295849839483367,0.04889703549826086,0.009845339416842985,2.1126691721685393,0,,0.0,none,P57,0
E0003158,N0003406,N0003407,lateral,8.373515323288892,auto_road,derived,s5c_flows,0.0,0.0,0.002302,3.6221,held,0.002302,0.2762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1873654925479,390.14549791593146,2.545849839483367,2.4220069668810424,2.295849839483367,2.1720069668810424,0.045229327520726885,0.010531271461438646,3.0855773537098714,0,,0.0,none,P57,0
E0003159,N0003407,N0001772,lateral,18.07600292563074,auto_road,derived,s5c_flows,0.0,0.0,0.002371,3.6221,held,0.002371,0.2846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.14549791593146,390.0551179013033,2.4220069668810424,2.0288359561185985,2.1720069668810424,1.7788359561185985,0.04576147038438304,0.010657518946535077,6.583414232467319,0,,0.0,none,P57,0
E0003160,N0003408,N0003409,lateral,60.000000000096826,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,391.66673532067404,391.2767353206734,1.5599797672165892,1.5687541812797008,1.3099797672165892,1.3187541812797008,0.0,0.0,0.0,0,,0.0,none,P57,0
E0003161,N0003409,N0003410,lateral,59.999999999856676,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,391.2767353206734,390.7667353206746,1.5687541812797008,1.551379913700373,1.3187541812797008,1.301379913700373,0.028329938312367613,0.005192471645748903,35.29834724564349,0,,0.0,none,P57,0
E0003162,N0003410,N0003411,lateral,18.531519612347388,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,390.7667353206746,390.62774892358203,1.551379913700373,1.5529761740742174,1.301379913700373,1.3029761740742174,0.03676887208408715,0.0069298290320073674,8.40000366341011,0,,0.0,none,P57,0
E0003163,N0003411,N0003412,lateral,14.440990690288938,auto_road,derived,s5c_flows,0.0,0.0,0.001154,3.6221,held,0.001154,0.1385,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.62593401929115,390.5537290658397,1.554791078365099,1.5539064322071567,1.304791078365099,1.3039064322071567,0.03417641083093886,0.008006750552439629,7.042377251434465,0,,0.0,none,P57,0
E0003164,N0003412,N0001772,lateral,14.05122591259321,auto_road,derived,s5c_flows,0.0,0.0,0.001275,3.6221,held,0.001275,0.153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5537290658397,390.48347293627677,1.5539064322071567,1.600480921145106,1.3039064322071567,1.350480921145106,0.035617692000365124,0.00832518978467886,6.575021720689243,0,,0.0,none,P57,0
E0003165,N0003413,N0003414,lateral,80.00000000001322,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,332.67009145106556,331.91009145106545,1.7488233438563157,1.7500037637782953,1.4988233438563157,1.5000037637782953,0.0,0.0,0.0,0,,0.0,none,P52,0
E0003166,N0003414,N0003415,lateral,79.99999999997472,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.91009145106545,331.5100914510656,1.7500037637782953,1.6143592325281588,1.5000037637782953,1.3643592325281588,0.02707650925836869,0.006486735279580463,49.243176829406515,0,,0.0,none,P52,0
E0003167,N0003415,N0003416,lateral,5.0000000001195986,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,331.5100914510656,331.47009145106466,1.6143592325281588,1.6119092813572138,1.3643592325281588,1.3619092813572138,0.04233931742296721,0.007641213673681396,1.9682257156588452,0,,0.0,none,P52,0
E0003168,N0003416,N0003417,lateral,59.999999999922586,draft,drafted,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.47009145106466,331.17009145106505,1.6119092813572138,1.8147718301849523,1.3619092813572138,1.5647718301849523,0.03674208153997754,0.008575887202290716,27.216748700278483,0,,0.0,none,P52,0
E0003169,N0003417,N0003418,lateral,59.99999999988409,draft,drafted,s5c_flows,0.0,0.0,0.001875,3.6221,held,0.001875,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.17009145106505,330.8700914510656,1.8147718301849523,2.18572519932502,1.5647718301849523,1.9357251993250202,0.04167359917605257,0.00969865219100749,23.996007538813952,0,,0.0,none,P52,0
E0003170,N0003418,N0003419,lateral,10.000000000239197,draft,drafted,s5c_flows,0.0,0.0,0.002375,3.6221,held,0.002375,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8700914510656,330.8200914510644,2.18572519932502,2.1543043008887253,1.9357251993250202,1.9043043008887253,0.04579200037081324,0.010664774852821551,3.6396459058574506,0,,0.0,none,P52,0
E0003171,N0003419,N0003420,lateral,54.99999999980299,draft,drafted,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8200914510644,330.5450914510654,2.1543043008887253,3.225294291122111,1.9043043008887253,2.975294291122111,0.04641789161378438,0.010813834300090613,19.74813234281342,0,,0.0,none,P52,0
E0003172,N0003420,N0003421,lateral,70.0000000001233,draft,drafted,s5c_flows,0.0,0.0,0.002917,3.6221,held,0.002917,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5450914510654,330.1950914510648,3.225294291122111,2.8548658243258274,2.975294291122111,2.6048658243258274,0.0496458720483037,0.01159183880741163,23.499771854819986,0,,0.0,none,P52,0
E0003173,N0003421,N0003422,lateral,69.99999999977402,draft,drafted,s5c_flows,0.0,0.0,0.0035,3.6221,held,0.0035,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.1950914510648,329.8450914510659,2.8548658243258274,2.9696363321372132,2.6048658243258274,2.7196363321372132,0.05328751027104259,0.012487926691057166,21.89381077721112,0,,0.0,none,P52,0
E0003174,N0003422,N0003423,lateral,15.0000000003203,draft,drafted,s5c_flows,0.0,0.0,0.004083,3.6221,held,0.004083,0.49,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.8450914510659,329.77009145106433,2.9696363321372132,2.9043775430762935,2.7196363321372132,2.6543775430762935,0.05654128626762702,0.013304828774979044,4.421547801760516,0,,0.0,none,P52,0
E0003175,N0003423,N0003424,lateral,89.99999999986463,draft,drafted,s5c_flows,0.0,0.0,0.004208,3.6221,held,0.004208,0.505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.77009145106433,329.320091451065,2.9043775430762935,3.294044291122475,2.6543775430762935,3.044044291122475,0.057197538916577244,0.013471429552039699,26.22490457474923,0,,0.0,none,P52,0
E0003176,N0003424,N0003425,lateral,89.99999999986463,draft,drafted,s5c_flows,0.0,0.0,0.004958,3.6221,held,0.004958,0.595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.320091451065,328.8700914510657,3.294044291122475,3.6726331583092815,3.044044291122475,3.4226331583092815,0.06088199633748083,0.01441814899180724,24.637825469502513,0,,0.0,none,P52,0
E0003177,N0003425,N0003426,lateral,90.0000000002139,draft,drafted,s5c_flows,0.0,0.0,0.005708,3.6221,held,0.005708,0.685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8700914510657,328.42009145106465,3.6726331583092815,3.94404429112285,3.4226331583092815,3.69404429112285,0.06420690377971204,0.015288878109334464,23.361973739614147,0,,0.0,none,P52,0
E0003178,N0003426,N0003427,lateral,89.99999999986463,draft,drafted,s5c_flows,0.0,0.0,0.006458,3.6221,held,0.006458,0.775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.42009145106465,327.97009145106534,3.94404429112285,4.671693216903407,3.69404429112285,4.421693216903407,0.06724791638586225,0.016098719787572574,22.305523808215625,0,,0.0,none,P52,0
E0003179,N0003427,N0003428,lateral,89.99999999986463,draft,drafted,s5c_flows,0.0,0.0,0.007208,3.6221,held,0.007208,0.865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.97009145106534,327.52009145106604,4.671693216903407,4.808308207137088,4.421693216903407,4.558308207137088,0.07005807284108377,0.01685839807068437,21.410808764327115,0,,0.0,none,P52,0
E0003180,N0003428,N0003429,lateral,17.83713621659063,draft,drafted,s5c_flows,0.0,0.0,0.007958,3.6221,held,0.007958,0.955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.52009145106604,327.4309057699831,4.808308207137088,4.855013419470026,4.558308207137088,4.605013419470026,0.07267616180100778,0.017575846123807776,4.0905517881342135,0,,0.0,none,P52,0
E0003181,N0003429,N0001796,lateral,68.0567307475343,draft,drafted,s5c_flows,0.0,0.0,0.008107,3.6221,held,0.008107,0.9728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4309057699831,327.0906221162454,4.855013419470026,4.942062209926462,4.605013419470026,4.692062209926462,0.07317610733404782,0.017713905343310216,15.500672106187237,0,,0.0,none,P52,0
E0003182,N0003430,N0003431,lateral,89.99999999993584,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.63037785638573,384.18037785638603,1.55519953619239,2.3401299561139695,1.30519953619239,2.0901299561139695,0.0,0.0,0.0,0,,0.0,none,P30,0
E0003183,N0003431,N0003432,lateral,90.000000000088,draft,drafted,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.18037785638603,383.7303778563856,2.3401299561139695,2.989348706114413,2.0901299561139695,2.739348706114413,0.028484329303565512,0.0067816177026250035,52.660534289417335,0,,0.0,none,P30,0
E0003184,N0003432,N0003433,lateral,89.99999999993584,draft,drafted,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7303778563856,383.2803778563859,2.989348706114413,3.6568474854109922,2.739348706114413,3.4068474854109922,0.03807395054345743,0.008875404255736602,39.39701498237851,0,,0.0,none,P30,0
E0003185,N0003433,N0003434,lateral,4.99999999999806,draft,drafted,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,383.2803778563859,383.2403778563859,3.6568474854109922,3.698220776426581,3.4068474854109922,3.448220776426581,0.05236027303409819,0.009405444513716915,1.5915374100328403,0,,0.0,none,P30,0
E0003186,N0003434,N0003435,lateral,91.62647295415267,draft,drafted,s5c_flows,0.0,0.0,0.002292,3.6221,held,0.002292,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.2403778563859,382.78224549161513,3.698220776426581,5.428203727134871,3.448220776426581,5.178203727134871,0.04515132560844636,0.010512801678581346,33.821994415232375,0,,0.0,none,P30,0
E0003187,N0003435,N0003436,lateral,28.8173832283484,draft,drafted,s5c_flows,0.0,0.0,0.003055,3.6221,held,0.003055,0.3666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.78224549161513,382.63815857547337,5.428203727134871,5.835932000698506,5.178203727134871,5.585932000698506,0.05054914402850777,0.011812297582040304,9.501441215337067,0,,0.0,none,P30,0
E0003188,N0003436,N0003437,lateral,19.55614381766982,draft,drafted,s5c_flows,0.0,0.0,0.003295,3.6221,held,0.003295,0.3954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.63815857547337,382.540377856385,5.835932000698506,6.256130932677479,5.585932000698506,6.006130932677479,0.05205695607503575,0.012182964852772454,6.261136932875751,0,,0.0,none,P30,0
E0003189,N0003437,N0003438,lateral,49.999999999922366,draft,drafted,s5c_flows,0.0,0.0,0.003458,3.6221,held,0.003458,0.415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.540377856385,382.2903778563854,6.256130932677479,8.675900219786456,6.006130932677479,8.425900219786456,0.05303942002251485,0.012426266943426884,15.711584571971102,0,,0.0,none,P30,0
E0003190,N0003438,N0003439,lateral,49.999999999890484,draft,drafted,s5c_flows,0.0,0.0,0.003875,3.6221,held,0.003875,0.465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2903778563854,382.040377856386,8.675900219786456,14.609432934629638,8.425900219786456,14.359432934629638,0.05541861951874559,0.013021249141315111,15.037064087271778,1,recovers_500m,95.0,none,P30,0
E0003191,N0003439,N0003440,lateral,10.000000000133937,draft,drafted,s5c_flows,0.0,0.0,0.004292,3.6221,held,0.004292,0.515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.040377856386,381.9903778563853,14.609432934629638,15.098184155333456,14.359432934629638,14.848184155333456,0.05763119445277814,0.013581857344869191,2.8919523228945447,1,recovers_500m,95.0,none,P30,0
E0003192,N0003440,N0003441,lateral,7.126860081382545,draft,drafted,s5c_flows,0.0,0.0,0.004375,3.6221,held,0.004375,0.525,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,381.9903778563853,381.947616695897,15.098184155333456,14.889449954493614,14.848184155333456,14.639449954493614,0.061701315650761826,0.013143421587716558,1.9250967358409832,1,recovers_500m,95.0,none,P30,0
E0003193,N0003441,N0003442,lateral,27.873139918487695,draft,drafted,s5c_flows,0.0,0.0,0.004434,3.6221,held,0.004434,0.5321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.947616695897,381.8082509963046,14.889449954493614,11.771064189242281,14.639449954493614,11.521064189242281,0.05835144903675675,0.013765857162793743,7.9612818472110956,1,recovers_500m,95.0,none,P30,0
E0003194,N0003442,N0003443,lateral,25.000000000008548,draft,drafted,s5c_flows,0.0,0.0,0.004667,3.6221,held,0.004667,0.56,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8082509963046,381.68325099630454,11.771064189242281,10.246985820101713,11.521064189242281,9.996985820101713,0.059500295706713,0.014060870515879037,7.002766317677301,0,,0.0,none,P30,0
E0003195,N0003443,N0003444,lateral,89.99999999995093,draft,drafted,s5c_flows,0.0,0.0,0.004875,3.6221,held,0.004875,0.585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.68325099630454,381.2332509963048,10.246985820101713,8.574732402132724,9.996985820101713,8.324732402132724,0.06049361245269918,0.014317449302505031,24.79600637459126,0,,0.0,none,P30,0
E0003196,N0003444,N0003445,lateral,5.329678595786853,draft,drafted,s5c_flows,0.0,0.0,0.005625,3.6221,held,0.005625,0.675,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,381.2332509963048,381.1906135675385,8.574732402132724,8.583159625820883,8.324732402132724,8.333159625820883,0.07470243954680965,0.013682277641553026,1.189090706211631,0,,0.0,none,P30,0
E0003197,N0003445,N0003446,lateral,89.67032140439633,draft,drafted,s5c_flows,0.0,0.0,0.005669,3.6221,held,0.005669,0.6803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1906135675385,380.7422619605165,8.583159625820883,9.380205080499138,8.333159625820883,9.130205080499138,0.06404154580012836,0.015245209476169225,23.33649723890555,0,,0.0,none,P30,0
E0003198,N0003446,N0003447,lateral,39.137169945840064,draft,drafted,s5c_flows,0.0,0.0,0.006417,3.6221,held,0.006417,0.77,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7422619605165,380.54657611078727,9.380205080499138,8.49840679936898,9.130205080499138,8.24840679936898,0.06708804725175221,0.01605582759130006,9.722837263637372,0,,0.0,none,P30,0
E0003199,N0003447,N0003448,lateral,25.86283005406015,draft,drafted,s5c_flows,0.0,0.0,0.006743,3.6221,held,0.006743,0.8091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.54657611078727,380.41726196051695,8.49840679936898,8.434880373467422,8.24840679936898,8.184880373467422,0.0683406173826599,0.016392827369999224,6.3073349945626775,0,,0.0,none,P30,0
E0003200,N0003448,N0003449,lateral,43.899795431542486,draft,drafted,s5c_flows,0.0,0.0,0.006958,3.6221,held,0.006958,0.835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.41726196051695,380.19776298335927,8.434880373467422,10.961142045937606,8.184880373467422,10.711142045937606,0.06914437996604662,0.016610210575807943,10.581673558308838,0,,0.0,none,P30,0
E0003201,N0003449,N0003450,lateral,11.100204568453755,draft,drafted,s5c_flows,0.0,0.0,0.007324,3.6221,held,0.007324,0.8789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.19776298335927,380.142261960517,10.961142045937606,11.08396484612365,10.711142045937606,10.83396484612365,0.07047473000689303,0.01697195328331677,2.625102777352029,0,,0.0,none,P30,0
E0003202,N0003450,N0003451,lateral,19.707989581990766,draft,drafted,s5c_flows,0.0,0.0,0.007417,3.6221,held,0.007417,0.89,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.142261960517,380.043722012607,11.08396484612365,10.77445425692423,10.83396484612365,10.52445425692423,0.07080554987392691,0.017062282903905518,4.63899360456958,0,,0.0,none,P30,0
E0003203,N0003451,N0003452,lateral,65.29201041801602,draft,drafted,s5c_flows,0.0,0.0,0.007581,3.6221,held,0.007581,0.9097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.043722012607,379.71726196051696,10.77445425692423,9.298973391045536,10.52445425692423,9.048973391045536,0.0713821328824496,0.017220073402876374,15.244713623584524,0,,0.0,none,P30,0
E0003204,N0003452,N0003453,lateral,54.82541884540895,draft,drafted,s5c_flows,0.0,0.0,0.008125,3.6221,held,0.008125,0.975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.71726196051696,379.44313486628994,9.298973391045536,9.214091696210062,9.048973391045536,8.964091696210062,0.07323607939454604,0.017730489227857776,12.476869164911417,0,,0.0,none,P30,0
