EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003205,N0003453,N0003454,lateral,40.17458115447927,draft,drafted,s5c_flows,0.0,0.0,0.008582,3.6221,held,0.008582,1.0298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.44313486628994,379.24226196051757,9.214091696210062,8.641527101982433,8.964091696210062,8.391527101982433,0.07472934454775665,0.01814498111918969,8.960019074525055,0,,0.0,none,P30,0
E0003206,N0003454,N0003455,lateral,70.00000000001758,draft,drafted,s5c_flows,0.0,0.0,0.008917,3.6221,held,0.008917,1.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.24226196051757,378.8922619605175,8.641527101982433,8.472026369560638,8.391527101982433,8.222026369560638,0.07578994347372098,0.018441197847777674,15.393423100671447,0,,0.0,none,P30,0
E0003207,N0003455,N0003456,lateral,70.00000000006209,draft,drafted,s5c_flows,0.0,0.0,0.0095,3.6221,held,0.0095,1.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.8922619605175,378.5422619605172,8.472026369560638,8.28439819573282,8.222026369560638,8.03439819573282,0.07757278480637089,0.01894252664723481,15.03963883183791,0,,0.0,none,P30,0
E0003208,N0003456,N0003457,lateral,4.314973019421819,draft,drafted,s5c_flows,0.0,0.0,0.010083,3.6221,held,0.010083,1.21,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,378.5422619605172,378.50126971683267,8.28439819573282,8.309460263636083,8.03439819573282,8.059460263636083,0.09830648300897456,0.016823405334789737,0.7315511122882741,0,,0.0,none,P30,0
E0003209,N0003457,N0003458,lateral,40.68502698057473,draft,drafted,s5c_flows,0.0,0.0,0.010119,3.6221,held,0.010119,1.2143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.50126971683267,378.2978445819298,8.309460263636083,8.34735805478897,8.059460263636083,8.09735805478897,0.07938592544283653,0.01945672384182187,8.541612121129043,0,,0.0,none,P30,0
E0003210,N0003458,N0003459,lateral,19.102795908423655,draft,drafted,s5c_flows,0.0,0.0,0.010458,3.6221,held,0.010458,1.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2978445819298,378.2023306023877,8.34735805478897,8.433442102690435,8.09735805478897,8.183442102690435,0.08034702437396922,0.019731057320108852,3.962560334844329,0,,0.0,none,P30,0
E0003211,N0003459,N0003460,lateral,45.33108242693658,draft,drafted,s5c_flows,0.0,0.0,0.010618,3.6221,held,0.010618,1.2741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2023306023877,377.975675190253,8.433442102690435,8.844271098809486,8.183442102690435,8.594271098809486,0.08079327080862812,0.01985884860151335,9.351249589071708,0,,0.0,none,P30,0
E0003212,N0003460,N0001855,lateral,57.6264231563196,draft,drafted,s5c_flows,0.0,0.0,0.010995,3.6221,held,0.010995,1.3194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.975675190253,377.6875430744714,8.844271098809486,9.099779923575454,8.594271098809486,8.849779923575454,0.0818268961701877,0.020155858004308608,11.737465685379144,0,,0.0,none,P30,0
E0003213,N0003461,N0001885,lateral,9.999999999835648,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,405.6002259420903,405.5202259420916,1.557916147753474,1.5582652688459007,1.307916147753474,1.3082652688459007,0.0,0.0,0.0,0,,0.0,none,P110,1
E0003214,N0003462,N0003463,lateral,69.99999999997362,auto_block,provisional,s5c_flows,2.1596,2.912,0.000591,3.6221,held,0.091126,0.071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.62422970617223,405.2742297061724,2.1069104305465203,1.9643262020307475,1.8569104305465203,1.7143262020307475,0.17102541359046752,0.0508139551454829,6.821598276966562,0,,0.0,none,P110,1
E0003215,N0003463,N0001885,lateral,72.27086841657889,auto_block,provisional,s5c_flows,3.2393,4.368,0.001175,3.6221,held,0.136976,0.141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2742297061724,404.9128753640895,1.9643262020307475,2.165615846848027,1.7143262020307475,1.915615846848027,0.195866327729916,0.06104370666873973,6.149676095783944,0,,0.0,none,P110,1
E0003216,N0003464,N0001890,lateral,10.000000000025835,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,417.3528625488281,417.24786254882787,1.5500000000000114,1.554841308594007,1.3000000000000114,1.304841308594007,0.17350742948128908,0.0314418552240808,0.9605736605363661,0,,0.0,none,P113,1
E0003217,N0003465,N0003466,lateral,10.26214722196285,auto_link,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.8847664133258,418.83345567721597,1.5509025319867078,1.5906776235652842,1.3009025319867078,1.3406776235652842,0.11845872128933585,0.03156792542268341,1.443842928330778,0,,0.0,none,P113,1
E0003218,N0003466,N0003467,lateral,81.88406438373708,auto_link,provisional,s5c_flows,0.7416,1.0,8.6e-05,3.6221,held,0.031176,0.0103,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,418.83345567721597,417.68707877584364,1.5906776235652842,1.590631185093855,1.3406776235652842,1.340631185093855,0.16783217469437572,0.025037775225882436,8.131542172296907,0,,0.0,none,P113,1
E0003219,N0003467,N0003468,lateral,23.40939982143925,auto_link,provisional,s5c_flows,0.7416,1.0,0.000768,3.6221,held,0.031858,0.0921,0.0,0.0,,200,PVC-U,1.4,0.5,uniform,minimum,tractive,1.0,417.68707877584364,417.3593471783435,1.590631185093855,1.571469472047113,1.340631185093855,1.321469472047113,0.1691130831155077,0.025274392231334347,2.3070755763122666,0,,0.0,none,P113,1
E0003220,N0003468,N0001890,lateral,32.771706111931834,auto_link,provisional,s5c_flows,0.7416,1.0,0.000963,3.6221,held,0.032053,0.1156,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.2977543262902,417.13389579573055,1.6330623241004218,1.6688080616913226,1.3830623241004218,1.4188080616913226,0.1197234839523103,0.03199195371906535,4.562138386175744,0,,0.0,none,P113,1
E0003221,N0003469,N0001894,lateral,73.09046940409263,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,71.568,0.0,W11a-XG00723,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.08720745430077,340.72175510728033,1.550213199996108,2.0267495313915447,1.300213199996108,1.7767495313915447,0.0,0.0,0.0,0,,0.0,none,P82,1
E0003222,N0003470,N0003471,lateral,40.97546966470639,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,19.729,0.0,W11a-XG00724,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,341.6938049316406,341.42746437882005,1.5500000000000114,1.5581923594612022,1.3000000000000114,1.3081923594612022,0.0,0.0,0.0,0,,0.0,none,P82,1
E0003223,N0003471,N0001894,lateral,30.982781706601365,draft,drafted,s5c_flows,0.7416,1.0,0.000341,3.6221,held,0.031432,0.041,17.041,0.0,W11a-XG00725,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,341.4274502742085,341.19507941140904,1.5582064640727253,1.553425227262835,1.3082064640727253,1.303425227262835,0.13643626424314426,0.028924829890415144,3.784768646184698,0,,0.0,none,P82,1
E0003224,N0003472,N0003473,lateral,16.466735798069134,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.5183635488851,440.43602986989475,1.5503010018961731,1.8749442511989969,1.3003010018961731,1.6249442511989969,0.0,0.0,0.0,0,,0.0,none,P28,0
E0003225,N0003473,N0003474,lateral,11.237021578236416,auto_road,derived,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.43602986989475,440.3798447620036,1.8749442511989969,2.008521937215164,1.6249442511989969,1.7585219372151641,0.012886852228299064,0.0037023478426577994,14.532927797475526,0,,0.0,none,P28,0
E0003226,N0003474,N0003475,lateral,39.18634667069016,auto_road,derived,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.3798447620036,440.1839130286501,2.008521937215164,1.9981548424436255,1.7585219372151641,1.7481548424436255,0.016691698618794507,0.004414664865247636,39.12758028769178,0,,0.0,none,P28,0
E0003227,N0003475,N0003476,lateral,19.90703274107773,auto_road,derived,s5c_flows,0.0,0.0,0.000557,3.6221,held,0.000557,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.1839130286501,440.0843778649447,1.9981548424436255,1.760653873336537,1.7481548424436255,1.510653873336537,0.025022735455545578,0.006062438352164218,13.259296914495883,0,,0.0,none,P28,0
E0003228,N0003476,N0003477,lateral,28.202863211882885,auto_road,derived,s5c_flows,0.0,0.0,0.000723,3.6221,held,0.000723,0.0868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.0843778649447,439.9433635488853,1.760653873336537,1.9915729745521844,1.510653873336537,1.7415729745521844,0.02803803002765725,0.006687782502712986,16.764648576750364,0,,0.0,none,P28,0
E0003229,N0003477,N0003478,lateral,6.895003649592818,auto_road,derived,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,439.9433635488853,439.9019935269878,1.9915729745521844,1.7946617464497194,1.7415729745521844,1.5446617464497194,0.03356860227122867,0.007156224914420278,3.4233396602189683,0,,0.0,none,P28,0
E0003230,N0003478,N0003479,lateral,11.532412889478639,auto_road,derived,s5c_flows,0.0,0.0,0.001016,3.6221,held,0.001016,0.1219,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,439.9019935269878,439.78090319164824,1.7946617464497194,1.5556446599142646,1.5446617464497194,1.3056446599142646,0.041278669690930934,0.006483095627043939,4.656324511677254,0,,0.0,none,P28,0
E0003231,N0003479,N0003480,lateral,4.810673802913744,auto_road,derived,s5c_flows,0.0,0.0,0.001112,3.6221,held,0.001112,0.1334,0.0,0.0,,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,439.78090319164824,439.5980975871375,1.5556446599142646,1.551041817159387,1.3056446599142646,1.301041817159387,0.06435107300107322,0.005119775021504264,1.2459449854688809,0,,0.0,none,P28,0
E0003232,N0003480,N0003481,lateral,19.157457767847063,auto_road,derived,s5c_flows,0.0,0.0,0.001152,3.6221,held,0.001152,0.1382,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,439.59649826909185,439.02177453605645,1.5526411352050218,1.55393957527167,1.3026411352050218,1.30393957527167,0.06071438172906707,0.005449469410325564,5.258901658955545,0,,0.0,none,P28,0
E0003233,N0003481,N0003482,lateral,14.484997424816173,auto_road,derived,s5c_flows,0.0,0.0,0.001312,3.6221,held,0.001312,0.1574,0.0,0.0,,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,439.0050458860665,438.49082847748554,1.5706682252616133,1.570511854545714,1.3206682252616133,1.320511854545714,0.06761380018454026,0.005531629778899566,3.5705229270952232,0,,0.0,none,P28,0
E0003234,N0003482,N0003483,lateral,11.479439128776953,auto_road,derived,s5c_flows,0.0,0.0,0.001432,3.6221,held,0.001432,0.1719,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,438.49082847748554,438.2038424992661,1.570511854545714,1.555434844483898,1.320511854545714,1.305434844483898,0.06285791190158502,0.006156927134869122,3.04375343837649,0,,0.0,none,P28,0
E0003235,N0003483,N0003484,lateral,10.087647098087562,auto_road,derived,s5c_flows,0.0,0.0,0.001528,3.6221,held,0.001528,0.1834,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,438.1996997990068,438.0029906805941,1.559577544743206,1.5541992608121404,1.309577544743206,1.3041992608121404,0.05969266150847777,0.006655086354551837,2.816551438419522,0,,0.0,none,P28,0
E0003236,N0003484,N0003485,lateral,29.29270679149941,auto_road,derived,s5c_flows,0.0,0.0,0.001612,3.6221,held,0.001612,0.1934,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,438.0029906805941,437.2853193642024,1.5541992608121404,1.553944551813231,1.3041992608121404,1.303944551813231,0.06561174806845695,0.006475282022886303,7.440920174066096,0,,0.0,none,P28,0
E0003237,N0003485,N0003486,lateral,28.8716208044097,auto_road,derived,s5c_flows,0.0,0.0,0.001856,3.6221,held,0.001856,0.2227,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,437.1819294817423,436.37352409921886,1.6573344342733094,1.666514963281145,1.4073344342733094,1.416514963281145,0.07253727294825732,0.006653187361824436,6.633743736364927,0,,0.0,none,P28,0
E0003238,N0003486,N0003487,lateral,48.08130337601068,auto_road,derived,s5c_flows,0.0,0.0,0.002097,3.6221,held,0.002097,0.2516,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,436.37352409921886,435.2676541215706,1.666514963281145,1.5623629682731348,1.416514963281145,1.3123629682731348,0.07163408153853588,0.007278786818708499,11.186784824424,0,,0.0,none,P28,0
E0003239,N0003487,N0003488,lateral,17.22355286959816,auto_road,derived,s5c_flows,0.0,0.0,0.002497,3.6221,held,0.002497,0.2997,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,435.26480137647405,434.9375538719517,1.565215713369696,1.5567088233607933,1.315215713369696,1.3067088233607933,0.07230036613099423,0.008128293386478386,3.9703701357916645,0,,0.0,none,P28,0
E0003240,N0003488,N0003489,lateral,11.15125602799678,auto_road,derived,s5c_flows,0.0,0.0,0.002641,3.6221,held,0.002641,0.3169,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,434.92452085764603,434.58998317680613,1.56974183766647,1.565015602490746,1.31974183766647,1.315015602490746,0.08556479176438195,0.007540698451163147,2.172088113590726,0,,0.0,none,P28,0
E0003241,N0003489,N0003490,lateral,14.6523056857937,auto_road,derived,s5c_flows,0.0,0.0,0.002734,3.6221,held,0.002734,0.3281,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,434.58998317680613,434.34822013299055,1.565015602490746,1.5538794763844521,1.315015602490746,1.3038794763844521,0.07163075036101166,0.00868951822513972,3.409221507976108,0,,0.0,none,P28,0
E0003242,N0003490,N0003491,lateral,23.7538781145119,auto_road,derived,s5c_flows,0.0,0.0,0.002856,3.6221,held,0.002856,0.3427,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,434.3086632425753,433.7504471068842,1.5934363667997218,1.5916549438970264,1.3434363667997218,1.3416549438970264,0.08166796832002815,0.008196421000760262,4.847652962588868,0,,0.0,none,P28,0
E0003243,N0003491,N0003492,lateral,3.525744568787536,auto_road,derived,s5c_flows,0.0,0.0,0.003054,3.6221,held,0.003054,0.3665,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,433.7504471068842,433.70990104434316,1.5916549438970264,1.5607288384693447,1.3416549438970264,1.3107288384693447,0.06654819282497983,0.009827679868893019,0.8830053377157215,0,,0.0,none,P28,0
E0003244,N0003492,N0003493,lateral,5.440083738363476,auto_road,derived,s5c_flows,0.0,0.0,0.003083,3.6221,held,0.003083,0.37,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,433.70990104434316,433.6691004163054,1.5607288384693447,1.5657628649445883,1.3107288384693447,1.3157628649445883,0.05804258306729614,0.010835988409366532,1.5620955773269931,0,,0.0,none,P28,0
E0003245,N0003493,N0003494,lateral,11.185063963255445,auto_road,derived,s5c_flows,0.0,0.0,0.003129,3.6221,held,0.003129,0.3754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6691004163054,433.61317509648916,1.5657628649445883,1.798873243354592,1.3157628649445883,1.548873243354592,0.05102227538650361,0.011928250514593036,3.653653846457722,0,,0.0,none,P28,0
E0003246,N0003494,N0003495,lateral,10.063452020195093,auto_road,derived,s5c_flows,0.0,0.0,0.003222,3.6221,held,0.003222,0.3866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.61317509648916,433.56285783638816,1.798873243354592,1.8350608647837134,1.548873243354592,1.5850608647837134,0.05160635944969964,0.012071846510047418,3.2500684436007248,0,,0.0,none,P28,0
E0003247,N0003495,N0003496,lateral,38.31140027806787,auto_road,derived,s5c_flows,0.0,0.0,0.003306,3.6221,held,0.003306,0.3967,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.5205016440979,433.3289446427076,1.8774170570739557,1.9547772811205277,1.6274170570739557,1.7047772811205277,0.05212427141751043,0.012199590382291042,12.250019436306111,0,,0.0,none,P28,0
E0003248,N0003496,N0003497,lateral,39.29248740443824,auto_road,derived,s5c_flows,0.0,0.0,0.003625,3.6221,held,0.003625,0.435,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,433.3289446427076,432.7984960627477,1.9547772811205277,1.550563995846062,1.7047772811205277,1.300563995846062,0.0749860010446928,0.01017524223862229,8.733293960877514,0,,0.0,none,P28,0
E0003249,N0003497,N0003498,lateral,18.573117557355346,auto_road,derived,s5c_flows,0.0,0.0,0.003952,3.6221,held,0.003952,0.4743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7984960627477,432.7056304749609,1.550563995846062,1.9917877379297124,1.300563995846062,1.7417877379297124,0.05583884609118762,0.013127184664291885,5.54366683694971,0,,0.0,none,P28,0
E0003250,N0003498,N0003499,lateral,19.57952400494748,auto_road,derived,s5c_flows,0.0,0.0,0.004107,3.6221,held,0.004107,0.4929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7056304749609,432.60773285493616,1.9917877379297124,3.0906619204544654,1.7417877379297124,2.8406619204544654,0.05666832618375736,0.013337031994095222,5.7585148893279205,0,,0.0,none,P28,0
E0003251,N0003499,N0003500,lateral,9.111589117634853,auto_road,derived,s5c_flows,0.0,0.0,0.00427,3.6221,held,0.00427,0.5124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.60773285493616,432.56217490934796,3.0906619204544654,3.6002701590114157,2.8406619204544654,3.3502701590114157,0.05751817485405388,0.013553051770154617,2.640205796038823,0,,0.0,none,P28,0
E0003252,N0003500,N0003501,lateral,11.280057108663142,auto_road,derived,s5c_flows,0.0,0.0,0.004346,3.6221,held,0.004346,0.5216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.56217490934796,432.50577462380465,3.6002701590114157,3.0864494972890952,3.3502701590114157,2.8364494972890952,0.05790696037783618,0.013652218752620099,3.2466036998724856,0,,0.0,none,P28,0
E0003253,N0003501,N0003502,lateral,7.8184654919131,auto_road,derived,s5c_flows,0.0,0.0,0.00444,3.6221,held,0.00444,0.5328,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,432.50577462380465,432.4627730635991,3.0864494972890952,2.4386246414790094,2.8364494972890952,2.1886246414790094,0.06027325478907557,0.013483045302922464,2.1619499171657433,0,,0.0,none,P28,0
E0003254,N0003502,N0003503,lateral,35.377672472767,auto_road,derived,s5c_flows,0.0,0.0,0.004505,3.6221,held,0.004505,0.5407,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,432.4569416155033,431.78476583852074,2.444456089574828,1.568169952494884,2.194456089574828,1.318169952494884,0.09117670818139163,0.01032475793379109,6.466869514230331,0,,0.0,none,P28,0
E0003255,N0003503,N0003504,lateral,5.544384110178876,auto_road,derived,s5c_flows,0.0,0.0,0.0048,3.6221,held,0.0048,0.576,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,431.77893642143783,431.69022627567495,1.5739993695777912,1.55669144893443,1.3239993695777912,1.30669144893443,0.08834921190553112,0.011000796391744144,1.0459221971908668,0,,0.0,none,P28,0
E0003256,N0003504,N0003505,lateral,9.177304239647775,auto_road,derived,s5c_flows,0.0,0.0,0.004846,3.6221,held,0.004846,0.5816,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,431.69022627567495,431.63516245023703,1.55669144893443,1.5521544442942172,1.30669144893443,1.3021544442942172,0.06415231057891024,0.013711444132503053,2.384248817860654,0,,0.0,none,P28,0
E0003257,N0003505,N0003506,lateral,13.846797657519154,auto_road,derived,s5c_flows,0.0,0.0,0.004923,3.6221,held,0.004923,0.5908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.63516245023703,431.56592846194945,1.5521544442942172,1.6057634325817958,1.3021544442942172,1.3557634325817958,0.0607187594994255,0.014375799287968144,3.8008016445203587,0,,0.0,none,P28,0
E0003258,N0003506,N0003507,lateral,25.54062774928843,auto_road,derived,s5c_flows,0.0,0.0,0.005038,3.6221,held,0.005038,0.6046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.56592846194945,431.438225323203,1.6057634325817958,2.019446795937597,1.3557634325817958,1.769446795937597,0.06125220807308216,0.014514334510150467,6.949580146513524,0,,0.0,none,P28,0
E0003259,N0003507,N0003508,lateral,8.946146034219995,auto_road,derived,s5c_flows,0.0,0.0,0.005251,3.6221,held,0.005251,0.6301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.438225323203,431.3934945930319,2.019446795937597,1.6746206413430968,1.769446795937597,1.4246206413430968,0.06221891063206447,0.014766402518614802,2.396416658359601,0,,0.0,none,P28,0
E0003260,N0003508,N0003509,lateral,35.809064874869925,auto_road,derived,s5c_flows,0.0,0.0,0.005326,3.6221,held,0.005326,0.6391,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,431.2101939407059,429.6704041510865,1.8579212936691079,1.7403319328979023,1.6079212936691079,1.4903319328979023,0.12654804770943814,0.009275657715778624,4.716135560501319,0,,0.0,none,P28,0
E0003261,N0003509,N0003510,lateral,13.471390992672669,auto_road,derived,s5c_flows,0.0,0.0,0.005624,3.6221,held,0.005624,0.6749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6704041510865,429.6030471961231,1.7403319328979023,1.731028731611275,1.4903319328979023,1.481028731611275,0.06384978887658624,0.015194616886698792,3.516427965724158,0,,0.0,none,P28,0
E0003262,N0003510,N0003511,lateral,13.870859379571966,auto_road,derived,s5c_flows,0.0,0.0,0.005736,3.6221,held,0.005736,0.6884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6030471961231,429.53369289922523,1.731028731611275,1.9652084679622703,1.481028731611275,1.7152084679622703,0.06432515142873398,0.015320128898485635,3.593943963204795,0,,0.0,none,P28,0
E0003263,N0003511,N0003512,lateral,18.853470676206932,auto_road,derived,s5c_flows,0.0,0.0,0.005852,3.6221,held,0.005852,0.7022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.53369289922523,429.4394255458442,1.9652084679622703,1.7374848545464374,1.7152084679622703,1.4874848545464374,0.06481091493896395,0.01544871145732371,4.848327038216299,0,,0.0,none,P28,0
E0003264,N0003512,N0003513,lateral,9.321023704175898,auto_road,derived,s5c_flows,0.0,0.0,0.006009,3.6221,held,0.006009,0.7211,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,429.4394255458442,429.3834994036191,1.7374848545464374,1.554397324896513,1.4874848545464374,1.304397324896513,0.06958233974876128,0.01499513823875212,2.232612407552218,0,,0.0,none,P28,0
E0003265,N0003513,N0003514,lateral,17.682006317942253,auto_road,derived,s5c_flows,0.0,0.0,0.006087,3.6221,held,0.006087,0.7304,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,429.3220830250312,428.9507608923544,1.6158137034844344,1.617201754129951,1.3658137034844344,1.367201754129951,0.10570971911555845,0.011436561635315007,2.787824125962164,0,,0.0,none,P28,0
E0003266,N0003514,N0003515,lateral,52.737200245650776,auto_road,derived,s5c_flows,0.0,0.0,0.006234,3.6221,held,0.006234,0.7481,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,428.9507608923544,428.3706516896523,1.617201754129951,1.5686793650352229,1.367201754129951,1.3186793650352229,0.08629359784201751,0.01330840330555802,10.185614685305644,0,,0.0,none,P28,0
E0003267,N0003515,N0003516,lateral,11.99991932587492,auto_road,derived,s5c_flows,0.0,0.0,0.006674,3.6221,held,0.006674,0.8008,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,428.3706516896523,428.07665366616834,1.5686793650352229,1.5549076131285346,1.3186793650352229,1.3049076131285346,0.11509973447267573,0.011489888310112967,1.7376117881377706,0,,0.0,none,P28,0
E0003268,N0003516,N0003517,lateral,16.732426300504326,auto_road,derived,s5c_flows,0.0,0.0,0.006774,3.6221,held,0.006774,0.8128,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,428.0298205319402,427.8541300557849,1.6017407473567005,1.6021077371838714,1.3517407473567005,1.3521077371838714,0.08767385615739477,0.013919943070964974,3.180808782659559,0,,0.0,none,P28,0
E0003269,N0003517,N0003518,lateral,9.77811417749331,auto_road,derived,s5c_flows,0.0,0.0,0.006913,3.6221,held,0.006913,0.8296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.8541300557849,427.8052394848974,1.6021077371838714,1.6093418139307119,1.3521077371838714,1.3593418139307119,0.06897755943643857,0.016565020069254227,2.362631716117192,0,,0.0,none,P28,0
E0003270,N0003518,N0003519,lateral,25.6563510566379,auto_road,derived,s5c_flows,0.0,0.0,0.006995,3.6221,held,0.006995,0.8393,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,427.78594924446594,427.32413492544646,1.6286320543621855,1.577537437834792,1.3786320543621855,1.327537437834792,0.1059571911401842,0.012530561117583966,4.035647286820118,0,,0.0,none,P28,0
E0003271,N0003519,N0003520,lateral,9.326073918704399,auto_road,derived,s5c_flows,0.0,0.0,0.007208,3.6221,held,0.007208,0.865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.32413492544646,427.27750455585294,1.577537437834792,1.5631326511783072,1.327537437834792,1.3131326511783072,0.07005807284108377,0.01685839807068437,2.2186531688406554,0,,0.0,none,P28,0
E0003272,N0003520,N0003521,lateral,36.33111821441392,auto_road,derived,s5c_flows,0.0,0.0,0.007286,3.6221,held,0.007286,0.8743,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,427.27750455585294,426.76886890085115,1.5631326511783072,1.562307856961354,1.3131326511783072,1.312307856961354,0.09907527479435359,0.013467811494255105,6.1117028255914345,0,,0.0,none,P28,0
E0003273,N0003521,N0003522,lateral,64.9418202665046,auto_road,derived,s5c_flows,0.0,0.0,0.007589,3.6221,held,0.007589,0.9107,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,426.7567623794428,426.10734417677776,1.5744143783696813,1.563889954081617,1.3244143783696813,1.313889954081617,0.09001304137970384,0.014756391161160926,12.02452060854886,0,,0.0,none,P28,0
E0003274,N0003522,N0003523,lateral,27.545698299769594,auto_road,derived,s5c_flows,0.0,0.0,0.00813,3.6221,held,0.00813,0.9756,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,426.05208909950335,425.59758507755714,1.6191450313560267,1.6115824029116084,1.3691450313560267,1.3615824029116084,0.10895456202744896,0.013599493469126561,4.213636979672009,0,,0.0,none,P28,0
E0003275,N0003523,N0003524,lateral,53.241679699177205,auto_road,derived,s5c_flows,0.0,0.0,0.00836,3.6221,held,0.00836,1.0031,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,425.59758507755714,425.1450308001141,1.6115824029116084,1.5664560162921362,1.3615824029116084,1.3164560162921362,0.08840288449341531,0.01593396899834784,10.037696545814805,0,,0.0,none,P28,0
E0003276,N0003524,N0003525,lateral,14.730052438454981,auto_road,derived,s5c_flows,0.0,0.0,0.008803,3.6221,held,0.008803,1.0564,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,425.1450308001141,425.04192043304494,1.5664560162921362,1.552684059142564,1.3164560162921362,1.302684059142564,0.08445196442587685,0.017006130879167053,2.906988317479871,0,,0.0,none,P28,0
E0003277,N0003525,N0003526,lateral,18.399662476043527,auto_road,derived,s5c_flows,0.0,0.0,0.008926,3.6221,held,0.008926,1.0711,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,425.0239387761503,424.72954417653364,1.5706657160371833,1.5741057258101137,1.3206657160371833,1.3241057258101137,0.11167856963664698,0.01423879980605483,2.7459255814712926,0,,0.0,none,P28,0
E0003278,N0003526,N0003527,lateral,35.37917726256109,auto_road,derived,s5c_flows,0.0,0.0,0.009079,3.6221,held,0.009079,1.0895,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,424.72954417653364,424.37575240390805,1.5741057258101137,1.5643110726544478,1.3241057258101137,1.3143110726544478,0.0962064424417218,0.01591175307000428,6.129038133108471,0,,0.0,none,P28,0
E0003279,N0003527,N0003528,lateral,46.830657665331906,auto_road,derived,s5c_flows,0.0,0.0,0.009374,3.6221,held,0.009374,1.1249,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,424.24368075894176,423.77537418228843,1.696382717620736,1.7072307981803192,1.446382717620736,1.4572307981803192,0.09734918505107754,0.016127838955922874,8.017642476198889,0,,0.0,none,P28,0
E0003280,N0003528,N0003529,lateral,22.27346473354994,auto_road,derived,s5c_flows,0.0,0.0,0.009764,3.6221,held,0.009764,1.1717,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,423.77537418228843,423.59718646442,1.7072307981803192,1.5506712015956055,1.4572307981803192,1.3006712015956055,0.09174067227800409,0.01724473065092405,4.046454020970128,0,,0.0,none,P28,0
E0003281,N0003529,N0003530,lateral,29.02239281471196,auto_road,derived,s5c_flows,0.0,0.0,0.00995,3.6221,held,0.00995,1.194,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,423.59718646442,423.2344065542361,1.5506712015956055,1.5620717172482728,1.3006712015956055,1.3120717172482728,0.10716127681361973,0.0157399680406565,4.513818436048991,0,,0.0,none,P28,0
E0003282,N0003530,N0003531,lateral,51.6272781573867,auto_road,derived,s5c_flows,0.0,0.0,0.010192,3.6221,held,0.010192,1.223,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,423.170645769013,422.8092548219113,1.6258325024713827,1.6221721800418436,1.3758325024713827,1.3721721800418436,0.08912505704616014,0.018093677646592282,9.654463789131642,0,,0.0,none,P28,0
E0003283,N0003531,N0003532,lateral,15.17428359076005,auto_road,derived,s5c_flows,0.0,0.0,0.010622,3.6221,held,0.010622,1.2746,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,422.8082998735967,422.6641441794845,1.6231271283564297,1.552500107624894,1.3731271283564297,1.302500107624894,0.10020378496498081,0.017198473323667335,2.523903928390056,0,,0.0,none,P28,0
E0003284,N0003532,N0003533,lateral,27.742506645824484,auto_road,derived,s5c_flows,0.0,0.0,0.010749,3.6221,held,0.010749,1.2898,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,422.6641441794845,422.3728478597033,1.552500107624894,1.5542761637341869,1.302500107624894,1.3042761637341869,0.10405077614436417,0.01690432250740445,4.443744947392068,0,,0.0,none,P28,0
E0003285,N0003533,N0003534,lateral,18.898718828662226,auto_road,derived,s5c_flows,0.0,0.0,0.01098,3.6221,held,0.01098,1.3176,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,422.36503953200594,421.99651451484704,1.5620844914315626,1.5597598992154644,1.3120844914315626,1.3097598992154644,0.12868945026849607,0.01487455706216087,2.447587168079457,0,,0.0,none,P28,0
E0003286,N0003534,N0003535,lateral,49.852227298194194,auto_road,derived,s5c_flows,0.0,0.0,0.011137,3.6221,held,0.011137,1.3365,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,421.96745956747685,421.36923283989853,1.5888148465856489,1.5874627167420954,1.3388148465856489,1.3374627167420954,0.11019424168015357,0.016658423281920937,7.540053294087384,0,,0.0,none,P28,0
E0003287,N0003535,N0003536,lateral,38.54667641317703,auto_road,derived,s5c_flows,0.0,0.0,0.011553,3.6221,held,0.011553,1.3863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.36923283989853,421.1764994578326,1.5874627167420954,1.6711873097455054,1.3374627167420954,1.4211873097455054,0.08331327780607312,0.020585434599862923,7.711191106676791,0,,0.0,none,P28,0
E0003288,N0003536,N0003537,lateral,43.174038034470044,auto_road,derived,s5c_flows,0.0,0.0,0.011874,3.6221,held,0.011874,1.4249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1764994578326,420.9606292676603,1.6711873097455054,1.5655548143709552,1.4211873097455054,1.3155548143709552,0.08414624343798384,0.020827438340549703,8.551389475928596,0,,0.0,none,P28,0
E0003289,N0003537,N0003538,lateral,14.80627965910543,auto_road,derived,s5c_flows,0.0,0.0,0.012234,3.6221,held,0.012234,1.468,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,420.9546260895256,420.71772561497994,1.5715579925056318,1.5580312209575595,1.3215579925056318,1.3080312209575595,0.12545418183166707,0.016264797932371428,1.9670235304142512,0,,0.0,none,P28,0
E0003290,N0003538,N0003539,lateral,25.12943374756849,auto_road,derived,s5c_flows,0.0,0.0,0.012357,3.6221,held,0.012357,1.4828,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,420.65748901551103,420.0543826055694,1.6182678204264676,1.6125790643524738,1.3682678204264676,1.3625790643524738,0.14390124968457077,0.01493857075525687,2.9104951952179947,0,,0.0,none,P28,0
E0003291,N0003539,N0003540,lateral,28.84306571245973,auto_road,derived,s5c_flows,0.0,0.0,0.012566,3.6221,held,0.012566,1.508,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,420.0543826055694,419.72268734987614,1.6125790643524738,1.5557550329363607,1.3625790643524738,1.3057550329363607,0.11354933211946322,0.017700854829153984,4.233558691200176,0,,0.0,none,P28,0
E0003292,N0003540,N0003541,lateral,17.46557190940187,auto_road,derived,s5c_flows,0.0,0.0,0.012807,3.6221,held,0.012807,1.5368,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,419.7204756097359,419.58075103446066,1.5579667730766005,1.5541976960080888,1.3079667730766005,1.3041976960080888,0.1012946768848107,0.019351065675962592,2.873723221287531,0,,0.0,none,P28,0
E0003293,N0003541,N0003542,lateral,13.048819926756813,auto_road,derived,s5c_flows,0.0,0.0,0.012952,3.6221,held,0.012952,1.5543,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,419.5668988427087,419.4233618235144,1.5680498877600257,1.5648583913293237,1.3180498877600257,1.3148583913293237,0.11312147216558699,0.018108519657740046,1.922538028803818,0,,0.0,none,P28,0
E0003294,N0003542,N0003543,lateral,22.632510905363805,auto_road,derived,s5c_flows,0.0,0.0,0.013061,3.6221,held,0.013061,1.5673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4233618235144,419.3101992689876,1.5648583913293237,1.893047801324883,1.3148583913293237,1.643047801324883,0.08709906355383894,0.021692644299991376,4.330798744537949,0,,0.0,none,P28,0
E0003295,N0003543,N0003544,lateral,10.036791381618553,auto_road,derived,s5c_flows,0.0,0.0,0.01325,3.6221,held,0.01325,1.59,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3101992689876,419.26001531207953,1.893047801324883,1.9543706742485938,1.643047801324883,1.7043706742485938,0.08755208400590266,0.021826390035077886,1.9106324910442043,0,,0.0,none,P28,0
E0003296,N0003544,N0003545,lateral,15.835903710064727,auto_road,derived,s5c_flows,0.0,0.0,0.013333,3.6221,held,0.013333,1.6,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.26001531207953,419.1808357935292,1.9543706742485938,1.7279776830333162,1.7043706742485938,1.4779776830333162,0.0877496335754665,0.02188479638731136,3.007781545595766,0,,0.0,none,P28,0
E0003297,N0003545,N0003546,lateral,15.214354335102259,auto_road,derived,s5c_flows,0.0,0.0,0.013465,3.6221,held,0.013465,1.6158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1808357935292,419.10476402185367,1.7279776830333162,1.6633329019744565,1.4779776830333162,1.4133329019744565,0.08806208353032612,0.021977277057196792,2.8794750485818454,0,,0.0,none,P28,0
E0003298,N0003546,N0003547,lateral,14.915056981145506,auto_road,derived,s5c_flows,0.0,0.0,0.013592,3.6221,held,0.013592,1.6311,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,419.10476402185367,418.9257833380799,1.6633329019744565,1.5535867791076043,1.4133329019744565,1.3035867791076043,0.11850493785919695,0.018129600036686816,2.097670253322694,0,,0.0,none,P28,0
E0003299,N0003547,N0003548,lateral,26.996902136450174,auto_road,derived,s5c_flows,0.0,0.0,0.013716,3.6221,held,0.013716,1.646,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,418.88633979420075,418.68386302817737,1.593030322986749,1.5972038663538797,1.343030322986749,1.3472038663538797,0.10162000134104328,0.02021650348010609,4.427754014987468,0,,0.0,none,P28,0
E0003300,N0003548,N0003549,lateral,40.88143031407051,auto_road,derived,s5c_flows,0.0,0.0,0.013941,3.6221,held,0.013941,1.673,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,418.68386302817737,418.45901516145,1.5972038663538797,1.5546567135500027,1.3472038663538797,1.3046567135500027,0.09208896154980034,0.021830999793664846,7.398901675448989,0,,0.0,none,P28,0
E0003301,N0003549,N0003550,lateral,54.51281771509327,auto_road,derived,s5c_flows,0.0,0.0,0.014282,3.6221,held,0.014282,1.7138,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,418.25283256432016,417.4623967074513,1.7608393106798417,1.757543478095556,1.5108393106798417,1.507543478095556,0.128483742388359,0.017753519232804577,7.071299022190828,0,,0.0,none,P28,0
E0003302,N0003550,N0003551,lateral,27.026515745674725,auto_road,derived,s5c_flows,0.0,0.0,0.014736,3.6221,held,0.014736,1.7684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4623967074513,417.32726412872296,1.757543478095556,1.615057648620791,1.507543478095556,1.365057648620791,0.090968486782811,0.022843593167404502,4.951626052327522,0,,0.0,none,P28,0
E0003303,N0003551,N0003552,lateral,13.28200628080763,auto_road,derived,s5c_flows,0.0,0.0,0.014962,3.6221,held,0.014962,1.7954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.32726412872296,417.26085409731894,1.615057648620791,1.7177225628373094,1.365057648620791,1.4677225628373094,0.09146711585691399,0.02299331749861558,2.420178763404846,0,,0.0,none,P28,0
E0003304,N0003552,N0003553,lateral,9.726837541609354,auto_road,derived,s5c_flows,0.0,0.0,0.015072,3.6221,held,0.015072,1.8087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.26085409731894,417.2122199096109,1.7177225628373094,1.6819756470297307,1.4677225628373094,1.4319756470297307,0.09170794668813846,0.023065747013786914,1.767719863776979,0,,0.0,none,P28,0
E0003305,N0003553,N0003554,lateral,16.373884089430028,auto_road,derived,s5c_flows,0.0,0.0,0.015153,3.6221,held,0.015153,1.8184,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,417.2109367154511,417.0390109325121,1.683258841189513,1.5517178272535261,1.433258841189513,1.3017178272535261,0.11790022719595936,0.019564667766636817,2.314652606254857,0,,0.0,none,P28,0
E0003306,N0003554,N0003555,lateral,13.316644897310487,auto_road,derived,s5c_flows,0.0,0.0,0.01529,3.6221,held,0.01529,1.8348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0390109325121,416.9724277080255,1.5517178272535261,1.5607754169744794,1.3017178272535261,1.3107754169744794,0.09218169552358435,0.02320844424806559,2.407680617732377,0,,0.0,none,P28,0
E0003307,N0003555,N0003556,lateral,20.433459779924487,auto_road,derived,s5c_flows,0.0,0.0,0.015401,3.6221,held,0.015401,1.8481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9724277080255,416.8702604091259,1.5607754169744794,1.6539705479053737,1.3107754169744794,1.4039705479053737,0.09242114019057589,0.023280676925896887,3.6848459378070717,0,,0.0,none,P28,0
E0003308,N0003556,N0003557,lateral,31.484186473247693,auto_road,derived,s5c_flows,0.0,0.0,0.015571,3.6221,held,0.015571,1.8685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8702604091259,416.71283947675965,1.6539705479053737,1.9667564705059704,1.4039705479053737,1.7167564705059704,0.09278557580942694,0.023390756806426966,5.655366544241266,0,,0.0,none,P28,0
E0003309,N0003557,N0002046,lateral,49.628267362648316,auto_road,derived,s5c_flows,0.0,0.0,0.015833,3.6221,held,0.015833,1.9,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,416.71283947675965,415.6458317284627,1.9667564705059704,1.5594905371622758,1.7167564705059704,1.3094905371622758,0.15194879798044894,0.017002070991220947,5.443529665064535,0,,0.0,none,P28,0
E0003310,N0003558,N0003559,trunk main,60.00000000007729,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.871102,1.6261,merrimack,1076.359946,1304.5323,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.5845547478115,318.52455474781146,9.674386902579101,9.69105194164166,8.424386902579101,8.44105194164166,1.1907493627120573,0.74525823845106,0.8398072938906999,0,,0.0,none,P06,1
E0003311,N0003559,N0003560,trunk main,59.99999999996492,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.871602,1.6261,merrimack,1076.360446,1304.5923,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.52455474781146,318.4645547478115,9.69105194164166,9.298842468985356,8.44105194164166,8.048842468985356,1.1907494259708713,0.7452585348039449,0.8398072492741876,0,,0.0,none,P06,1
E0003312,N0003560,N0003561,trunk main,59.99999999996492,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.872102,1.6261,merrimack,1076.360946,1304.6523,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.4645547478115,318.4045547478116,9.298842468985356,9.468919373282176,8.048842468985356,8.218919373282176,1.190749489229476,0.7452588311570385,0.8398072046594005,0,,0.0,none,P06,1
E0003313,N0003561,N0003562,trunk main,19.99999999997111,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.872602,1.6261,merrimack,1076.361446,1304.7123,0.0,0.0,,1200,GRP,0.2,0.075,table11,dod,velocity,1.0,318.4045547478116,318.3645547478116,9.468919373282176,9.59735931468839,8.218919373282176,8.34735931468839,1.584350800183763,0.5794213532617212,0.21039111621882586,0,,0.0,none,P06,1
E0003314,N0003562,N0003563,trunk main,59.99999999991333,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.872769,1.6261,merrimack,1076.361613,1304.7323,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.3645547478116,318.3045547478117,9.59735931468839,10.675547791250779,8.34735931468839,9.425547791250779,1.1907495736161289,0.7452592264923901,0.8398071451427898,0,,0.0,none,P06,1
E0003315,N0003563,N0003564,trunk main,60.00000000012889,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.873269,1.6261,merrimack,1076.362113,1304.7923,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.3045547478117,318.2445547478116,10.675547791250779,12.27696014476652,9.425547791250779,11.02696014476652,1.1907496368742447,0.7452595228459704,0.8398071005313759,0,,0.0,none,P06,1
E0003316,N0003564,N0003565,trunk main,8.396832964038143,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.873769,1.6261,merrimack,1076.362613,1304.8523,0.0,0.0,,1200,GRP,0.5,0.075,table11,minimum,velocity,1.0,318.2445547478116,318.2025705829914,12.27696014476652,12.720433567399198,11.02696014476652,11.470433567399198,2.2500979323701205,0.4393480671697598,0.06219605558229647,0,,0.0,none,P06,1
E0003317,N0003565,N0003566,trunk main,11.603167036076913,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.873839,1.6261,merrimack,1076.362683,1304.8607,0.0,0.0,,1200,GRP,0.35,0.075,table11,minimum,velocity,1.0,318.2025705829914,318.16195949836515,12.720433567399198,13.095822484056725,11.470433567399198,11.845822484056725,1.9665126937272168,0.48740091237248717,0.09833962317396257,0,,0.0,none,P06,1
E0003318,N0003566,N0002320,trunk main,77.60073547421409,main_pipe,drafted,s5c_flows,56613.5135,74909.484,10.873936,1.6261,merrimack,1076.36278,1304.8723,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.16195949836515,318.08435876289093,13.095822484056725,10.985129762499696,11.845822484056725,9.735129762499696,1.1907497212602463,0.7452599181819712,1.086160733985368,0,,0.0,none,P06,1
E0003319,N0003567,N0002331,trunk main,5.9925734990334645,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.998,0.0,W11a-XG00726,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,396.45248772025883,396.4105397057656,1.55471442817867,1.5911082434531636,1.30471442817867,1.3411082434531636,0.0,0.0,0.0,0,,0.0,none,P05,1
E0003320,N0003568,N0002331,trunk main,62.63367462283384,main_pipe,drafted,s5c_flows,290.1521,372.712,0.340153,3.078,merrimack,10.676811,40.8183,13.749,0.0,W11a-XG00727,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,386.27976873184605,385.93528352142044,11.989274236903952,12.066364427798305,11.739274236903952,11.816364427798305,0.7574333002023117,0.5051287332932963,1.3782000035757664,0,,0.0,none,P05,1
E0003321,N0003569,N0002342,trunk main,27.644978093996674,main_pipe,drafted,s5c_flows,146.3067,123.294,0.366,3.3439,merrimack,6.028385,43.92,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.41536859711863,334.27714370664864,2.976660211475121,2.926957855851356,2.726660211475121,2.676957855851356,0.628681883569448,0.37666346217966784,0.7328819979414077,0,,0.0,none,P04,1
E0003322,N0003570,N0003571,trunk main,89.9998765328553,main_pipe,drafted,s5c_flows,22.9159,38.824,0.010184,3.6221,held,0.970879,1.222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5166807474563,332.06668136479203,3.3074769673874584,3.685363312942343,3.0574769673874584,3.435363312942343,0.3665699034952029,0.1512223976803711,4.091983351366118,0,,0.0,none,P253,1
E0003323,N0003571,N0003572,trunk main,90.00000000001673,main_pipe,drafted,s5c_flows,22.9159,38.824,0.010934,3.6221,held,0.971629,1.312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.06668136479203,331.61668136479193,3.685363312942343,3.947375031692445,3.435363312942343,3.697375031692445,0.36665746749323297,0.15127804807757145,4.091011728890979,0,,0.0,none,P253,1
E0003324,N0003572,N0003573,trunk main,7.440793151490093,main_pipe,drafted,s5c_flows,22.9159,38.824,0.011684,3.6221,held,0.972379,1.402,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,331.61668136479193,331.5757570024587,3.947375031692445,3.9467649701975347,3.697375031692445,3.6967649701975347,0.379203172902584,0.14788751691842222,0.3270363437158268,0,,0.0,none,P253,1
E0003325,N0003573,N0003574,trunk main,60.47729879364916,main_pipe,drafted,s5c_flows,22.9159,38.824,0.011746,3.6221,held,0.972441,1.4095,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.5757570024587,331.24313185909364,3.9467649701975347,3.574006812781363,3.6967649701975347,3.324006812781363,0.3792106611636913,0.14789200328466573,2.6580343938670428,0,,0.0,none,P253,1
E0003326,N0003574,N0003575,trunk main,28.51572284996771,main_pipe,drafted,s5c_flows,22.9159,38.824,0.01225,3.6221,held,0.972945,1.47,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.24313185909364,331.0862953834188,3.574006812781363,3.6550071068155603,3.324006812781363,3.4050071068155603,0.3792715205864823,0.1479284679077671,1.2530918397578223,0,,0.0,none,P253,1
E0003327,N0003575,N0003576,trunk main,39.999999999955214,main_pipe,drafted,s5c_flows,22.9159,38.824,0.012487,3.6221,held,0.973182,1.4985,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,331.0862953834188,330.8662953834191,3.6550071068155603,3.6392282982215534,3.4050071068155603,3.3892282982215534,0.3793001310717389,0.14794561176719317,1.7576230853973271,0,,0.0,none,P253,1
E0003328,N0003576,N0003577,trunk main,40.00000000007864,main_pipe,drafted,s5c_flows,22.9159,38.824,0.012821,3.6221,held,0.973516,1.5385,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.8662953834191,330.64629538341865,3.6392282982215534,3.7075254173626035,3.3892282982215534,3.4575254173626035,0.37934044272322437,0.1479697688434995,1.75743630676994,0,,0.0,none,P253,1
E0003329,N0003577,N0003578,trunk main,14.694057762178177,main_pipe,drafted,s5c_flows,22.9159,38.824,0.013154,3.6221,held,0.973849,1.5785,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.64629538341865,330.56547806572667,3.7075254173626035,3.7746403424764594,3.4575254173626035,3.5246403424764594,0.37938062365845243,0.14799384955600475,0.6455283887230052,0,,0.0,none,P253,1
E0003330,N0003578,N0003579,trunk main,69.09333315968836,main_pipe,drafted,s5c_flows,22.9159,38.824,0.013276,3.6221,held,0.973972,1.5932,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.56547806572667,330.1854647333484,3.7746403424764594,3.7852383916516033,3.5246403424764594,3.5352383916516033,0.37939546273536734,0.14800274321453527,3.035238071533543,0,,0.0,none,P253,1
E0003331,N0003579,N0003580,trunk main,79.77860925490116,main_pipe,drafted,s5c_flows,22.9159,38.824,0.013852,3.6221,held,0.974547,1.6623,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,330.1854647333484,329.74668238244647,3.7852383916516033,4.2968051663816595,3.5352383916516033,4.0468051663816595,0.3794648143122451,0.14804431197238815,3.503996780285352,0,,0.0,none,P253,1
E0003332,N0003580,N0003581,trunk main,14.982824383356515,main_pipe,drafted,s5c_flows,22.9159,38.824,0.014517,3.6221,held,0.975212,1.742,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.74668238244647,329.664276848338,4.2968051663816595,4.249541511037023,4.0468051663816595,3.999541511037023,0.37954498377753837,0.14809237218142507,0.6579292320959051,0,,0.0,none,P253,1
E0003333,N0003581,N0003582,trunk main,51.66965241890185,main_pipe,drafted,s5c_flows,22.9159,38.824,0.014642,3.6221,held,0.975337,1.757,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.664276848338,329.380093760034,4.249541511037023,4.290011220434735,3.999541511037023,4.040011220434735,0.37956004878160476,0.1481014042646978,2.2688396115784775,0,,0.0,none,P253,1
