EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003334,N0003582,N0003583,trunk main,13.347523197612317,main_pipe,drafted,s5c_flows,22.9159,38.824,0.015072,3.6221,held,0.975768,1.8087,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.380093760034,329.30668238244715,4.290011220434735,4.31905003942785,4.040011220434735,4.06905003942785,0.3796119821383232,0.14813254254538516,0.5860160648963543,0,,0.0,none,P253,1
E0003335,N0003583,N0003584,trunk main,20.000000000035477,main_pipe,drafted,s5c_flows,22.9159,38.824,0.015184,3.6221,held,0.975879,1.822,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.30668238244715,329.19668238244697,4.31905003942785,3.6062350980217843,4.06905003942785,3.3562350980217843,0.3796253543816845,0.1481405608271696,0.8780586688600974,0,,0.0,none,P253,1
E0003336,N0003584,N0003585,trunk main,9.855132337404704,main_pipe,drafted,s5c_flows,22.9159,38.824,0.01535,3.6221,held,0.976045,1.842,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.19668238244697,329.14247915459123,3.6062350980217843,3.7710645465806465,3.3562350980217843,3.5210645465806465,0.3796453504450678,0.14815255129882893,0.4326464302298309,0,,0.0,none,P253,1
E0003337,N0003585,N0003586,trunk main,30.14486766256654,main_pipe,drafted,s5c_flows,22.9159,38.824,0.015433,3.6221,held,0.976128,1.8519,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.14247915459123,328.9766823824471,3.7710645465806465,4.897249502318516,3.5210645465806465,4.647249502318516,0.3796553475482249,0.14815854616049723,1.323343564860383,0,,0.0,none,P253,1
E0003338,N0003586,N0003587,trunk main,64.61477454467257,main_pipe,drafted,s5c_flows,22.9159,38.824,0.015684,3.6221,held,0.976379,1.882,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.9766823824471,328.6213011224514,4.897249502318516,4.9372315923923225,4.647249502318516,4.6872315923923225,0.3796855759863148,0.14817667368264703,2.8363282073077536,0,,0.0,none,P253,1
E0003339,N0003587,N0003588,trunk main,65.38522545543961,main_pipe,drafted,s5c_flows,22.9159,38.824,0.016222,3.6221,held,0.976917,1.9467,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.6213011224514,328.2616823824465,4.9372315923923225,5.162634023803491,4.6872315923923225,4.912634023803491,0.3797503493592528,0.14821552101092522,2.8696583411427685,0,,0.0,none,P253,1
E0003340,N0003588,N0003589,trunk main,29.42094664534755,main_pipe,drafted,s5c_flows,22.9159,38.824,0.016767,3.6221,held,0.977462,2.012,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.2616823824465,328.0998671758971,5.162634023803491,5.483415294806036,4.912634023803491,5.233415294806036,0.37981593903169886,0.14825486311724484,1.2910177282340665,0,,0.0,none,P253,1
E0003341,N0003589,N0003590,trunk main,57.456618943437945,main_pipe,drafted,s5c_flows,22.9159,38.824,0.017012,3.6221,held,0.977707,2.0415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.0998671758971,327.7838557717082,5.483415294806036,6.235004091573046,5.233415294806036,5.985004091573046,0.3798454156217217,0.1482725455216502,2.521052713395455,0,,0.0,none,P253,1
E0003342,N0003590,N0003591,trunk main,56.64545090459089,main_pipe,drafted,s5c_flows,22.9159,38.824,0.017491,3.6221,held,0.978186,2.0989,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.7838557717082,327.47230579173294,6.235004091573046,6.682204706313939,5.985004091573046,6.432204706313939,0.3799030298298728,0.14830711016571435,2.485083756327578,0,,0.0,none,P253,1
E0003343,N0003591,N0003592,trunk main,58.90675651871735,main_pipe,drafted,s5c_flows,22.9159,38.824,0.017963,3.6221,held,0.978658,2.1556,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.47230579173294,327.14831863088,6.682204706313939,7.291348117166876,6.432204706313939,7.041348117166876,0.37995978198546215,0.14834116159114646,2.5839031441215017,0,,0.0,none,P253,1
E0003344,N0003592,N0002361,trunk main,54.27325182426063,main_pipe,drafted,s5c_flows,22.9159,38.824,0.018454,3.6221,held,0.979149,2.2145,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.14831863088,326.84981574584657,7.291348117166876,8.010688404544055,7.041348117166876,7.760688404544055,0.38001879750968937,0.14837657520636688,2.380288035746303,0,,0.0,none,P253,1
E0003345,N0003593,N0002379,trunk main,10.000000000021426,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.9220003948074,337.8720003948073,1.5505337848800878,1.6860745563645878,1.3005337848800878,1.4360745563645878,0.0,0.0,0.0,0,,0.0,none,P01,1
E0003346,N0003594,N0003595,trunk main,44.999999999994806,main_pipe,drafted,s5c_flows,2176.0921,2887.602,0.278989,2.4121,merrimack,61.029573,33.4787,0.0,0.0,,500,GRP,0.2,0.155,table11,dod,velocity,1.0,328.9603292524711,328.87032925247115,10.938108247528874,10.664247163544474,10.388108247528873,10.114247163544473,0.7920486973283154,0.4151024129710178,0.9469114746729111,0,,0.0,none,P01,1
E0003347,N0003595,N0003596,trunk main,69.99999036334049,main_pipe,drafted,s5c_flows,2176.0921,2887.602,0.279364,2.4121,merrimack,61.029948,33.5237,47.174,0.0,W11a-XG00728,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.87032925247115,328.7303292717445,10.664247163544474,10.67418122630238,10.114247163544473,10.12418122630238,0.7920499701307401,0.4151038321104574,1.4729708352404818,0,,0.0,none,P01,1
E0003348,N0003596,N0002379,trunk main,71.39579611230096,main_pipe,drafted,s5c_flows,2176.0921,2887.602,0.279948,2.4121,merrimack,61.030531,33.5937,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,328.7303292717445,328.58753767951987,10.67418122630238,10.970537271652006,10.12418122630238,10.420537271652005,0.7920519489003028,0.4151060383942884,1.502338245435963,0,,0.0,none,P01,1
E0003349,N0003597,N0003598,lateral,69.9999999999772,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.3668253280002,333.01682532800027,1.551631703249825,1.636067738405984,1.301631703249825,1.386067738405984,0.0,0.0,0.0,0,,0.0,none,P253,1
E0003350,N0003598,N0003599,lateral,70.00000000002984,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.01682532800027,332.66682532800013,1.636067738405984,1.8413533829373705,1.386067738405984,1.5913533829373705,0.025530390765142158,0.006166662961199304,45.69717233862589,0,,0.0,none,P253,1
E0003351,N0003599,N0003600,lateral,10.494031568410858,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.66682532800013,332.6143551701581,1.8413533829373705,1.8834780817950332,1.5913533829373705,1.6334780817950332,0.034335901580504376,0.008041826953189918,5.093809047946711,0,,0.0,none,P253,1
E0003352,N0003600,N0003601,lateral,70.00000000004196,draft,drafted,s5c_flows,0.0,0.0,0.001254,3.6221,held,0.001254,0.1505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6143551701581,332.2643551701579,1.8834780817950332,2.0786318903889764,1.6334780817950332,1.8286318903889764,0.03537422874312995,0.00827116825224064,32.9806954983844,0,,0.0,none,P253,1
E0003353,N0003601,N0003602,lateral,69.99999999998651,draft,drafted,s5c_flows,0.0,0.0,0.001837,3.6221,held,0.001837,0.2205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2643551701579,331.914355170158,2.0786318903889764,2.3417483454670105,1.8286318903889764,2.0917483454670105,0.041331951765558,0.009619661732101631,28.22674993148104,0,,0.0,none,P253,1
E0003354,N0003602,N0003603,lateral,70.00000000004196,draft,drafted,s5c_flows,0.0,0.0,0.002421,3.6221,held,0.002421,0.2905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.914355170158,331.5643551701578,2.3417483454670105,2.6197878962484538,2.0917483454670105,2.3697878962484538,0.046140652158249335,0.010747735995650237,25.285006000045918,0,,0.0,none,P253,1
E0003355,N0003603,N0003604,lateral,69.99999999984482,draft,drafted,s5c_flows,0.0,0.0,0.003004,3.6221,held,0.003004,0.3605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5643551701578,331.21435517015857,2.6197878962484538,2.8009341364820557,2.3697878962484538,2.5509341364820557,0.05021857548982736,0.01173147785109177,23.23177539953137,0,,0.0,none,P253,1
E0003356,N0003604,N0003605,lateral,24.50596843162466,draft,drafted,s5c_flows,0.0,0.0,0.003587,3.6221,held,0.003587,0.4305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.21435517015857,331.0918253280004,2.8009341364820557,2.89447227942145,2.5509341364820557,2.64447227942145,0.05379511724897262,0.01261436373360944,7.592376930855087,0,,0.0,none,P253,1
E0003357,N0003605,N0003606,lateral,3.5407692633352714,draft,drafted,s5c_flows,0.0,0.0,0.003792,3.6221,held,0.003792,0.455,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,331.0918253280004,331.05110648147206,2.89447227942145,2.938731165012314,2.64447227942145,2.688731165012314,0.072411959595794,0.010733641073263606,0.8149595921032854,0,,0.0,none,P253,1
E0003358,N0003606,N0003607,lateral,69.99999999990622,draft,drafted,s5c_flows,1.0798,1.456,0.003821,3.6221,held,0.049088,0.4585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.05110648147206,330.70110648147255,2.938731165012314,3.596104211886825,2.688731165012314,3.346104211886825,0.13869752158430737,0.03858679769289816,8.411589863600733,0,,0.0,none,P253,1
E0003359,N0003607,N0003608,lateral,70.0000000001158,draft,drafted,s5c_flows,2.1596,2.912,0.004405,3.6221,held,0.094939,0.5285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.70110648147255,330.35110648147196,3.596104211886825,4.330167932590541,3.346104211886825,4.080167932590541,0.17338884134267857,0.05175618648106059,6.728614469271669,0,,0.0,none,P253,1
E0003360,N0003608,N0003609,lateral,69.99999999985424,draft,drafted,s5c_flows,2.1596,2.912,0.004988,3.6221,held,0.095522,0.5985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.35110648147196,330.0011064814727,4.330167932590541,4.843559045871075,4.080167932590541,4.593559045871075,0.17374432310635285,0.05189847317344362,6.714847690016866,0,,0.0,none,P253,1
E0003361,N0003609,N0002361,lateral,12.112862763007824,draft,drafted,s5c_flows,2.1596,2.912,0.005571,3.6221,held,0.096106,0.6685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0011064814727,329.9405421676576,4.843559045871075,4.919961982733014,4.593559045871075,4.669961982733014,0.17409889650578445,0.0520405437197041,1.159576827320229,0,,0.0,none,P253,1
E0003362,N0003610,N0002361,sub main,60.88713063914399,draft,drafted,s5c_flows,712.2414,1052.0,0.05318,2.7611,merrimack,22.814186,6.3816,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,323.1888316742372,322.9452831516806,11.822429312090946,11.915220998710026,11.522429312090946,11.615220998710026,0.8067703631140317,0.619219259281466,1.2578368728561817,0,,0.0,none,P253,1
E0003363,N0003611,N0003612,lateral,4.64953321499582,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,334.91219507632604,334.8471016113161,1.551275382658332,1.5531059082151728,1.301275382658332,1.3031059082151728,0.0,0.0,0.0,0,,0.0,none,P04,1
E0003364,N0003612,N0003613,lateral,50.000000000070784,auto_road,derived,s5c_flows,0.0,0.0,3.9e-05,3.6221,held,3.9e-05,0.0046,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.7957796805371,334.5457796805368,1.6044278389941269,1.812191510869468,1.3544278389941269,1.562191510869468,0.006415398333579715,0.00255008762249323,129.89580537386882,0,,0.0,none,P04,1
E0003365,N0003613,N0003614,lateral,50.000000000022,auto_road,derived,s5c_flows,0.0,0.0,0.000455,3.6221,held,0.000455,0.0546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5457796805368,334.29577968053667,1.812191510869468,2.6247525460258316,1.562191510869468,2.3747525460258316,0.02286816317976697,0.005624910992682447,36.44076381574044,0,,0.0,none,P04,1
E0003366,N0003614,N0003615,lateral,10.63269593675967,auto_road,derived,s5c_flows,0.0,0.0,0.000872,3.6221,held,0.000872,0.1046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.29577968053667,334.24261620085286,2.6247525460258316,2.766111826490885,2.3747525460258316,2.516111826490885,0.03037979877295017,0.007183773211766081,5.833205159468723,0,,0.0,none,P04,1
E0003367,N0003615,N0003616,lateral,18.287417235594315,auto_road,derived,s5c_flows,0.0,0.0,0.000961,3.6221,held,0.000961,0.1153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.24261620085286,334.1511791146749,2.766111826490885,3.0166370474344717,2.516111826490885,2.7666370474344717,0.03165544925134114,0.007457708401939128,9.628367136409928,0,,0.0,none,P04,1
E0003368,N0003616,N0002342,lateral,17.429239720790452,auto_road,derived,s5c_flows,0.0,0.0,0.001113,3.6221,held,0.001113,0.1336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1511791146749,334.06403291607097,3.0166370474344717,3.140068646429029,2.7666370474344717,2.890068646429029,0.033665513649407806,0.007894662214942144,8.62863200915251,0,,0.0,none,P04,1
E0003369,N0003617,N0003618,main,60.00000000000973,auto_block,provisional,s5c_flows,1.0798,1.456,0.004479,3.6221,held,0.049746,0.5374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0059864038557,327.7059864038556,2.9495494848162025,4.318488693800646,2.6995494848162025,4.068488693800646,0.13933120152994,0.038814542129949975,7.177143303291464,0,,0.0,none,P06,1
E0003370,N0003618,N0003619,main,69.9999999999936,auto_block,provisional,s5c_flows,1.0798,1.456,0.004979,3.6221,held,0.050246,0.5974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7059864038556,327.35598640385564,4.318488693800646,3.0923778539568616,4.068488693800646,2.8423778539568616,0.1398088416660859,0.03898652381732956,8.344727363187676,0,,0.0,none,P06,1
E0003371,N0003619,N0003620,main,69.9999999999936,auto_block,provisional,s5c_flows,1.0798,1.456,0.005562,3.6221,held,0.050829,0.6674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.35598640385564,327.0059864038557,3.0923778539568616,2.2810009008318275,2.8423778539568616,2.0310009008318275,0.14036162135105748,0.03918590162958538,8.311863709158917,0,,0.0,none,P06,1
E0003372,N0003620,N0003621,main,80.00000000005463,auto_block,provisional,s5c_flows,1.0798,1.456,0.006145,3.6221,held,0.051412,0.7374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0059864038557,326.6059864038554,2.2810009008318275,2.361848068800839,2.0310009008318275,2.111848068800839,0.1409100161710811,0.0393840592150608,9.46230345836752,0,,0.0,none,P06,1
E0003373,N0003621,N0003622,main,79.99999999998725,auto_block,provisional,s5c_flows,1.0798,1.456,0.006812,3.6221,held,0.052079,0.8174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6059864038554,326.2059864038555,2.361848068800839,2.9314342504413844,2.111848068800839,2.6814342504413844,0.14153215399427643,0.03960929866488391,9.420709681186942,0,,0.0,none,P06,1
E0003374,N0003622,N0002320,main,13.97005066991626,auto_block,provisional,s5c_flows,1.0798,1.456,0.007479,3.6221,held,0.052746,0.8974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2059864038555,326.13613615050593,2.9314342504413844,2.9333523748846915,2.6814342504413844,2.6833523748846915,0.14214878225971025,0.039832999968436394,1.637961114619627,0,,0.0,none,P06,1
E0003375,N0003623,N0002320,lateral,41.386518392694434,auto_block,provisional,s5c_flows,0.0,0.0,0.00213,3.6221,held,0.00213,0.2556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.59166400080767,324.3847314088442,4.093425110520457,4.68475711654645,3.8434251105204567,4.43475711654645,0.04385478963796333,0.010207139470535226,15.728619661369812,0,,0.0,none,P06,1
E0003376,N0003624,N0003625,sub main,90.00000000001181,draft,drafted,s5c_flows,34.1276,44.928,0.078383,3.6221,held,1.509102,9.406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5206759576361,322.07067595763607,10.791518866582635,10.49603546814518,10.541518866582635,10.24603546814518,0.4196492046180449,0.1869206491506345,3.5744140188838496,0,,0.0,none,P04,1
E0003377,N0003625,N0002385,sub main,22.976771308456392,draft,drafted,s5c_flows,34.1276,44.928,0.079133,3.6221,held,1.509852,9.496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.07067595763607,321.9557921010938,10.49603546814518,12.210803357890597,10.24603546814518,11.960803357890597,0.41971254594709806,0.1869656843971625,0.91240109968631,0,,0.0,none,P04,1
E0003378,N0003626,N0003627,main,65.0000000001343,draft,provisional,s5c_flows,42.829,43.166,0.01024,3.6221,held,1.805741,1.2288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8493951577248,325.52439515772414,5.470734236806436,6.495502303213357,5.220734236806436,6.245502303213357,0.44306226397695486,0.2039854939987606,2.44510404386847,0,,0.0,none,P04,1
E0003379,N0003627,N0002385,main,81.15687145004226,draft,provisional,s5c_flows,42.829,43.166,0.010782,3.6221,held,1.806283,1.2938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.52439515772414,325.11861080047396,6.495502303213357,9.047984658510416,6.245502303213357,8.797984658510416,0.44310232432107666,0.2040154250540303,3.0526008326403002,0,,0.0,none,P04,1
E0003380,N0003628,N0003629,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.6375704090538,325.5537551359826,1.550723047977442,1.9174362702673875,1.300723047977442,1.6674362702673875,0.0,0.0,0.0,0,,0.0,none,P06,1
E0003381,N0003629,N0002388,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5537551359826,325.4759733900521,1.9174362702673875,2.086374022057271,1.6674362702673875,1.8363740220572708,0.01302994326774304,0.0037286707793161844,19.898205318892142,0,,0.0,none,P06,1
E0003382,N0003630,N0003631,lateral,9.999999999984203,auto_block,provisional,s5c_flows,0.0,0.0,0.000752,3.6221,held,0.000752,0.0902,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,331.1271545410117,328.6271545410156,2.7314880371133086,1.5500000000000114,2.4814880371133086,1.3000000000000114,0.0942423497487156,0.0030574058077359745,1.768490143876902,0,,0.0,none,P06,1
E0003383,N0003631,N0003632,lateral,25.000000000019774,auto_block,provisional,s5c_flows,0.0,0.0,0.000835,3.6221,held,0.000835,0.1002,0.0,0.0,,200,PVC-U,7.65,0.5,cover_min,minimum,tractive,1.0,328.46097738836175,326.54847738836025,1.71617715265387,1.7251737346866207,1.46617715265387,1.4751737346866207,0.07017360367560667,0.003991428709465811,5.937655255573477,0,,0.0,none,P06,1
E0003384,N0003632,N0003633,lateral,20.00000000002651,auto_block,provisional,s5c_flows,0.0,0.0,0.001043,3.6221,held,0.001043,0.1252,0.0,0.0,,200,PVC-U,2.95,0.5,ground,minimum,tractive,1.0,326.54847738836025,325.9584773883595,1.7251737346866207,1.5568424358592665,1.4751737346866207,1.3068424358592665,0.05788259276783495,0.005264879256114602,5.758783727445719,0,,0.0,none,P06,1
E0003385,N0003633,N0002388,lateral,45.17983829091506,auto_block,provisional,s5c_flows,0.0,0.0,0.00121,3.6221,held,0.00121,0.1452,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.9453913597948,325.71949216834025,1.5699284644239242,1.8428552437691224,1.3199284644239242,1.5928552437691224,0.03485525137855311,0.008156325622730526,21.60355398589704,0,,0.0,none,P06,1
E0003386,N0003634,N0003635,lateral,4.790542244623784,draft,drafted,s5c_flows,211.6316,130.28,0.003549,3.1978,merrimack,7.836355,0.4259,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,335.32309068096447,335.28237107188517,1.7742909108324056,1.7977986058492093,1.5242909108324056,1.5477986058492093,0.8203044955201155,0.3756163803839998,0.09733260171042404,0,,0.0,none,P04,1
E0003387,N0003635,N0003636,lateral,3.999999999782546,draft,drafted,s5c_flows,211.6316,130.28,0.003589,3.1978,merrimack,7.836395,0.4307,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,335.28237107188517,335.24037107188747,1.7977986058492093,1.8811194066281587,1.5477986058492093,1.6311194066281587,0.885892046594825,0.35488830906818847,0.07525371394775977,0,,0.0,none,P04,1
E0003388,N0003636,N0003637,lateral,15.192743833831486,draft,drafted,s5c_flows,211.6316,130.28,0.003622,3.1978,merrimack,7.836429,0.4347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.24037107188747,335.1644073527183,1.8811194066281587,1.9788421590004646,1.6311194066281587,1.7288421590004646,0.6749184809280477,0.43480691719002096,0.3751747868606956,0,,0.0,none,P04,1
E0003389,N0003637,N0003638,lateral,4.335339218151238,draft,drafted,s5c_flows,211.6316,130.28,0.003749,3.1978,merrimack,7.836555,0.4499,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,335.1644073527183,335.12322163014585,1.9788421590004646,2.0441367682916507,1.7288421590004646,1.7941367682916507,0.8542445887825757,0.3645299662569864,0.0845842684690914,0,,0.0,none,P04,1
E0003390,N0003638,N0002342,lateral,11.512060366834598,draft,drafted,s5c_flows,211.6316,130.28,0.003785,3.1978,merrimack,7.836591,0.4542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.12322163014585,335.06566132831165,2.0441367682916507,2.1384402341883515,1.7941367682916507,1.8884402341883515,0.674922177353966,0.4348119395748685,0.28428117969510847,0,,0.0,none,P04,1
E0003391,N0003639,N0002386,lateral,10.000000000184373,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.6328991572845,337.5828991572836,1.5500232059967516,1.6131762821695474,1.3000232059967516,1.3631762821695474,0.11845872128933585,0.03156792542268341,1.406959866320485,0,,0.0,none,P01,1
E0003392,N0003640,N0002386,lateral,41.42395816979477,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.2932296545247,337.0861098636757,1.58634798219407,2.109965575777437,1.33634798219407,1.8599655757774372,0.0,0.0,0.0,0,,0.0,none,P01,1
E0003393,N0003641,N0003642,lateral,82.93339097343943,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.38768310546874,335.97301615060155,1.5500000000000114,2.357641808382823,1.3000000000000114,2.107641808382823,0.19530982006149752,0.060806644196143594,7.077079803030048,0,,0.0,none,P01,1
E0003394,N0003642,N0002390,lateral,11.323217454698929,draft,drafted,s5c_flows,3.2393,4.368,0.000691,3.6221,held,0.136493,0.0829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.97301615060155,335.91640006332807,2.357641808382823,2.4252137062031807,2.107641808382823,2.1752137062031807,0.1956377799724896,0.06094630565846662,0.9646413434981039,0,,0.0,none,P01,1
E0003395,N0003643,N0003644,main,60.0000000001791,draft,provisional,s5c_flows,109.6662,140.386,0.012874,3.4626,merrimack,4.407844,1.5448,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.82663692039984,322.4966369203988,8.73308597999079,9.224340862804297,8.48308597999079,8.974340862804297,0.596002793731289,0.31145783812514105,1.6778444841549525,0,,0.0,none,P04,1
E0003396,N0003644,N0003645,main,59.999999999795385,draft,provisional,s5c_flows,109.6662,140.386,0.013374,3.4626,merrimack,4.408344,1.6048,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.4966369203988,322.1666369204,9.224340862804297,9.853718304209394,8.974340862804297,9.603718304209394,0.5960221129253093,0.3114760961212666,1.6777900992440278,0,,0.0,none,P04,1
E0003397,N0003645,N0003646,main,60.000000000212076,draft,provisional,s5c_flows,109.6662,140.386,0.013874,3.4626,merrimack,4.408844,1.6648,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.1666369204,321.8366369203988,9.853718304209394,10.616549114757447,9.603718304209394,10.366549114757447,0.5960414303706504,0.31149435330206765,1.6777357228031635,0,,0.0,none,P04,1
E0003398,N0003646,N0002381,main,12.634377732596857,draft,provisional,s5c_flows,109.6662,140.386,0.014374,3.4626,merrimack,4.409344,1.7248,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.8366369203988,321.7671478428695,10.616549114757447,10.81781309463048,10.366549114757447,10.56781309463048,0.5960607460676433,0.31151260966770233,0.353274332522563,0,,0.0,none,P04,1
E0003399,N0003647,N0003648,sub main,70.00000000005768,draft,drafted,s5c_flows,333.5617,498.624,0.028864,3.0265,merrimack,11.713199,3.4636,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.8850129492941,332.5350129492938,1.5528227440652813,1.6857512108624633,1.3028227440652813,1.4357512108624633,0.747038614359322,0.5499012881336154,1.5617220371776754,0,,0.0,none,P259,1
E0003400,N0003648,N0003649,sub main,70.00000000000864,draft,drafted,s5c_flows,333.5617,498.624,0.029447,3.0265,merrimack,11.713783,3.5336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.5350129492938,332.18501294929376,1.6857512108624633,1.990157949143736,1.4357512108624633,1.740157949143736,0.7470474260492032,0.5499182159265059,1.561703616110137,0,,0.0,none,P04,1
E0003401,N0003649,N0003650,sub main,70.00000000005768,draft,drafted,s5c_flows,333.5617,498.624,0.03003,3.0265,merrimack,11.714366,3.6036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.18501294929376,331.83501294929346,1.990157949143736,2.343179189378418,1.740157949143736,2.093179189378418,0.7470562221214324,0.5499351147078182,1.5616852281273,0,,0.0,none,P04,1
E0003402,N0003650,N0003651,sub main,69.99999999980676,draft,drafted,s5c_flows,334.3033,499.624,0.030614,3.0257,merrimack,11.737781,3.6736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.83501294929346,331.4850129492944,2.343179189378418,2.5249662987524744,2.093179189378418,2.2749662987524744,0.7474090616229508,0.5506137989431283,1.5609479822603491,0,,0.0,none,P04,1
E0003403,N0003651,N0003652,sub main,24.999999999932218,draft,drafted,s5c_flows,334.3033,499.624,0.031197,3.0257,merrimack,11.738364,3.7436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4850129492944,331.36001294929474,2.5249662987524744,2.6030607811740083,2.2749662987524744,2.3530607811740083,0.7474178359559982,0.5506306967069707,0.5574748776667765,0,,0.0,none,P04,1
E0003404,N0003652,N0003653,sub main,50.00000000021341,draft,drafted,s5c_flows,334.3033,499.624,0.031405,3.0257,merrimack,11.738572,3.7686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.36001294929474,331.11001294929366,2.6030607811740083,2.5215178124250883,2.3530607811740083,2.2715178124250883,0.7474209662936167,0.550636725405969,1.1149450857249887,0,,0.0,none,P04,1
E0003405,N0003653,N0003654,sub main,49.999974331322235,draft,drafted,s5c_flows,334.3033,499.624,0.031822,3.0257,merrimack,11.738989,3.8186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.11001294929366,330.86001307763706,2.5215178124250883,2.1903104086910616,2.2715178124250883,1.9403104086910616,0.747427241816292,0.5506488117789679,1.1149351520784676,0,,0.0,none,P04,1
E0003406,N0003654,N0003655,sub main,18.055626723092256,draft,drafted,s5c_flows,334.3033,499.624,0.032239,3.0257,merrimack,11.739406,3.8686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.86001307763706,330.7697349440216,2.1903104086910616,2.036966716134657,1.9403104086910616,1.786966716134657,0.7474335170690779,0.5506608981398002,0.40261388495336353,0,,0.0,none,P04,1
E0003407,N0003655,N0003656,sub main,39.99999999996825,draft,drafted,s5c_flows,334.3033,499.624,0.032389,3.0257,merrimack,11.739556,3.8867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7697349440216,330.5697349440218,2.036966716134657,1.839383708321975,1.786966716134657,1.589383708321975,0.7474357742882523,0.5506652457486381,0.8919383973840063,0,,0.0,none,P04,1
E0003408,N0003656,N0003657,sub main,39.99999999996825,draft,drafted,s5c_flows,334.3033,499.624,0.032722,3.0257,merrimack,11.73989,3.9267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5697349440218,330.36973494402196,1.839383708321975,1.8270118821499182,1.589383708321975,1.5770118821499182,0.7474408002375027,0.5506749264186723,0.8919323998025009,0,,0.0,none,P04,1
E0003409,N0003657,N0003658,sub main,16.94437327690298,draft,drafted,s5c_flows,334.3033,499.624,0.033056,3.0257,merrimack,11.740223,3.9667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.36973494402196,330.2850130776374,1.8270118821499182,1.8519498129875842,1.5770118821499182,1.6019498129875842,0.7474458109666472,0.5506845780969158,0.37782835509706,0,,0.0,none,P04,1
E0003410,N0003658,N0003659,sub main,70.00000000006604,draft,drafted,s5c_flows,334.3033,499.624,0.033197,3.0257,merrimack,11.740364,3.9836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2850130776374,329.9350130776371,1.8519498129875842,2.134597518066016,1.6019498129875842,1.8845975180660162,0.7474479325748749,0.5506886648412297,1.5608668053288082,0,,0.0,none,P04,1
E0003411,N0003659,N0003660,sub main,69.99999999991712,draft,drafted,s5c_flows,334.3033,499.624,0.03378,3.0257,merrimack,11.740947,4.0536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9350130776371,329.58501307763754,2.134597518066016,2.837258650878084,1.8845975180660162,2.587258650878084,0.7474567045707388,0.5507055624998296,1.5608484873184691,0,,0.0,none,P04,1
E0003412,N0003660,N0003661,sub main,70.00000000011067,draft,drafted,s5c_flows,334.3033,499.624,0.034364,3.0257,merrimack,11.741531,4.1236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.58501307763754,329.235013077637,2.837258650878084,3.3707608481442435,2.587258650878084,3.1207608481442435,0.7474654910841043,0.5507224891187068,1.5608301394307964,0,,0.0,none,P04,1
E0003413,N0003661,N0002381,sub main,27.092542190768647,draft,drafted,s5c_flows,334.3033,499.624,0.034947,3.0257,merrimack,11.742114,4.1936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.235013077637,329.09955036668316,3.3707608481442435,3.485410570816839,3.1207608481442435,3.235410570816839,0.7474742620241991,0.5507393867300308,0.6040908600964319,0,,0.0,none,P04,1
E0003414,N0003662,N0003663,sub main,59.99999999988936,draft,drafted,s5c_flows,314.3557,404.27,0.165141,3.0483,merrimack,11.256007,19.8169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3009492494393,329.0009492494399,6.106490936107548,6.448635711497616,5.856490936107548,6.198635711497616,0.7399752290761608,0.5366378539322678,1.3513965882974612,0,,0.0,none,P01,1
E0003415,N0003663,N0003664,sub main,60.00000000024642,draft,drafted,s5c_flows,314.3557,404.27,0.165641,3.0483,merrimack,11.256507,19.8769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0009492494399,328.7009492494387,6.448635711497616,7.266793670483196,6.198635711497616,7.016793670483196,0.7399831364658441,0.5366523752789101,1.3513821474096046,0,,0.0,none,P01,1
E0003416,N0003664,N0003665,sub main,59.99999999988936,draft,drafted,s5c_flows,314.3557,404.27,0.166141,3.0483,merrimack,11.257007,19.9369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7009492494387,328.40094924943924,7.266793670483196,7.669088592357639,7.016793670483196,7.419088592357639,0.7399910434497241,0.5366668965823673,1.3513677075553647,0,,0.0,none,P01,1
E0003417,N0003665,N0003666,sub main,19.772749799071637,draft,drafted,s5c_flows,314.3557,404.27,0.166641,3.0483,merrimack,11.257507,19.9969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.40094924943924,328.30208550044387,7.669088592357639,7.956886667524884,7.419088592357639,7.706886667524884,0.7399989500278202,0.536681417842666,0.4453328345562355,0,,0.0,none,P01,1
E0003418,N0003666,N0003667,sub main,69.99999999995813,draft,drafted,s5c_flows,314.3557,404.27,0.166806,3.0483,merrimack,11.257672,20.0167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.30208550044387,327.95208550044407,7.956886667524884,8.871553415571555,7.706886667524884,8.621553415571555,0.7400015591095466,0.5366862098490981,1.576573254885887,0,,0.0,none,P01,1
E0003419,N0003667,N0003668,sub main,72.78782942073954,draft,drafted,s5c_flows,315.4355,405.726,0.167389,3.047,merrimack,11.291735,20.0867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.95208550044407,327.5881463533404,8.871553415571555,9.553760384940858,8.621553415571555,9.303760384940858,0.7405392391747531,0.5376753841230391,1.6381717891108043,0,,0.0,none,P01,1
E0003420,N0003668,N0003669,sub main,79.99999999999582,draft,drafted,s5c_flows,315.4355,405.726,0.167996,3.047,merrimack,11.292341,20.1595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5881463533404,327.1881463533404,9.553760384940858,10.287439584159586,9.303760384940858,10.037439584159586,0.7405487877958561,0.537692980331121,1.8004665665603896,0,,0.0,none,P01,1
E0003421,N0003669,N0003670,sub main,80.00000000000148,draft,drafted,s5c_flows,315.4355,405.726,0.168662,3.047,merrimack,11.293008,20.2395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1881463533404,326.7881463533404,10.287439584159586,11.41894593181587,10.037439584159586,11.16894593181587,0.7405592968951001,0.5377123477045778,1.8004410165715925,0,,0.0,none,P01,1
E0003422,N0003670,N0003671,sub main,7.322692188340746,draft,drafted,s5c_flows,321.6116,408.712,0.169329,3.0399,merrimack,11.484907,20.3195,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,326.7881463533404,326.7478715463045,11.41894593181587,11.50682816072674,11.16894593181587,11.25682816072674,0.7711595047806,0.5276360585417537,0.15826151275980405,0,,0.0,none,P01,1
E0003423,N0003671,N0003672,sub main,64.01787286182933,draft,drafted,s5c_flows,321.6116,408.712,0.16939,3.0399,merrimack,11.484968,20.3268,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,326.7478715463045,326.39577324556444,11.50682816072674,12.094705270060558,11.25682816072674,11.844705270060558,0.7711605003846032,0.527637750931206,1.3835829858570623,0,,0.0,none,P01,1
E0003424,N0003672,N0002390,sub main,60.91724281732109,draft,drafted,s5c_flows,321.6116,408.712,0.169923,3.0399,merrimack,11.485501,20.3908,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,326.39577324556444,326.09118703147783,12.094705270060558,12.25042673805342,11.844705270060558,12.00042673805342,0.7435622899202341,0.5432988651403619,1.365436889487228,1,outfall_1000m,201.33,none,P01,1
E0003425,N0003673,N0002394,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.938,0.0,W11a-XG00729,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,348.30476105639735,347.4755638542795,1.6403683381338965,1.6525794562673468,1.3903683381338965,1.4025794562673468,0.0,0.0,0.0,0,,0.0,none,P83,1
E0003426,N0003674,N0003675,lateral,8.408192007157414,auto_link,provisional,s5c_flows,32.0434,43.208,0.002104,3.6221,held,1.345445,0.2524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.51111030890513,347.46906934886937,2.422361370782369,2.1851359733962568,2.172361370782369,1.9351359733962568,0.40523311723803634,0.17682602722313895,0.3458170803209712,0,,0.0,none,P83,1
E0003427,N0003675,N0003676,lateral,27.66844987656918,auto_link,provisional,s5c_flows,33.1232,44.664,0.002174,3.6221,held,1.390782,0.2609,26.131,0.0,W11a-XG00730,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.46906934886937,347.3307270994865,2.1851359733962568,2.0934367188728515,1.9351359733962568,1.8434367188728515,0.40935089864232627,0.1796781621641767,1.1265172076221057,0,,0.0,none,P83,1
E0003428,N0003676,N0002394,lateral,17.029386365926403,auto_link,provisional,s5c_flows,35.6219,49.098,0.002404,3.6221,held,1.495766,0.2885,17.029,0.0,W11a-XG00731,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3307270994865,347.2455801676569,2.0934367188728515,1.8825631428899783,1.8434367188728515,1.6325631428899783,0.4185189997147376,0.18611809371053328,0.6781606242302669,0,,0.0,none,P83,1
E0003429,N0003677,N0003678,main,12.000057378057615,auto_road,derived,s5c_flows,36.233,49.922,0.028674,3.6221,held,1.547654,3.4409,12.0,0.0,W11a-XG00732,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.82220247574116,410.7622021888509,5.366640297696335,5.3038988853678575,5.116640297696335,5.0538988853678575,0.4228753528980355,0.1892221019610381,0.4729548670319049,0,,0.0,none,P254,1
E0003430,N0003678,N0003679,main,17.63856831844434,auto_road,derived,s5c_flows,36.233,49.922,0.028774,3.6221,held,1.547754,3.4529,17.639,0.0,W11a-XG00733,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.7622021888509,410.6740093472587,5.3038988853678575,5.229616141022575,5.0538988853678575,4.979616141022575,0.4228836433584798,0.18922803640832203,0.6951702749863382,0,,0.0,none,P254,1
E0003431,N0003679,N0003680,main,58.73806907930318,auto_road,derived,s5c_flows,36.233,49.922,0.028921,3.6221,held,1.547901,3.4705,58.738,0.0,W11a-XG00734,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6740093472587,410.3803190018622,5.229616141022575,5.194815275481574,4.979616141022575,4.944815275481574,0.42289582961449723,0.18923675971868298,2.3149148074616686,0,,0.0,none,P254,1
E0003432,N0003680,N0003681,main,56.519823316984,auto_road,derived,s5c_flows,36.233,49.922,0.029411,3.6221,held,1.548391,3.5293,56.52,0.0,W11a-XG00735,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3803190018622,410.09771988527723,5.194815275481574,5.440671228004021,4.944815275481574,5.190671228004021,0.4229364442729023,0.18926583460827612,2.2272780415093227,0,,0.0,none,P254,1
E0003433,N0003681,N0003682,main,16.196312700645716,auto_road,derived,s5c_flows,36.233,49.922,0.029882,3.6221,held,1.548862,3.5858,16.196,0.0,W11a-XG00736,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.09771988527723,410.016738321774,5.440671228004021,5.437149617679097,5.190671228004021,5.187149617679097,0.4229754750972709,0.18929377802849773,0.6381895899488845,0,,0.0,none,P254,1
E0003434,N0003682,N0003683,main,41.301597528571165,auto_road,derived,s5c_flows,36.233,49.922,0.030017,3.6221,held,1.548997,3.602,41.302,0.0,W11a-XG00737,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.016738321774,409.8102303341312,5.437149617679097,5.565074841650073,5.187149617679097,5.315074841650073,0.42298666065381757,0.1893017865526891,1.6273798274052187,0,,0.0,none,P254,1
E0003435,N0003683,N0003684,main,22.991118165909622,auto_road,derived,s5c_flows,36.233,49.922,0.030361,3.6221,held,1.549341,3.6433,22.991,0.0,W11a-XG00738,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8102303341312,409.69527474330164,5.565074841650073,5.658393469588987,5.315074841650073,5.408393469588987,0.42301515984240246,0.1893221919760832,0.9058429558598302,0,,0.0,none,P254,1
E0003436,N0003684,N0003685,main,17.965575123967977,auto_road,derived,s5c_flows,36.233,49.922,0.030552,3.6221,held,1.549533,3.6663,17.966,0.0,W11a-XG00739,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.69527474330164,409.6054468676818,5.658393469588987,5.673087067865083,5.408393469588987,5.423087067865083,0.4230310643265765,0.18933358012378848,0.7078114997128871,0,,0.0,none,P254,1
E0003437,N0003685,N0003686,main,23.933803151250043,auto_road,derived,s5c_flows,36.233,49.922,0.030702,3.6221,held,1.549682,3.6843,23.934,0.0,W11a-XG00740,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6054468676818,409.48577785192555,5.673087067865083,5.592103007449452,5.423087067865083,5.342103007449452,0.42304340586221395,0.18934241734393148,0.9429214914117398,0,,0.0,none,P254,1
E0003438,N0003686,N0002419,main,41.61177892164067,auto_road,derived,s5c_flows,36.233,49.922,0.030902,3.6221,held,1.549882,3.7082,41.612,0.0,W11a-XG00741,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.48577785192555,409.27771895731735,5.592103007449452,5.332815710651403,5.342103007449452,5.082815710651403,0.42305997029906484,0.1893542787567168,1.6393175847002233,0,,0.0,none,P254,1
E0003439,N0003687,N0003688,lateral,20.011931258776144,auto_road,derived,s5c_flows,0.7416,1.0,0.007162,3.6221,held,0.038252,0.8595,20.012,0.0,W11a-XG00742,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.2890456232103,410.18898596691645,3.9518296209303116,4.011911249880427,3.7018296209303116,3.761911249880427,0.1272934695538031,0.034570757403063174,2.620183021292346,0,,0.0,none,P254,1
E0003440,N0003688,N0003689,lateral,31.28018503492008,auto_road,derived,s5c_flows,0.7416,1.0,0.007329,3.6221,held,0.038419,0.8795,31.28,0.0,W11a-XG00743,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.18898596691645,410.03258504174187,4.011911249880427,3.960243327398757,3.761911249880427,3.710243327398757,0.1274852442702794,0.034636993681965905,4.089386346104425,0,,0.0,none,P254,1
E0003441,N0003689,N0003690,lateral,11.620658449597894,auto_road,derived,s5c_flows,0.7416,1.0,0.00759,3.6221,held,0.03868,0.9108,11.621,0.0,W11a-XG00744,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.03258504174187,409.97448174949386,3.960243327398757,4.069829773943638,3.710243327398757,3.8198297739436384,0.12778381179373693,0.03474020349618415,1.5156664847285788,0,,0.0,none,P254,1
E0003442,N0003690,N0003691,lateral,10.086581784338842,auto_road,derived,s5c_flows,0.7416,1.0,0.007687,3.6221,held,0.038777,0.9224,10.087,0.0,W11a-XG00745,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.97448174949386,409.92404884057214,4.069829773943638,4.172020495365359,3.8198297739436384,3.9220204953653592,0.12789441820439587,0.03477846573485352,1.3144412302418156,0,,0.0,none,P254,1
E0003443,N0003691,N0002419,lateral,39.33567565665658,auto_road,derived,s5c_flows,0.7416,1.0,0.007771,3.6221,held,0.038861,0.9325,39.336,0.0,W11a-XG00746,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.92404884057214,409.72737046228883,4.172020495365359,4.883164205679918,3.9220204953653592,4.633164205679918,0.12799004643664108,0.034811558508353074,5.1222310838222,0,,0.0,none,P254,1
E0003444,N0003692,N0003693,lateral,40.00000000002725,draft,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,395.4226236738586,393.88262367385755,1.6829671464539047,1.6851558671580733,1.4329671464539047,1.4351558671580733,0.3213107824480825,0.029533320378695355,2.0748344067004383,0,,0.0,none,P23,1
E0003445,N0003693,N0002456,lateral,45.69003714452052,draft,provisional,s5c_flows,5.0607,6.824,0.000333,3.6221,held,0.212492,0.04,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,393.82283587359825,393.38878052072533,1.744943667417374,1.6283398406027914,1.494943667417374,1.3783398406027914,0.2821196568483497,0.06418125029298008,2.69921148913306,0,,0.0,none,P23,1
E0003446,N0003694,N0003695,main,19.99999999978966,draft,provisional,s5c_flows,79.9781,100.354,0.009699,3.5974,merrimack,3.339696,1.1639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.9819291444567,406.8819291444578,4.621403375074522,3.3534224180422143,4.371403375074522,3.1034224180422143,0.5316322320310499,0.27695942868107837,0.6269998567550347,0,,0.0,none,P23,1
E0003447,N0003695,N0003696,main,66.45727472249854,draft,provisional,s5c_flows,83.2174,104.722,0.009866,3.5801,merrimack,3.458131,1.1839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8819291444578,406.5496427708453,3.3534224180422143,3.6251313990765652,3.1034224180422143,3.3751313990765652,0.5370423247614126,0.28190459541547075,2.0624468394870914,0,,0.0,none,P23,1
E0003448,N0003696,N0003697,main,83.54272527773976,draft,provisional,s5c_flows,83.2174,104.722,0.01042,3.5801,merrimack,3.458684,1.2504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5496427708453,406.1319291444566,3.6251313990765652,3.913542046949658,3.3751313990765652,3.663542046949658,0.5370672443462969,0.28192751848601993,2.592559440715399,0,,0.0,none,P23,1
E0003449,N0003697,N0003698,main,44.99999999996675,draft,provisional,s5c_flows,88.6164,112.002,0.011116,3.553,merrimack,3.655271,1.3339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.1319291444566,405.90692914445674,3.913542046949658,3.1031721739026352,3.663542046949658,2.8531721739026352,0.5457348443178148,0.28998289494598706,1.3742937761963296,0,,0.0,none,P23,1
E0003450,N0003698,N0003699,main,75.0000000000569,draft,provisional,s5c_flows,92.9355,117.826,0.011491,3.5326,merrimack,3.811317,1.3789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.90692914445674,405.53192914445646,3.1031721739026352,3.3338240293716694,2.8531721739026352,3.0838240293716694,0.5523580815721781,0.2962511858529031,2.2630247328744977,0,,0.0,none,P23,1
E0003451,N0003699,N0003700,main,24.99999999995356,draft,provisional,s5c_flows,97.2546,123.65,0.012116,3.5132,merrimack,3.96674,1.4539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.53192914445646,405.4069291444567,3.3338240293716694,2.313712945387067,3.0838240293716694,2.063712945387067,0.5587455390922499,0.3023918549213225,0.7457181087169275,0,,0.0,none,P23,1
E0003452,N0003700,N0003701,main,39.999999999970896,draft,provisional,s5c_flows,99.4142,126.562,0.012324,3.5039,merrimack,4.044033,1.4789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.4069291444567,405.2069291444568,2.313712945387067,1.823802056715067,2.063712945387067,1.573802056715067,0.5618485484121012,0.3054096324683746,1.1865593825067589,0,,0.0,none,P23,1
E0003453,N0003701,N0003702,main,40.000000000026375,draft,provisional,s5c_flows,103.7333,132.386,0.012658,3.4859,merrimack,4.197935,1.5189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2069291444568,405.00692914445665,1.823802056715067,1.6495649961683512,1.573802056715067,1.3995649961683512,0.5678893078554175,0.3113510124548915,1.1739376977966225,0,,0.0,none,P23,1
E0003454,N0003702,N0003703,main,15.000000000017335,draft,provisional,s5c_flows,103.7333,132.386,0.012991,3.4859,merrimack,4.198268,1.5589,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,velocity,1.0,404.9884953334176,404.59849533341713,1.6679988072074252,1.5692903111141163,1.4179988072074252,1.3192903111141163,1.0214684046070255,0.20519024657516943,0.2447457002808303,0,,0.0,none,P23,1
E0003455,N0003703,N0003704,main,29.999999999949413,draft,provisional,s5c_flows,105.8929,135.298,0.013116,3.4773,merrimack,4.274885,1.5739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.59849533341713,404.4484953334174,1.5692903111141163,2.251669461504491,1.3192903111141163,2.001669461504491,0.5708436619473315,0.3142893828388228,0.8758965603533126,0,,0.0,none,P23,1
E0003456,N0003704,N0003705,main,30.000000000090157,draft,provisional,s5c_flows,108.0524,138.21,0.013366,3.4688,merrimack,4.351439,1.6039,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,velocity,1.0,404.4484953334174,404.10349533341633,2.251669461504491,1.5551350376774167,2.001669461504491,1.3051350376774167,0.7733741520149782,0.256038547476497,0.6465175991449724,0,,0.0,none,P23,1
E0003457,N0003705,N0003706,main,57.39364683687632,draft,provisional,s5c_flows,112.3715,144.034,0.013616,3.4524,merrimack,4.503748,1.6339,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,404.10198112655763,403.72892242211793,1.5566492445361177,1.5720724509289425,1.3066492445361177,1.3220724509289425,0.6368757392179926,0.3015392274871904,1.5019582654995587,0,,0.0,none,P23,1
E0003458,N0003706,N0003707,main,40.00000000007065,draft,provisional,s5c_flows,114.5311,146.946,0.014094,3.4444,merrimack,4.579989,1.6913,0.0,0.0,,200,PVC-U,3.5,0.5,ground,minimum,velocity,1.0,403.72892242211793,402.32892242211545,1.5720724509289425,1.551448671634546,1.3220724509289425,1.301448671634546,1.1641109368102687,0.1990156586324135,0.5726831056965664,0,,0.0,none,P23,1
E0003459,N0003707,N0003708,main,39.999999999881446,draft,provisional,s5c_flows,120.7073,149.932,0.014428,3.4226,merrimack,4.796056,1.7313,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,velocity,1.0,402.2604331672844,401.1404331672877,1.6199379264655818,1.6342860709935394,1.3699379264655818,1.3842860709935394,1.0910678427619303,0.21508683220114405,0.611022193612718,0,,0.0,none,P23,1
E0003460,N0003708,N0003709,main,15.724835699537314,draft,provisional,s5c_flows,121.787,151.388,0.014761,3.4189,merrimack,4.833967,1.7713,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,velocity,1.0,401.1404331672877,400.7944867818979,1.6342860709935394,1.5571672708364872,1.3842860709935394,1.3071672708364872,1.0042922826697414,0.22926209346371001,0.2609604788514272,0,,0.0,none,P23,1
