EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003461,N0003709,N0003710,main,21.881517463609278,draft,provisional,s5c_flows,121.787,151.388,0.014892,3.4189,merrimack,4.834098,1.7871,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,velocity,1.0,400.7725965538331,400.18179558231566,1.5790574989012498,1.572934642293717,1.3290574989012498,1.322934642293717,1.0796927147488955,0.21788087324269495,0.33777384319170645,0,,0.0,none,P23,1
E0003462,N0003710,N0003711,main,89.99999999990906,draft,provisional,s5c_flows,125.0264,155.756,0.015074,3.4081,merrimack,4.946774,1.8089,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,velocity,1.0,400.12636342113507,398.7763634211364,1.6283668034743073,1.6203040593323408,1.3783668034743073,1.3703040593323408,0.8826511542567413,0.255323214505909,1.6994256369172227,0,,0.0,none,P23,1
E0003463,N0003711,N0003712,main,90.00000000016816,draft,provisional,s5c_flows,131.5051,164.492,0.015824,3.3873,merrimack,5.171465,1.8989,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,velocity,1.0,398.65558126692684,396.99058126692375,1.7410862135419052,1.6735422682324952,1.4910862135419052,1.4235422682324952,0.9634571847106734,0.24761992057401788,1.5568932629354497,0,,0.0,none,P23,1
E0003464,N0003712,N0003713,main,4.999999999971773,draft,provisional,s5c_flows,134.7444,168.86,0.016574,3.3773,merrimack,5.283681,1.9889,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,396.99058126692375,396.95058126692396,1.6735422682324952,1.6264756178416633,1.4235422682324952,1.3764756178416633,0.718408920517303,0.31020845490853466,0.11599707485933951,0,,0.0,none,P23,1
E0003465,N0003713,N0003714,main,79.99999999996552,draft,provisional,s5c_flows,136.904,171.772,0.016616,3.3709,merrimack,5.357853,1.9939,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,396.95058126692396,396.47058126692417,1.6264756178416633,1.589874055341454,1.3764756178416633,1.339874055341454,0.6500776093017973,0.33697171006472604,2.0510371596474437,0,,0.0,none,P23,1
E0003466,N0003714,N0003715,main,79.99999999991337,draft,provisional,s5c_flows,141.2231,177.596,0.017283,3.3582,merrimack,5.506359,2.0739,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,velocity,1.0,396.4469469637773,395.36694696377845,1.6135083584883319,1.586208553799679,1.3635083584883319,1.336208553799679,0.8770859863025688,0.27683480678090444,1.5201854255506584,0,,0.0,none,P23,1
E0003467,N0003715,N0003716,main,79.99999999996552,draft,provisional,s5c_flows,144.4624,181.964,0.017949,3.349,merrimack,5.617546,2.1539,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,velocity,1.0,395.2712917659988,394.3112917659992,1.6818637515793284,1.655016827750785,1.4318637515793284,1.405016827750785,0.8457701528470724,0.28824108782547,1.5764724362102724,0,,0.0,none,P23,1
E0003468,N0003716,N0002460,main,80.75960665295317,draft,provisional,s5c_flows,146.622,184.876,0.018616,3.343,merrimack,5.691726,2.2339,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,394.3112917659992,393.867113929408,1.655016827750785,1.5797854846545079,1.405016827750785,1.3297854846545079,0.6406290806178468,0.35603281842675427,2.101049554162854,0,,0.0,none,P23,1
E0003469,N0003717,N0002460,lateral,79.55644974685147,draft,provisional,s5c_flows,9.718,13.104,0.0,3.6221,held,0.407405,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,394.27871289658765,393.80137419810654,1.616001458881101,1.6455252159559564,1.366001458881101,1.3955252159559564,0.29725727133685625,0.0963114948410411,4.46058332955501,0,,0.0,none,P23,1
E0003470,N0003718,N0003719,lateral,50.00000000001724,draft,provisional,s5c_flows,4.3844,5.912,0.00155,3.6221,held,0.185354,0.1859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.77637041578424,394.52637041578413,1.7123380803095074,1.834866156481496,1.4623380803095074,1.584866156481496,0.2163508879845365,0.07002098866735726,3.851767566552269,0,,0.0,none,P23,1
E0003471,N0003719,N0003720,lateral,50.00000000001724,draft,provisional,s5c_flows,5.126,6.912,0.001966,3.6221,held,0.216861,0.2359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.52637041578413,394.276370415784,1.834866156481496,1.7636991642941098,1.584866156481496,1.5136991642941098,0.22772604974667274,0.07521756625175277,3.6593676228988214,0,,0.0,none,P23,1
E0003472,N0003720,N0003721,lateral,11.58564951033566,draft,provisional,s5c_flows,5.126,6.912,0.002383,3.6221,held,0.217278,0.2859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.276370415784,394.21844216823234,1.7636991642941098,1.7524440622364068,1.5136991642941098,1.5024440622364068,0.2278685175585742,0.07528361001714659,0.8473928762711109,0,,0.0,none,P23,1
E0003473,N0003721,N0003722,lateral,50.00000000014595,draft,provisional,s5c_flows,5.126,6.912,0.002479,3.6221,held,0.217374,0.2975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.21844216823234,393.9684421682316,1.7524440622364068,2.0415065622371458,1.5024440622364068,1.7915065622371458,0.227901288525656,0.07529880500704131,3.6565538471799965,0,,0.0,none,P23,1
E0003474,N0003722,N0003723,lateral,49.999999999682885,draft,provisional,s5c_flows,5.126,6.912,0.002896,3.6221,held,0.217791,0.3475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.9684421682316,393.7184421682332,2.0415065622371458,2.274447236063679,1.7915065622371458,2.024447236063679,0.22804351877702272,0.07536476780566623,3.654273262389307,0,,0.0,none,P23,1
E0003475,N0003723,N0003724,lateral,3.4143504899215027,draft,provisional,s5c_flows,5.126,6.912,0.003313,3.6221,held,0.218208,0.3975,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,393.7184421682332,393.6774699623541,2.274447236063679,2.4388020103021404,2.024447236063679,2.1888020103021404,0.3082874748045134,0.06154216075302596,0.18458693962437486,0,,0.0,none,P23,1
E0003476,N0003724,N0003725,lateral,14.999999999811024,draft,provisional,s5c_flows,5.126,6.912,0.003341,3.6221,held,0.218236,0.4009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.6774699623541,393.60246996235503,2.4388020103021404,5.2407612388168445,2.1888020103021404,4.9907612388168445,0.2281950870561158,0.07543508741308744,1.0955538229242092,0,,0.0,none,P23,1
E0003477,N0003725,N0003726,lateral,15.000000000274088,draft,provisional,s5c_flows,5.126,6.912,0.003466,3.6221,held,0.218361,0.4159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.60246996235503,393.5274699623537,5.2407612388168445,11.637294441943197,4.9907612388168445,11.387294441943197,0.22823762309994916,0.07545482670486045,1.0953496474816022,0,,0.0,none,P23,1
E0003478,N0003726,N0003727,lateral,4.999999999786746,draft,provisional,s5c_flows,5.126,6.912,0.003591,3.6221,held,0.218486,0.4309,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,393.5274699623537,393.48746996235536,11.637294441943197,12.519396492722763,11.387294441943197,12.269396492722763,0.268395852444376,0.06764174153691091,0.31048666576190703,1,recovers_500m,15.0,none,P23,1
E0003479,N0003727,N0003728,lateral,10.00000000002428,draft,provisional,s5c_flows,5.126,6.912,0.003633,3.6221,held,0.218528,0.4359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.48746996235536,393.43746996235524,12.519396492722763,8.797027107957263,12.269396492722763,8.547027107957263,0.22829442439795725,0.07548118923882854,0.7300514110521686,1,recovers_500m,15.0,none,P23,1
E0003480,N0003728,N0003729,lateral,14.999999999811024,draft,provisional,s5c_flows,5.126,6.912,0.003716,3.6221,held,0.218611,0.4459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.43746996235524,393.36246996235616,8.797027107957263,4.493334481003217,8.547027107957263,4.243334481003217,0.2283226435662892,0.07549428768183367,1.0949417722744068,0,,0.0,none,P23,1
E0003481,N0003729,N0003730,lateral,15.000000000280227,draft,provisional,s5c_flows,5.126,6.912,0.003841,3.6221,held,0.218736,0.4609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.36246996235616,393.28746996235475,4.493334481003217,2.3231867759265015,4.243334481003217,2.0731867759265015,0.22836512802209727,0.07551400937741345,1.0947380721827185,0,,0.0,none,P23,1
E0003482,N0003730,N0002456,lateral,19.15926503863876,draft,provisional,s5c_flows,5.126,6.912,0.003966,3.6221,held,0.218861,0.4759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.28746996235475,393.19167363716156,2.3231867759265015,1.825446724166568,2.0731867759265015,1.575446724166568,0.22840759531515495,0.07553372521796245,1.3980318103551506,0,,0.0,none,P23,1
E0003483,N0003731,N0002462,main,84.395618753024,draft,provisional,s5c_flows,36.9083,49.768,0.007326,3.6221,held,1.554619,0.8792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.62858347102673,353.2066053772616,7.7297844488951455,7.93939071648839,7.4797844488951455,7.68939071648839,0.423451836537185,0.18963500637516378,3.3217323069992513,0,,0.0,none,P36,1
E0003484,N0003732,N0002462,lateral,72.94724212244977,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.68305804682774,359.3183218362155,1.550676084031636,1.827674257534511,1.300676084031636,1.577674257534511,0.2574568165029687,0.08951681879880405,4.722296287282326,0,,0.0,none,P36,1
E0003485,N0003733,N0003734,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,419.2606534286363,419.1344462576832,1.5549593643324329,1.5577534493480698,1.3049593643324329,1.3077534493480698,0.0,0.0,0.0,0,,0.0,none,P59,1
E0003486,N0003734,N0002465,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0194,12.385,0.0,W11a-XG00747,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,419.07026465256115,418.7637356979745,1.6219350544701001,1.6177645461661427,1.3719350544701001,1.3677645461661427,0.020886969879158352,0.003000037289422025,13.588524699409875,0,,0.0,none,P59,1
E0003487,N0003735,N0003736,main,8.06225774829855,auto_block,provisional,s5c_flows,1.8214,2.456,0.004206,3.6221,held,0.080563,0.5047,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.1924258033534,418.1480833857377,3.7941159446934876,3.7748902470747794,3.5441159446934876,3.5248902470747794,0.169538004542757,0.04704381830367141,0.7925713342801232,0,,0.0,none,P59,1
E0003488,N0003736,N0003737,main,28.861739379323623,auto_block,provisional,s5c_flows,1.8214,2.456,0.004273,3.6221,held,0.08063,0.5128,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.1480833857377,417.98934381915143,3.7748902470747794,3.754430594911071,3.5248902470747794,3.504430594911071,0.16958546709223704,0.04706128407950741,2.8364988928783825,0,,0.0,none,P59,1
E0003489,N0003737,N0003738,main,49.9999999998728,auto_block,provisional,s5c_flows,1.8214,2.456,0.004514,3.6221,held,0.080871,0.5416,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.98934381915143,417.71434381915213,3.754430594911071,3.702800956238491,3.504430594911071,3.452800956238491,0.16975596343929816,0.047124045045272484,4.9090077099365,0,,0.0,none,P59,1
E0003490,N0003738,N0003739,main,50.0000000002403,auto_block,provisional,s5c_flows,1.8214,2.456,0.00493,3.6221,held,0.081288,0.5916,12.121,0.0,W11a-XG00748,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.71434381915213,417.4393438191508,3.702800956238491,3.3610407023335824,3.452800956238491,3.1110407023335824,0.17005013618728557,0.04723240539843829,4.900515530428876,0,,0.0,none,P59,1
E0003491,N0003739,N0003740,main,7.703296142576987,auto_block,provisional,s5c_flows,1.8214,2.456,0.005347,3.6221,held,0.081704,0.6416,7.703,0.0,W11a-XG00749,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,417.4393438191508,417.3969756903666,3.3610407023335824,3.1921966729146334,3.1110407023335824,2.9421966729146334,0.170342556191394,0.04734021194877677,0.75370636623942,0,,0.0,none,P59,1
E0003492,N0003740,N0003741,main,16.15549442140351,auto_block,provisional,s5c_flows,1.8214,2.456,0.005411,3.6221,held,0.081769,0.6493,16.155,0.0,W11a-XG00750,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.3969756903666,417.3081204710489,3.1921966729146334,3.1505892457479945,2.9421966729146334,2.9005892457479945,0.17038815291081147,0.04735703035214053,1.5802638608193997,0,,0.0,none,P59,1
E0003493,N0003741,N0002465,main,17.029386365926403,auto_block,provisional,s5c_flows,1.8214,2.456,0.005546,3.6221,held,0.081903,0.6655,17.029,0.0,W11a-XG00751,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.3081204710489,417.2144588460363,3.1505892457479945,3.1670413981043453,2.9005892457479945,2.9170413981043453,0.17048207254719575,0.047391679733718356,1.6648266991252152,0,,0.0,none,P59,1
E0003494,N0003742,N0002468,sub main,32.180723068481164,draft,provisional,s5c_flows,0.0,0.0,0.042738,3.6221,held,0.042738,5.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.7285070117364,303.56760339639396,10.335335761701117,10.991478634856037,10.085335761701117,10.741478634856037,0.13225612909537504,0.03629912692578233,4.055353715122772,0,,0.0,none,P02,1
E0003495,N0003743,N0003744,lateral,70.00000000010019,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,312.99239124469204,312.64239124469157,1.638895376401706,1.9946631986678085,1.388895376401706,1.7446631986678085,0.0,0.0,0.0,0,,0.0,none,P02,1
E0003496,N0003744,N0003745,lateral,70.00000000010019,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.64239124469157,312.2923912446911,1.9946631986678085,2.175870474058911,1.7446631986678085,1.925870474058911,0.025530390765142158,0.006166662961199304,45.69717233867181,0,,0.0,none,P02,1
E0003497,N0003745,N0002469,lateral,19.031303520679852,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.2923912446911,312.1972347270877,2.175870474058911,2.3139957416623247,1.925870474058911,2.0639957416623247,0.034335901580504376,0.008041826953189918,9.237805836192974,0,,0.0,none,P02,1
E0003498,N0003746,N0002469,lateral,74.65162693178917,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.39952392578124,312.0262657911223,1.5500000000000114,2.4849646776277154,1.3000000000000114,2.2349646776277154,0.0,0.0,0.0,0,,0.0,none,P02,1
E0003499,N0003747,N0003748,sub main,50.00000000004466,draft,drafted,s5c_flows,1451.939,1929.9,0.404749,2.5331,merrimack,42.972897,48.5699,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,307.92597912622006,307.80097912621994,9.016769897217443,9.087601196045682,8.566769897217444,8.637601196045683,0.7925673601112936,0.4460703386498711,1.051435341996748,0,,0.0,none,P02,1
E0003500,N0003748,N0003749,sub main,50.00000000006305,draft,drafted,s5c_flows,1451.939,1929.9,0.405166,2.5331,merrimack,42.973314,48.6199,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,307.80097912621994,307.6759791262198,9.087601196045682,9.115311156983353,8.637601196045683,8.665311156983353,0.7925693373283871,0.446072795953562,1.051432718988859,0,,0.0,none,P02,1
E0003501,N0003749,N0003750,sub main,9.603693811568387,draft,drafted,s5c_flows,1451.939,1929.9,0.405583,2.5331,merrimack,42.97373,48.6699,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,307.6759791262198,307.6327625040677,9.115311156983353,9.123890327963522,8.665311156983353,8.673890327963523,0.9855512767415575,0.37862141872396815,0.1624081539981739,0,,0.0,none,P02,1
E0003502,N0003750,N0003751,sub main,50.000000000045425,draft,drafted,s5c_flows,1451.939,1929.9,0.405663,2.5331,merrimack,42.97381,48.6795,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,307.6327625040677,307.5077625040676,9.123890327963522,9.147022652182386,8.673890327963523,8.697022652182387,0.7925716891026858,0.44607571878202923,1.0514295991035878,0,,0.0,none,P02,1
E0003503,N0003751,N0003752,sub main,50.0000000000105,draft,drafted,s5c_flows,1451.939,1929.9,0.406079,2.5331,merrimack,42.974227,48.7295,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,307.5077625040676,307.3827625040676,9.147022652182386,9.215992378744886,8.697022652182387,8.765992378744887,0.7925736662802805,0.44607817607297906,1.05142697617563,0,,0.0,none,P02,1
E0003504,N0003752,N0003753,sub main,8.409769306553851,draft,drafted,s5c_flows,1451.939,1929.9,0.406496,2.5331,merrimack,42.974644,48.7795,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,307.3827625040676,307.3407136575348,9.215992378744886,9.179336391293305,8.765992378744887,8.729336391293305,1.0244418352301603,0.36793203524689444,0.1368187211374546,0,,0.0,none,P02,1
E0003505,N0003753,N0003754,sub main,90.1627339118085,draft,drafted,s5c_flows,1451.939,1929.9,0.406566,2.5331,merrimack,42.974714,48.7879,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,307.3407136575348,307.1153068227553,9.179336391293305,9.305408509275935,8.729336391293305,8.855408509275936,0.7925759753353538,0.44608104585144626,1.8959850899185395,0,,0.0,none,P02,1
E0003506,N0003754,N0003755,sub main,60.00000000003261,draft,drafted,s5c_flows,1451.939,1929.9,0.407317,2.5331,merrimack,42.975465,48.8781,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,307.1153068227553,306.9653068227552,9.305408509275935,9.071497376463526,8.855408509275936,8.621497376463527,0.7925795360681546,0.4460854713053546,1.2617030272587717,0,,0.0,none,P02,1
E0003507,N0003755,N0003756,sub main,61.48404131216851,draft,drafted,s5c_flows,1451.939,1929.9,0.407817,2.5331,merrimack,42.975965,48.9381,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,306.9653068227552,306.8115967194748,9.071497376463526,8.863970907478347,8.621497376463527,8.413970907478348,0.7925819066966949,0.4460884176689962,1.292906150407014,0,,0.0,none,P02,1
E0003508,N0003756,N0003757,sub main,60.00000000004828,draft,drafted,s5c_flows,1451.939,1929.9,0.40833,2.5331,merrimack,42.976478,48.9996,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,306.8115967194748,306.66159671947463,8.863970907478347,8.66652828052537,8.413970907478348,8.21652828052537,0.7925843389346229,0.4460914406293983,1.2616953816485776,0,,0.0,none,P02,1
E0003509,N0003757,N0003758,sub main,60.53352751691208,draft,drafted,s5c_flows,1451.939,1929.9,0.40883,2.5331,merrimack,42.976978,49.0596,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,306.66159671947463,306.51026290068233,8.66652828052537,8.94374710908329,8.21652828052537,8.49374710908329,0.7925867095106206,0.4460943869760927,1.2729107278430196,0,,0.0,none,P02,1
E0003510,N0003758,N0003759,sub main,50.00000000022157,draft,drafted,s5c_flows,1451.939,1929.9,0.409334,2.5331,merrimack,42.977482,49.1201,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,306.51026290068233,306.38526290068177,8.94374710908329,8.824759071974484,8.49374710908329,8.374759071974484,0.7925890990249801,0.44609735688509544,1.0514065035239173,0,,0.0,none,P02,1
E0003511,N0003759,N0003760,sub main,49.999999999761805,draft,drafted,s5c_flows,1451.939,1929.9,0.409751,2.5331,merrimack,42.977899,49.1701,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,306.38526290068177,306.26026290068233,8.824759071974484,8.81044632783329,8.374759071974484,8.36044632783329,0.7925910760437272,0.4460998141248099,1.0514038809129722,0,,0.0,none,P02,1
E0003512,N0003760,N0003761,sub main,7.728910696360719,draft,drafted,s5c_flows,1451.939,1929.9,0.410168,2.5331,merrimack,42.978315,49.2201,0.0,0.0,,400,GRP,0.55,0.205,table11,minimum,velocity,1.0,306.26026290068233,306.21775389185234,8.81044632783329,8.816700453850785,8.36044632783329,8.366700453850786,1.0608764588769564,0.35859310836789204,0.12142335443001759,0,,0.0,none,P02,1
E0003513,N0003761,N0003762,sub main,59.9999999998063,draft,drafted,s5c_flows,1451.939,1929.9,0.410232,2.5331,merrimack,42.97838,49.2278,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,306.21775389185234,306.0677538918528,8.816700453850785,8.601313490959683,8.366700453850786,8.151313490959684,0.7925933564674092,0.44610264848761483,1.261681027019674,0,,0.0,none,P02,1
E0003514,N0003762,N0003763,sub main,59.99536425816699,draft,drafted,s5c_flows,1451.939,1929.9,0.410732,2.5331,merrimack,42.97888,49.2878,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,306.0677538918528,305.9177654812074,8.601313490959683,8.6481830051207,8.151313490959684,8.1981830051207,0.7925957269447573,0.4461055948024921,1.261579773449636,0,,0.0,none,P02,1
E0003515,N0003763,N0002468,sub main,3.3048534755821657,draft,drafted,s5c_flows,1451.939,1929.9,0.411232,2.5331,merrimack,42.97938,49.3478,0.0,0.0,,400,GRP,1.25,0.205,table11,minimum,velocity,1.0,305.9177654812074,305.87645481276263,8.6481830051207,8.682627218487369,8.1981830051207,8.23262721848737,1.429418492146857,0.2887602816100342,0.038533775491442164,0,,0.0,none,P02,1
E0003516,N0003764,N0003765,sub main,54.08326913195984,auto_block,provisional,s5c_flows,800.8841,1055.512,0.142853,2.7222,merrimack,25.375911,17.1423,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,418.1948429783278,418.03259317093193,11.594707802922187,11.206878264614943,11.229707802922187,10.841878264614943,0.7468329185645566,0.49387682932395005,1.2069470914572187,0,,0.0,none,P07,1
E0003517,N0003765,N0002473,sub main,10.295630140987,auto_block,provisional,s5c_flows,804.1235,1059.88,0.143303,2.7208,merrimack,25.466051,17.1964,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,418.03259317093193,417.991410650368,11.206878264614943,11.182173334007018,10.841878264614943,10.817173334007018,0.8329453415608539,0.45508230852768994,0.20600851835195752,0,,0.0,none,P07,1
E0003518,N0003766,N0003767,lateral,8.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.10448445926414,427.0644844592641,1.5547867809702325,1.622801917689003,1.3047867809702325,1.372801917689003,0.13489621704043256,0.037230723305707175,0.9884141769028943,0,,0.0,none,P07,1
E0003519,N0003767,N0003768,lateral,46.87216658103186,auto_block,provisional,s5c_flows,2.1596,2.912,6.7e-05,3.6221,held,0.090601,0.008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0644844592641,426.83012362635895,1.622801917689003,2.1997836002035456,1.372801917689003,1.9497836002035456,0.17069461627320023,0.05068259801979155,4.57661051887073,0,,0.0,none,P07,1
E0003520,N0003768,N0002473,lateral,18.973665961010276,auto_block,provisional,s5c_flows,5.3989,7.28,0.000457,3.6221,held,0.226793,0.0549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.83012362635895,426.73525529655393,2.1997836002035456,2.4383286878210697,1.9497836002035456,2.1883286878210697,0.23106802382465724,0.07677306532455294,1.3685483641683065,0,,0.0,none,P07,1
E0003521,N0003769,N0002474,lateral,17.26267650163207,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9844543457031,409.898140963195,1.5500000000000114,1.665793362976899,1.3000000000000114,1.415793362976899,0.13489621704043256,0.037230723305707175,2.1328342731876995,0,,0.0,none,P114,1
E0003522,N0003770,N0002474,lateral,18.110770276274835,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.7557782906526,409.6652244392712,1.5514421683317892,1.89870988690069,1.3014421683317892,1.64870988690069,0.15034093436683285,0.042847972501074055,2.0077444146697974,0,,0.0,none,P114,1
E0003523,N0003771,N0003772,lateral,12.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,416.6681868594598,416.50618685945983,1.5546219784308164,1.5575948788214191,1.3046219784308164,1.3075948788214191,0.23938681518283858,0.040345846517591794,0.8354679009670781,0,,0.0,none,P03,1
E0003524,N0003772,N0003773,lateral,10.63014581273465,auto_block,provisional,s5c_flows,4.3191,5.824,0.0001,3.6221,held,0.181169,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.50618685945983,416.4530361303962,1.5575948788214191,1.6054660668694396,1.3075948788214191,1.3554660668694396,0.21473947537814095,0.06929706040006486,0.8250420495203719,0,,0.0,none,P03,1
E0003525,N0003773,N0003774,lateral,8.06225774829855,auto_block,provisional,s5c_flows,4.3191,5.824,0.000189,3.6221,held,0.181257,0.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4530361303962,416.41272484165466,1.6054660668694396,1.638361584126585,1.3554660668694396,1.388361584126585,0.21477362811737796,0.06931237211028737,0.6256399523977224,0,,0.0,none,P03,1
E0003526,N0003774,N0003775,lateral,17.204650534085253,auto_block,provisional,s5c_flows,9.4155,7.354,0.000256,3.6221,held,0.394978,0.0307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.41272484165466,416.32670158898424,1.638361584126585,1.6148572489063895,1.388361584126585,1.3648572489063895,0.2762899837808049,0.09911693497948729,1.0378377516413209,0,,0.0,none,P03,1
E0003527,N0003775,N0002478,lateral,57.4543296888929,auto_block,provisional,s5c_flows,12.6548,11.722,0.000399,3.6221,held,0.530923,0.0479,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,416.2679906180624,415.9519918047735,1.673568219828212,1.6185953534296118,1.423568219828212,1.3685953534296118,0.3137480694140235,0.11119983730468727,3.0520416054510644,0,,0.0,none,P03,1
E0003528,N0003776,N0003777,lateral,67.4166151627327,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.2296925779015,415.89260950208785,1.6540049318641081,1.7034598338496494,1.4040049318641081,1.4534598338496494,0.214700651244523,0.06927965601494754,5.2333807382471775,0,,0.0,none,P03,1
E0003529,N0003777,N0003778,lateral,5.0,auto_block,provisional,s5c_flows,10.4953,8.81,0.000562,3.6221,held,0.440551,0.0674,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,415.89260950208785,415.85260950208783,1.7034598338496494,1.7269498240840448,1.4534598338496494,1.4769498240840448,0.33670487595011817,0.0933188654575571,0.24749666335595008,0,,0.0,none,P03,1
E0003530,N0003778,N0002478,lateral,63.953107821277925,auto_block,provisional,s5c_flows,11.5751,10.266,0.000603,3.6221,held,0.48586,0.0724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.85260950208783,415.5328439629814,1.7269498240840448,2.037743195221708,1.4769498240840448,1.787743195221708,0.2951066172504154,0.10913529813677189,3.611864553515469,0,,0.0,none,P03,1
E0003531,N0003779,N0003780,sub main,21.633307652783937,auto_block,provisional,s5c_flows,1217.2323,1672.126,0.177685,2.5877,merrimack,36.634223,21.3222,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.2771614880497,408.21226156509135,8.294097056872147,8.793719880221147,7.929097056872147,8.428719880221147,0.8130428085694075,0.6211340092610314,0.4434638911336232,0,,0.0,none,P03,1
E0003532,N0003780,N0003781,sub main,13.416407864998739,auto_block,provisional,s5c_flows,1217.2323,1672.126,0.177866,2.5877,merrimack,36.634404,21.3439,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.21226156509135,408.1720123414964,8.793719880221147,8.922348010066116,8.428719880221147,8.557348010066116,0.8130436411768851,0.621136078743969,0.2750243485408814,0,,0.0,none,P03,1
E0003533,N0003781,N0002476,sub main,28.62263679271265,auto_block,provisional,s5c_flows,1219.3919,1675.038,0.177977,2.5872,merrimack,36.691363,21.3573,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.1720123414964,408.08614443111827,8.922348010066116,9.25809385013173,8.557348010066116,8.893093850131729,0.8133053091861308,0.6217874497687828,0.5865496525807579,0,,0.0,none,P03,1
E0003534,N0003782,N0003783,lateral,39.99999999993359,draft,provisional,s5c_flows,24.4968,33.032,0.00419,3.6221,held,1.031159,0.5028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.45877573869836,337.2587757386987,3.441126605051636,3.7914867124731586,3.191126605051636,3.5414867124731586,0.37345575422401445,0.15563037978422672,1.7851289185536696,0,,0.0,none,P40,1
E0003535,N0003783,N0003784,lateral,39.99999999993359,draft,provisional,s5c_flows,24.4968,33.032,0.004524,3.6221,held,1.031492,0.5428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.2587757386987,337.05877573869907,3.7914867124731586,4.192353411691556,3.5414867124731586,3.942353411691556,0.373492966908704,0.15565437694700895,1.7849510586059276,0,,0.0,none,P40,1
E0003536,N0003784,N0002482,lateral,16.288112948635128,draft,provisional,s5c_flows,26.7216,36.032,0.004857,3.6221,held,1.125096,0.5828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.05877573869907,336.9773351739559,4.192353411691556,4.4066064764347175,3.942353411691556,4.1566064764347175,0.38362215523299803,0.16225718352908153,0.7076456493474387,0,,0.0,none,P40,1
E0003537,N0003785,N0003786,lateral,52.77087723959573,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9332763671875,339.6694219809895,1.5500000000000114,1.8870355385417383,1.3000000000000114,1.6370355385417383,0.11845872128933585,0.03156792542268341,7.4246506385267415,0,,0.0,none,P40,1
E0003538,N0003786,N0002482,lateral,90.55043130851188,draft,drafted,s5c_flows,5.4642,7.368,0.00044,3.6221,held,0.229512,0.0528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6694219809895,339.21666982444697,1.8870355385417383,2.167271825943658,1.6370355385417383,1.9172718259436579,0.23196482858130243,0.07719270389924573,6.506046043152215,0,,0.0,none,P40,1
E0003539,N0003787,N0002518,lateral,31.622776601683793,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.04211351613714,487.8839996331287,1.5500800873784897,2.336306763355651,1.3000800873784897,2.086306763355651,0.0,0.0,0.0,0,,0.0,none,P43,1
E0003540,N0003788,N0002518,lateral,9.999999999977323,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,488.83876342773436,488.66876342773475,1.5500000000000114,1.5515429687496294,1.3000000000000114,1.3015429687496294,0.0,0.0,0.0,0,,0.0,none,P43,1
E0003541,N0003789,N0003790,main,5.656854249492381,auto_block,provisional,s5c_flows,2.9012,3.912,0.005069,3.6221,held,0.126693,0.6083,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,486.94462664557636,486.9022002387052,2.9448692040330116,2.991507036685448,2.6948692040330116,2.741507036685448,0.21934906211006153,0.05365314469749902,0.42982132337953444,0,,0.0,none,P43,1
E0003542,N0003790,N0003791,main,24.515301344262525,auto_block,provisional,s5c_flows,2.9012,3.912,0.005116,3.6221,held,0.126741,0.6139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.9022002387052,486.77962373198386,2.991507036685448,3.014199510203639,2.741507036685448,2.764199510203639,0.19089670854005797,0.058939520989370414,2.1403635445708598,0,,0.0,none,P43,1
E0003543,N0003791,N0002519,main,38.3275357934736,auto_block,provisional,s5c_flows,2.9012,3.912,0.00532,3.6221,held,0.126945,0.6384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.77962373198386,486.5879860530165,3.014199510203639,3.0921592106553817,2.764199510203639,2.8421592106553817,0.19099846438611132,0.05898231662802958,3.3444890003576937,0,,0.0,none,P43,1
E0003544,N0003792,N0003793,lateral,23.08679276123039,auto_block,provisional,s5c_flows,0.7416,1.0,0.000804,3.6221,held,0.031895,0.0965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.57176413315847,487.4563301693523,1.9279001734821577,2.180205475178923,1.6779001734821577,1.9302054751789228,0.11951779036022021,0.03192285865903918,3.2194360203124064,0,,0.0,none,P43,1
E0003545,N0003793,N0002519,lateral,53.761766078394324,auto_block,provisional,s5c_flows,0.7416,1.0,0.000997,3.6221,held,0.032087,0.1196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.4563301693523,487.1875213389604,2.180205475178923,2.492623924711495,1.9302054751789228,2.242623924711495,0.11976765551284381,0.032006798264511443,7.481397467480823,0,,0.0,none,P43,1
E0003546,N0003794,N0002524,lateral,28.635642126552707,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.87335055104944,420.7301723404167,1.554414341528684,1.7659519271614386,1.304414341528684,1.5159519271614386,0.13489621704043256,0.037230723305707175,3.537984330325305,0,,0.0,none,P22,1
E0003547,N0003795,N0003796,main,9.219544457292887,auto_block,provisional,s5c_flows,42.5505,52.034,0.018543,3.6221,held,1.802371,2.2251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5064866532568,414.46038893097034,8.411176920961964,8.406035629576536,8.161176920961964,8.156035629576536,0.4428129786592457,0.20379929800318713,0.34700670868651035,0,,0.0,none,P22,1
E0003548,N0003796,N0003797,main,23.53720459187964,auto_block,provisional,s5c_flows,42.5505,52.034,0.018619,3.6221,held,1.802447,2.2343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.46038893097034,414.34270290801095,8.406035629576536,8.43305392792655,8.156035629576536,8.18305392792655,0.4428186043573609,0.20380349885586374,0.8858858668941854,0,,0.0,none,P22,1
E0003549,N0003797,N0003798,main,16.278820596099706,auto_block,provisional,s5c_flows,42.5505,52.034,0.018816,3.6221,held,1.802644,2.2579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.34270290801095,414.26130880503047,8.43305392792655,8.423871859032033,8.18305392792655,8.173871859032033,0.44283318593473453,0.203814387526781,0.6126769294152413,0,,0.0,none,P22,1
E0003550,N0003798,N0003799,main,19.4164878389476,auto_block,provisional,s5c_flows,42.5505,52.034,0.018951,3.6221,held,1.802779,2.2742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.26130880503047,414.1642263658357,8.423871859032033,8.383014845101798,8.173871859032033,8.133014845101798,0.4428431776993504,0.2038218489885169,0.7307510806202974,0,,0.0,none,P22,1
E0003551,N0003799,N0002524,main,18.788294228055936,auto_block,provisional,s5c_flows,42.5505,52.034,0.019113,3.6221,held,1.802941,2.2936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1642263658357,414.0702848946954,8.383014845101798,8.425839372882706,8.133014845101798,8.175839372882706,0.4428551670796382,0.20383080240146428,0.7070894965485505,0,,0.0,none,P22,1
E0003552,N0003800,N0003801,main,58.64845979069914,draft,drafted,s5c_flows,35.4042,47.714,0.008216,3.6221,held,1.492451,0.9859,58.648,0.0,W11a-XG00752,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.70214836808583,314.40890606913234,5.374237129961045,5.2842702003989075,5.124237129961045,5.0342702003989075,0.4182369017528268,0.18591807539179267,2.337130764283114,0,,0.0,none,P31,1
E0003553,N0003801,N0003802,main,79.99999999994694,draft,drafted,s5c_flows,35.4042,47.714,0.008705,3.6221,held,1.49294,1.0446,80.0,0.0,W11a-XG00753,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.40890606913234,314.0089060691326,5.2842702003989075,5.127324399617407,5.0342702003989075,4.877324399617407,0.4182785435356973,0.18594759352070683,3.1876684901449117,0,,0.0,none,P31,1
E0003554,N0003802,N0003803,main,79.99999999990577,draft,drafted,s5c_flows,36.8874,49.714,0.009371,3.6221,held,1.555787,1.1246,80.0,0.0,W11a-XG00754,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0089060691326,313.60890606913307,5.127324399617407,5.17710467305443,4.877324399617407,4.92710467305443,0.42354832274303567,0.18970416347191404,3.148007586706201,0,,0.0,none,P31,1
E0003555,N0003803,N0002526,main,19.718280370831742,draft,drafted,s5c_flows,36.8874,49.714,0.010038,3.6221,held,1.556453,1.2046,19.718,0.0,W11a-XG00755,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.60890606913307,313.5103146672789,5.17710467305443,5.189087188189831,4.92710467305443,4.939087188189831,0.4236033156646759,0.18974358630907445,0.7758154717577297,0,,0.0,none,P31,1
E0003556,N0003804,N0002531,main,14.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.021119,3.6221,held,0.066387,2.5343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3408000995049,398.2708000995049,13.426320261823207,13.393567576276325,13.176320261823207,13.143567576276325,0.15371616291335688,0.04411335776709205,1.5179492443150118,1,outfall_1000m,366.53,none,P13,1
E0003557,N0003805,N0003806,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,410.9581925089148,410.9157661020436,1.5522750203820692,1.6089226186595056,1.3022750203820692,1.3589226186595056,0.0,0.0,0.0,0,,0.0,none,P13,1
E0003558,N0003806,N0003807,lateral,69.99999999993067,auto_block,provisional,s5c_flows,0.0,0.0,5.9e-05,3.6221,held,5.9e-05,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9157661020436,410.56576610204394,1.6089226186595056,1.6725456655341873,1.3589226186595056,1.4225456655341873,0.008183123211827225,0.00285743575189476,142.56985217811524,0,,0.0,none,P13,1
E0003559,N0003807,N0003808,lateral,70.00000000009791,auto_block,provisional,s5c_flows,0.0,0.0,0.000642,3.6221,held,0.000642,0.0771,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.5651664366822,410.2151664366817,1.6731453308959203,1.5928779969120228,1.4231453308959203,1.3428779969120228,0.02663026173751421,0.006393947065813893,43.80980848659133,0,,0.0,none,P13,1
E0003560,N0003808,N0003809,lateral,7.220922426099438,auto_block,provisional,s5c_flows,0.0,0.0,0.001226,3.6221,held,0.001226,0.1471,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,410.2151664366817,410.17184090212515,1.5928779969120228,1.5924718420154704,1.3428779969120228,1.3424718420154704,0.03721869623719785,0.007875500132172114,3.2335551555773203,0,,0.0,none,P13,1
E0003561,N0003809,N0003810,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.001286,3.6221,held,0.001286,0.1543,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,410.17184090212515,410.0021352746404,1.5924718420154704,1.557740213640841,1.3424718420154704,1.307740213640841,0.03796200596592622,0.008024157735683629,12.417797974484094,0,,0.0,none,P13,1
E0003562,N0003810,N0002531,lateral,28.844410203711913,auto_block,provisional,s5c_flows,0.7416,1.0,0.001521,3.6221,held,0.032612,0.1826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.0021352746404,409.85791322362184,1.557740213640841,1.8064544521594144,1.307740213640841,1.5564544521594144,0.12044564859763202,0.03223494839422,3.9913452719894824,0,,0.0,none,P13,1
E0003563,N0003811,N0002533,lateral,30.4138126514911,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.69627685546874,395.5442077922113,1.5500000000000114,1.5817077351324542,1.3000000000000114,1.3317077351324542,0.0,0.0,0.0,0,,0.0,none,P11,1
E0003564,N0003812,N0003813,sub main,16.1245154965971,auto_block,provisional,s5c_flows,142.5688,189.03,0.035899,3.3544,merrimack,5.570924,4.3079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5103451887724,390.42972261128944,6.459228785836956,6.48144071878869,6.209228785836956,6.23144071878869,0.6150941451148872,0.3611067043958971,0.4369118566282067,0,,0.0,none,P11,1
E0003565,N0003813,N0003814,sub main,9.848857801796104,auto_block,provisional,s5c_flows,142.5688,189.03,0.036033,3.3544,merrimack,5.571058,4.324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.42972261128944,390.38047832228045,6.48144071878869,6.402663767563297,6.23144071878869,6.152663767563297,0.6150982602258859,0.36111132447092376,0.26686407789489475,0,,0.0,none,P11,1
E0003566,N0003814,N0003815,sub main,32.802438933713454,auto_block,provisional,s5c_flows,142.5688,189.03,0.036116,3.3544,merrimack,5.57114,4.3339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.38047832228045,390.2164661276119,6.402663767563297,6.493647397778716,6.152663767563297,6.243647397778716,0.6151007783873995,0.3611141516618118,0.8888093378701052,0,,0.0,none,P11,1
E0003567,N0003815,N0003816,sub main,17.11724276862369,auto_block,provisional,s5c_flows,142.5688,189.03,0.036389,3.3544,merrimack,5.571414,4.3667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.2164661276119,390.1308799137688,6.493647397778716,6.516764129199942,6.243647397778716,6.266764129199942,0.6151091925076192,0.3611235985109834,0.4637995707949491,0,,0.0,none,P11,1
E0003568,N0003816,N0003817,sub main,40.24922359499622,auto_block,provisional,s5c_flows,142.5688,189.03,0.036532,3.3544,merrimack,5.571556,4.3838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.1308799137688,389.92963379579385,6.516764129199942,6.422508538190527,6.266764129199942,6.172508538190527,0.6151135529742103,0.36112849425929117,1.0905635065369177,0,,0.0,none,P11,1
E0003569,N0003817,N0003818,sub main,12.204650534038233,auto_block,provisional,s5c_flows,142.5688,189.03,0.036867,3.3544,merrimack,5.571892,4.424,1.526,0.0,W11a-XG00756,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.92963379579385,389.8686105431237,6.422508538190527,6.572704154141945,6.172508538190527,6.322704154141945,0.6151238703286241,0.36114007839105533,0.3306827324475316,0,,0.0,none,P11,1
E0003570,N0003818,N0002533,sub main,26.372024024591504,auto_block,provisional,s5c_flows,142.5688,189.03,0.036969,3.3544,merrimack,5.571994,4.4362,13.962,0.0,W11a-XG00757,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8686105431237,389.73675042300073,6.572704154141945,7.3891651043430215,6.322704154141945,7.1391651043430215,0.6151270022799068,0.36114359495406034,0.7145414395955695,0,,0.0,none,P11,1
E0003571,N0003819,N0003820,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,6.389,0.0,W11a-XG00758,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.7438232421875,433.68792154275,1.5500000000000114,1.8085689357656065,1.3000000000000114,1.5585689357656065,0.13489621704043256,0.037230723305707175,1.3813508059246091,0,,0.0,none,P18,0
E0003572,N0003820,N0002583,lateral,53.36521927679844,auto_block,provisional,s5c_flows,1.0798,1.456,9.3e-05,3.6221,held,0.04536,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.68792154275,433.42109544636605,1.8085689357656065,2.531938000899572,1.5585689357656065,2.281938000899572,0.13499133069991334,0.03726444229675743,6.588721784343037,0,,0.0,none,P18,0
E0003573,N0003821,N0003822,main,8.48528137423857,auto_block,provisional,s5c_flows,11.1736,11.854,0.016439,3.6221,held,0.484866,1.9727,8.485,0.0,W11a-XG00759,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.3981149815677,428.35144593400935,6.989061532104188,6.992700794506277,6.739061532104188,6.742700794506277,0.30485353309759805,0.10659241388330734,0.4638993512731696,0,,0.0,none,P18,0
E0003574,N0003822,N0003823,main,22.847319317591726,auto_block,provisional,s5c_flows,11.1736,11.854,0.01651,3.6221,held,0.484937,1.9811,22.847,0.0,W11a-XG00760,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.35144593400935,428.2257856777626,6.992700794506277,7.1530595370811625,6.742700794506277,6.9030595370811625,0.30486770141738595,0.10659968321113791,1.2490291806014184,0,,0.0,none,P18,0
E0003575,N0003823,N0003824,main,59.99999999995219,auto_block,provisional,s5c_flows,11.1736,11.854,0.0167,3.6221,held,0.485127,2.004,60.0,0.0,W11a-XG00761,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.2257856777626,427.89578567776283,7.1530595370811625,7.674069058565294,6.9030595370811625,7.424069058565294,0.30490560933474287,0.10661913368858825,3.279703519331931,0,,0.0,none,P18,0
E0003576,N0003824,N0003825,main,59.99999999995219,auto_block,provisional,s5c_flows,12.2534,13.31,0.0172,3.6221,held,0.530894,2.064,15.385,0.0,W11a-XG00762,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.89578567776283,427.5657856777631,7.674069058565294,8.359415738252551,7.424069058565294,8.109415738252551,0.31374264635194554,0.11119700124981899,3.1873257003048225,0,,0.0,none,P18,0
E0003577,N0003825,N0002583,main,15.680335242569415,auto_block,provisional,s5c_flows,13.3332,14.766,0.0177,3.6221,held,0.576662,2.124,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.5657856777631,427.4795438339289,8.359415738252551,8.47348961333671,8.109415738252551,8.22348961333671,0.3220490780314534,0.11557961256754393,0.8114878710628266,0,,0.0,none,P18,0
E0003578,N0003826,N0002636,lateral,9.999999999953992,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG00763,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8846008300781,392.83460083007833,1.5500000000000114,1.9391418457029204,1.3000000000000114,1.6891418457029204,0.0,0.0,0.0,0,,0.0,none,P41,1
E0003579,N0003827,N0003828,main,7.9079402259421405,auto_block,provisional,s5c_flows,54.879,74.0,0.009657,3.6221,held,2.310324,1.1588,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,391.28141460984324,391.23792093860055,3.936175722188011,4.032525838743197,3.686175722188011,3.7825258387431973,0.49341550004183427,0.22484950218259941,0.2671156535506642,0,,0.0,none,P41,1
E0003580,N0003828,N0002636,main,21.633307652783937,auto_block,provisional,s5c_flows,54.879,74.0,0.009722,3.6221,held,2.31039,1.1667,9.271,0.0,W11a-XG00764,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.23792093860055,391.11893774651026,4.032525838743197,3.6548049292709948,3.7825258387431973,3.4048049292709948,0.49341970291786263,0.22485267531145475,0.7307270573392951,0,,0.0,none,P41,1
E0003581,N0003829,N0002644,lateral,71.41725805353263,draft,provisional,s5c_flows,0.0,0.0,0.004828,3.6221,held,0.004828,0.5794,1.52,0.0,W11a-XG00765,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.43194006626584,312.0748537759982,3.779821408343537,4.279668929079946,3.529821408343537,4.029668929079946,0.06027170087587824,0.014260007691060811,19.748698260179964,0,,0.0,none,P08,1
E0003582,N0003830,N0003831,lateral,51.50639533572043,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,315.43852123956117,315.1809892628826,1.5642253424700812,1.6648664500080486,1.3142253424700812,1.4148664500080486,0.0,0.0,0.0,0,,0.0,none,P08,1
E0003583,N0003831,N0003832,lateral,60.000000000117396,draft,provisional,s5c_flows,0.0,0.0,0.000429,3.6221,held,0.000429,0.0515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1809892628826,314.880989262882,1.6648664500080486,1.7440717722742534,1.4148664500080486,1.4940717722742534,0.022269960346521782,0.005504827007504903,44.90353752058391,0,,0.0,none,P08,1
E0003584,N0003832,N0003833,lateral,60.00000000009653,draft,provisional,s5c_flows,0.0,0.0,0.000929,3.6221,held,0.000929,0.1115,1.463,0.0,W11a-XG00766,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.880989262882,314.58098926288153,1.7440717722742534,1.8169904734465945,1.4940717722742534,1.5669904734465945,0.031206071837515233,0.007360908486265499,32.04504575931378,0,,0.0,none,P08,1
E0003585,N0003833,N0002644,lateral,11.11574978670997,draft,provisional,s5c_flows,0.0,0.0,0.001429,3.6221,held,0.001429,0.1715,9.528,0.0,W11a-XG00767,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.58098926288153,314.525410513948,1.8169904734465945,1.8291121911301502,1.5669904734465945,1.5791121911301502,0.03732688581398002,0.008707060019624319,4.963245457133204,0,,0.0,none,P08,1
E0003586,N0003834,N0003835,main,27.490657331100948,auto_road,derived,s5c_flows,0.7416,1.0,0.015707,3.6221,held,0.046797,1.8848,27.491,0.0,W11a-XG00768,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.8513629408801,310.7139096542246,5.766495945838642,5.533709974681642,5.516495945838642,5.283709974681642,0.13644409424166534,0.03778081729464569,3.3579879344100187,0,,0.0,none,P08,1
E0003587,N0003835,N0003836,main,50.000000000119186,auto_road,derived,s5c_flows,0.7416,1.0,0.015936,3.6221,held,0.047026,1.9123,50.0,0.0,W11a-XG00769,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.7139096542246,310.46390965422404,5.533709974681642,5.4985842422603355,5.283709974681642,5.2485842422603355,0.13667273648629744,0.03786231763810713,6.097290174758946,0,,0.0,none,P08,1
E0003588,N0003836,N0003837,main,49.99999999977608,auto_road,derived,s5c_flows,0.7416,1.0,0.016353,3.6221,held,0.047443,1.9623,50.0,0.0,W11a-XG00770,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.46390965422404,310.2139096542252,5.4985842422603355,5.838550062571699,5.2485842422603355,5.588550062571699,0.13708710894326245,0.03801018216550198,6.078859928941247,0,,0.0,none,P08,1
