EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003589,N0003837,N0003838,main,4.611355654886819,auto_road,derived,s5c_flows,0.7416,1.0,0.016769,3.6221,held,0.047859,2.0123,4.611,0.0,W11a-XG00771,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,310.2139096542252,310.1724074533312,5.838550062571699,5.884294206825075,5.588550062571699,5.634294206825075,0.16789462847675876,0.03336730804057378,0.45776287352805906,0,,0.0,none,P08,1
E0003590,N0003838,N0003839,main,28.91651903025383,auto_road,derived,s5c_flows,0.7416,1.0,0.016808,3.6221,held,0.047898,2.0169,28.917,0.0,W11a-XG00772,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.1724074533312,310.0278248581799,5.884294206825075,5.9451365676013666,5.634294206825075,5.6951365676013666,0.13753636921119916,0.038170728932688996,3.5041057620003015,0,,0.0,none,P08,1
E0003591,N0003839,N0002643,main,52.12822432425312,auto_road,derived,s5c_flows,0.7416,1.0,0.017049,3.6221,held,0.048139,2.0458,52.128,0.0,W11a-XG00773,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.0278248581799,309.7671837365586,5.9451365676013666,5.670041605238282,5.6951365676013666,5.420041605238282,0.1377731303731104,0.038255434891418943,6.306046297886246,0,,0.0,none,P08,1
E0003592,N0003840,N0003841,main,49.999999999875484,draft,provisional,s5c_flows,20.765,28.0,0.024647,3.6221,held,0.89517,2.9576,50.0,0.0,W11a-XG00774,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.67456121098235,311.39956121098305,5.662078193314528,5.796636298782573,5.412078193314528,5.546636298782573,0.36959543463197136,0.14218727582015794,2.2547176053758857,0,,0.0,none,P08,1
E0003593,N0003841,N0003842,main,50.000000000137604,draft,provisional,s5c_flows,20.765,28.0,0.025063,3.6221,held,0.895586,3.0076,50.0,0.0,W11a-XG00775,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.39956121098305,311.1245612109823,5.796636298782573,5.875286201127096,5.546636298782573,5.625286201127096,0.36964878607665236,0.14221862188142403,2.2543921817798753,0,,0.0,none,P08,1
E0003594,N0003842,N0003843,main,11.680690140003534,draft,provisional,s5c_flows,20.765,28.0,0.02548,3.6221,held,0.896003,3.0576,11.681,0.0,W11a-XG00776,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.1245612109823,311.06031741521224,5.875286201127096,5.909287076975261,5.625286201127096,5.659287076975261,0.3697022477086215,0.14225003610669756,0.5265809721381335,0,,0.0,none,P08,1
E0003595,N0003843,N0003844,main,85.54637659561925,draft,provisional,s5c_flows,20.765,28.0,0.025577,3.6221,held,0.8961,3.0693,85.546,0.0,W11a-XG00777,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,311.06031741521224,310.58981234393633,5.909287076975261,6.21560757793867,5.659287076975261,5.96560757793867,0.36971468103691646,0.1422573424613956,3.8564141928622946,0,,0.0,none,P08,1
E0003596,N0003844,N0003845,main,49.99999999997438,draft,provisional,s5c_flows,20.765,28.0,0.02629,3.6221,held,0.896813,3.1548,50.0,0.0,W11a-XG00778,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,310.58981234393633,310.31481234393647,6.21560757793867,6.345954257626033,5.96560757793867,6.095954257626033,0.36980604242048287,0.14231103600002942,2.25343352390488,0,,0.0,none,P08,1
E0003597,N0003845,N0003846,main,50.0000000000066,draft,provisional,s5c_flows,20.765,28.0,0.026707,3.6221,held,0.89723,3.2048,50.0,0.0,W11a-XG00779,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,310.31481234393647,310.03981234393643,6.345954257626033,6.385236484188567,6.095954257626033,6.135236484188567,0.3698594509268293,0.14234242908236477,2.253108123221393,0,,0.0,none,P08,1
E0003598,N0003846,N0003847,main,7.982304489697915,draft,provisional,s5c_flows,20.765,28.0,0.027124,3.6221,held,0.897646,3.2548,7.982,0.0,W11a-XG00780,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,310.03981234393643,309.9959096692431,6.385236484188567,6.407746336616299,6.135236484188567,6.157746336616299,0.369912713393181,0.14237373973203354,0.3596481097967161,0,,0.0,none,P08,1
E0003599,N0003847,N0003848,main,39.79062877468236,draft,provisional,s5c_flows,20.765,28.0,0.02719,3.6221,held,0.897713,3.2628,39.791,0.0,W11a-XG00781,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.9959096692431,309.7770612109823,6.407746336616299,6.6511614452676895,6.157746336616299,6.4011614452676895,0.36992129004664015,0.14237878188569458,1.7927520369565422,0,,0.0,none,P08,1
E0003600,N0003848,N0002643,main,73.09564648120222,draft,provisional,s5c_flows,20.765,28.0,0.027522,3.6221,held,0.898045,3.3026,73.096,0.0,W11a-XG00782,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,309.7770612109823,309.3750351553357,6.6511614452676895,6.06219018646118,6.4011614452676895,5.81219018646118,0.36996378242571465,0.14240376415557326,3.292919016826517,0,,0.0,none,P08,1
E0003601,N0003849,N0003850,main,65.73431371817918,auto_link,provisional,s5c_flows,6.5439,8.824,0.004878,3.6221,held,0.279217,0.5853,65.734,0.0,W11a-XG00783,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.03829733689525,343.70962576830436,2.969332057635995,2.277007532476887,2.719332057635995,2.027007532476887,0.24717292292372534,0.084452822372479,4.432410647346947,0,,0.0,none,P46,1
E0003602,N0003850,N0003851,main,7.0710678118654755,auto_link,provisional,s5c_flows,7.6237,10.28,0.005426,3.6221,held,0.325032,0.6511,7.071,0.0,W11a-XG00784,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,343.70962576830436,343.6671993614332,2.277007532476887,2.179724466691823,2.027007532476887,1.9297244666918232,0.276484092099804,0.08677024885900267,0.42624922577902435,0,,0.0,none,P46,1
E0003603,N0003851,N0003852,main,5.830951894845301,auto_link,provisional,s5c_flows,7.6237,10.28,0.005485,3.6221,held,0.325091,0.6581,5.831,0.0,W11a-XG00785,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,343.6671993614332,343.62638269816927,2.179724466691823,2.238515983471359,1.9297244666918232,1.988515983471359,0.2916301393621359,0.08369487279968865,0.3332389848090331,0,,0.0,none,P46,1
E0003604,N0003852,N0002702,main,30.4138126514911,auto_link,provisional,s5c_flows,7.6237,10.28,0.005533,3.6221,held,0.325139,0.664,30.414,0.0,W11a-XG00786,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.62638269816927,343.4743136349118,2.238515983471359,2.600271326025677,1.988515983471359,2.350271326025677,0.2595975616687184,0.09058673217056093,1.9526257267844476,0,,0.0,none,P46,1
E0003605,N0003853,N0003854,lateral,19.313207915827967,auto_block,provisional,s5c_flows,2.1596,2.912,0.00169,3.6221,held,0.092224,0.2028,19.313,0.0,W11a-XG00787,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7915237246613,344.69495768508216,2.3439132870574326,2.3743477348397164,2.0939132870574326,2.1243477348397164,0.17171296964217345,0.05108738893457074,1.8745631111493863,0,,0.0,none,P46,1
E0003606,N0003854,N0003855,lateral,9.219544457292887,auto_block,provisional,s5c_flows,2.1596,2.912,0.001851,3.6221,held,0.092385,0.2221,9.22,0.0,W11a-XG00788,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.69495768508216,344.6488599627957,2.3743477348397164,2.4066209942355385,2.1243477348397164,2.1566209942355385,0.17181330430172426,0.05112733730527816,0.8943374607263911,0,,0.0,none,P46,1
E0003607,N0003855,N0003856,lateral,48.30113870293329,auto_block,provisional,s5c_flows,2.9012,3.912,0.001928,3.6221,held,0.123552,0.2313,48.301,0.0,W11a-XG00789,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6488599627957,344.40735426928103,2.4066209942355385,2.2621098420470958,2.1566209942355385,2.0121098420470958,0.18929087119496404,0.05826575021344191,4.252814587942149,0,,0.0,none,P46,1
E0003608,N0003856,N0002702,lateral,33.52610922848042,auto_block,provisional,s5c_flows,2.9012,3.912,0.00233,3.6221,held,0.123955,0.2796,33.526,0.0,W11a-XG00790,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.40735426928103,344.23972372313864,2.2621098420470958,1.8348612377988616,2.0121098420470958,1.5848612377988616,0.1894953976213037,0.0583513974382284,2.9487179855312844,0,,0.0,none,P46,1
E0003609,N0003857,N0002706,lateral,9.055385138137417,auto_block,provisional,s5c_flows,6.6745,9.0,0.001001,3.6221,held,0.280812,0.1201,1.509,0.0,W11a-XG00791,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.375790709191,390.3305137835003,1.8582791150277558,1.7467872418903312,1.6082791150277558,1.4967872418903312,0.24762792533363093,0.0846742298970343,0.6094752255113548,0,,0.0,none,P84,1
E0003610,N0003858,N0002707,lateral,16.0312195418814,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,390.81703331778436,390.7128303907621,1.5500321119031355,1.5520316697847534,1.3000321119031355,1.3020316697847534,0.12949162820166976,0.029737239905788776,2.0633534080564186,0,,0.0,none,P84,1
E0003611,N0003859,N0003860,lateral,11.901244065545647,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,10.201,0.0,W11a-XG00792,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.3895279530862,390.3300217327585,1.5502913828512987,1.648524409819629,1.3002913828512987,1.398524409819629,0.11845872128933585,0.03156792542268341,1.6744572759198844,0,,0.0,none,P84,1
E0003612,N0003860,N0002706,lateral,10.556349186064615,auto_block,provisional,s5c_flows,1.4832,2.0,9.9e-05,3.6221,held,0.062279,0.0119,9.048,0.0,W11a-XG00793,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3300217327585,390.2772399868282,1.648524409819629,1.8000610385624327,1.398524409819629,1.5500610385624327,0.15042215968882108,0.04287826555868332,1.169635866584039,0,,0.0,none,P84,1
E0003613,N0003861,N0003862,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,12.042,0.0,W11a-XG00794,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.8477274037266,390.7875194308326,1.5500692271327807,1.6123829129173828,1.3000692271327807,1.3623829129173828,0.11845872128933585,0.03156792542268341,1.6942040298550718,0,,0.0,none,P84,1
E0003614,N0003862,N0003863,lateral,29.896406213827195,auto_block,provisional,s5c_flows,2.2248,3.0,0.0001,3.6221,held,0.093371,0.012,28.323,0.0,W11a-XG00795,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7875194308326,390.6380373997635,1.6123829129173828,1.6483700709396203,1.3623829129173828,1.3983700709396203,0.1724251243073531,0.051371189542868595,2.889796013769618,0,,0.0,none,P84,1
E0003615,N0003863,N0002707,lateral,5.871295016796223,auto_block,provisional,s5c_flows,3.708,5.0,0.000349,3.6221,held,0.1558,0.0419,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,390.6380373997635,390.5969383346459,1.6483700709396203,1.6679237259009483,1.3983700709396203,1.4179237259009483,0.22941774120448835,0.05984617567281167,0.42653596200906746,0,,0.0,none,P84,1
E0003616,N0003864,N0003865,lateral,3.605551275463989,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,404.44053955078124,404.3990757111134,1.5500000000000114,1.6278713103709492,1.3000000000000114,1.3778713103709492,0.17891359798507148,0.03080121435033914,0.3358745334870928,0,,0.0,none,P58,1
E0003617,N0003865,N0003866,lateral,67.11929677819934,auto_block,provisional,s5c_flows,1.8214,2.456,3e-05,3.6221,held,0.076387,0.0036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3990757111134,404.06347922722244,1.6278713103709492,2.0343906458244305,1.3778713103709492,1.7843906458244305,0.1611797752326656,0.046959329561833324,6.940417584579244,0,,0.0,none,P58,1
E0003618,N0003866,N0003867,lateral,15.297058540778355,auto_block,provisional,s5c_flows,1.8214,2.456,0.000589,3.6221,held,0.076947,0.0707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.06347922722244,403.9869939345186,2.0343906458244305,1.9725397568876701,1.7843906458244305,1.7225397568876701,0.16157706865424826,0.0471126650109073,1.577890834405455,0,,0.0,none,P58,1
E0003619,N0003867,N0002710,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.8214,2.456,0.000717,3.6221,held,0.077074,0.086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.9869939345186,403.9299851632636,1.9725397568876701,1.9855116629082659,1.7225397568876701,1.7355116629082659,0.1616668883546673,0.047147356705463966,1.1754369707396974,0,,0.0,none,P58,1
E0003620,N0003868,N0003869,lateral,10.536800902248112,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,6.021,0.0,W11a-XG00796,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,404.1308482954833,403.98860148330294,1.552653901782321,1.5574800596658065,1.302653901782321,1.3074800596658065,0.0,0.0,0.0,0,,0.0,none,P58,1
E0003621,N0003869,N0003870,lateral,62.71838400156405,auto_road,derived,s5c_flows,1.8214,2.456,8.8e-05,3.6221,held,0.076445,0.0105,47.421,0.0,W11a-XG00797,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.98860148330294,403.67500956329513,1.5574800596658065,2.2720119210798657,1.3074800596658065,2.0220119210798657,0.16122101760935129,0.046975238413103165,6.48368566038276,0,,0.0,none,P58,1
E0003622,N0003870,N0003871,lateral,92.17386818426836,auto_road,derived,s5c_flows,1.8214,2.456,0.00061,3.6221,held,0.076968,0.0733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.67500956329513,403.21414022237377,2.2720119210798657,2.9669205686418536,2.0220119210798657,2.7169205686418536,0.16159192786367324,0.047118403531876935,9.506855674749492,0,,0.0,none,P58,1
E0003623,N0003871,N0003872,lateral,26.40075756488817,auto_road,derived,s5c_flows,1.8214,2.456,0.001379,3.6221,held,0.077736,0.1654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.21414022237377,403.08213643454934,2.9669205686418536,2.9159104404506593,2.7169205686418536,2.6659104404506593,0.16213341799381445,0.04732770057306293,2.7138922470520943,0,,0.0,none,P58,1
E0003624,N0003872,N0002710,lateral,13.601470508735444,auto_road,derived,s5c_flows,1.8214,2.456,0.001599,3.6221,held,0.077956,0.1918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.08213643454934,403.01412908200564,2.9159104404506593,2.9013677441662367,2.6659104404506593,2.6513677441662367,0.16228784424907877,0.04738745276545028,1.3968463022878408,0,,0.0,none,P58,1
E0003625,N0003873,N0003874,lateral,21.830938670327168,auto_road,derived,s5c_flows,14.0549,19.192,0.002031,3.6221,held,0.591247,0.2437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8002604631676,363.691105769816,3.4646015973792714,2.5862379801840234,3.2146015973792714,2.3362379801840234,0.3139926361357186,0.11962699860965895,1.1587818820105,0,,0.0,none,P44,1
E0003626,N0003874,N0003875,lateral,21.590340000030803,auto_road,derived,s5c_flows,17.3595,23.648,0.002213,3.6221,held,0.729966,0.2655,18.506,0.0,W11a-XG00798,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.691105769816,363.5831540698158,2.5862379801840234,1.99042381104357,2.3362379801840234,1.74042381104357,0.335459105575784,0.13209492062181977,1.0726762041020874,0,,0.0,none,P44,1
E0003627,N0003875,N0003876,lateral,18.787180610322476,auto_road,derived,s5c_flows,17.3595,23.648,0.002392,3.6221,held,0.730146,0.2871,18.787,0.0,W11a-XG00799,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5831540698158,363.4892181667642,1.99042381104357,1.9219451633139215,1.74042381104357,1.6719451633139215,0.33548496105563597,0.1321102918235157,0.9333344655851235,0,,0.0,none,P44,1
E0003628,N0003876,N0003877,lateral,24.50789242998008,auto_road,derived,s5c_flows,17.3595,23.648,0.002549,3.6221,held,0.730303,0.3059,24.508,0.0,W11a-XG00800,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4892181667642,363.3666787046143,1.9219451633139215,1.8047385317138378,1.6719451633139215,1.5547385317138378,0.33550750901558785,0.13212369739167823,1.2174537465092141,0,,0.0,none,P44,1
E0003629,N0003877,N0003878,lateral,33.130124848979385,auto_road,derived,s5c_flows,25.2359,32.082,0.002753,3.6221,held,1.060708,0.3304,33.13,0.0,W11a-XG00801,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3666787046143,363.2010280803694,1.8047385317138378,1.6661289020524919,1.5547385317138378,1.4161289020524919,0.376724229882757,0.1577453412291397,1.4657107339627027,0,,0.0,none,P44,1
E0003630,N0003878,N0003879,lateral,67.96853263920563,auto_road,derived,s5c_flows,27.3955,34.994,0.003029,3.6221,held,1.151519,0.3635,67.969,0.0,W11a-XG00802,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2010280803694,362.8611854171734,1.6661289020524919,2.187429084779751,1.4161289020524919,1.937429084779751,0.3863693250247765,0.16407248286781667,2.9319327491835714,0,,0.0,none,P44,1
E0003631,N0003879,N0003880,lateral,47.157325940413514,auto_road,derived,s5c_flows,29.0388,37.45,0.003596,3.6221,held,1.220977,0.4315,47.157,0.0,W11a-XG00803,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8611854171734,362.6253987874713,2.187429084779751,2.0305155191693416,1.937429084779751,1.7805155191693416,0.39337668844037477,0.16875087392567717,1.997971551024826,0,,0.0,none,P44,1
E0003632,N0003880,N0003881,lateral,29.446701440287416,auto_road,derived,s5c_flows,29.0388,37.45,0.003989,3.6221,held,1.22137,0.4786,29.447,0.0,W11a-XG00804,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6253987874713,362.4781652802698,2.0305155191693416,1.8617700224645546,1.7805155191693416,1.6117700224645546,0.39341549421892,0.1687769754407586,1.2474810081196879,0,,0.0,none,P44,1
E0003633,N0003881,N0002715,lateral,20.407473718494423,auto_road,derived,s5c_flows,29.0388,37.45,0.004234,3.6221,held,1.221616,0.5081,20.407,0.0,W11a-XG00805,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4781652802698,362.3761279116774,1.8617700224645546,1.6389782894945029,1.6117700224645546,1.3889782894945029,0.3934397801920545,0.16879331174268525,0.8644895079213342,0,,0.0,none,P44,1
E0003634,N0003882,N0003883,lateral,34.99999999994859,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,35.0,0.0,W11a-XG00806,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,365.3590630448525,364.67656304485354,1.614508732491231,1.6245538985058374,1.364508732491231,1.3745538985058374,0.21363146688265652,0.02734727560449704,2.7305590409716647,0,,0.0,none,P44,1
E0003635,N0003883,N0003884,lateral,7.705812571261964,draft,drafted,s5c_flows,2.1596,2.912,0.000292,3.6221,held,0.090826,0.035,7.706,0.0,W11a-XG00807,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,364.67656304485354,364.6341810757116,1.6245538985058374,1.6729783481165441,1.3745538985058374,1.4229783481165441,0.1765085435112279,0.04963472294586471,0.7276146919928731,0,,0.0,none,P44,1
E0003636,N0003884,N0003885,lateral,57.2941874284335,draft,drafted,s5c_flows,4.3191,5.824,0.000356,3.6221,held,0.181425,0.0427,40.709,0.0,W11a-XG00808,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.6341810757116,364.31906304485517,1.6729783481165441,2.26907172076983,1.4229783481165441,2.01907172076983,0.22201263382837122,0.06781803913996695,4.301120649491602,0,,0.0,none,P44,1
E0003637,N0003885,N0003886,lateral,20.000000000045294,draft,drafted,s5c_flows,10.8904,12.258,0.000833,3.6221,held,0.457388,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.31906304485517,364.20906304485493,2.26907172076983,1.703351505926321,2.01907172076983,1.453351505926321,0.2992549382590127,0.10373733829619422,1.1138774694022922,0,,0.0,none,P44,1
E0003638,N0003886,N0003887,lateral,53.369250648581726,draft,drafted,s5c_flows,10.8904,12.258,0.001,3.6221,held,0.457555,0.12,44.22,0.0,W11a-XG00809,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,363.90438624328425,362.73026272901546,2.008028307497,1.8727951323126604,1.7580283074969998,1.6227951323126604,0.4827779658652312,0.07497477502565511,1.8424360134488786,0,,0.0,none,P44,1
E0003639,N0003887,N0003888,lateral,26.696417808469715,draft,drafted,s5c_flows,10.8904,12.258,0.001445,3.6221,held,0.458,0.1734,26.696,0.0,W11a-XG00810,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.73026272901546,362.59678063997313,1.8727951323126604,2.104391235026867,1.6227951323126604,1.854391235026867,0.2896276355994621,0.10617375393977971,1.5362494531535476,0,,0.0,none,P44,1
E0003640,N0003888,N0003889,lateral,24.666998457534664,draft,drafted,s5c_flows,10.8904,12.258,0.001667,3.6221,held,0.458222,0.2001,24.667,0.0,W11a-XG00811,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.59678063997313,362.4734456476855,2.104391235026867,2.4373209538770197,1.854391235026867,2.1873209538770197,0.2896722256224932,0.10619770818425803,1.4192477034187143,0,,0.0,none,P44,1
E0003641,N0003889,N0002715,lateral,74.86967904360736,draft,drafted,s5c_flows,12.1956,14.258,0.001873,3.6221,held,0.513143,0.2247,74.87,0.0,W11a-XG00812,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4734456476855,362.09909725246746,2.4373209538770197,1.916008948704416,2.1873209538770197,1.666008948704416,0.300258027498062,0.11195332794322496,4.155852199715715,0,,0.0,none,P44,1
E0003642,N0003890,N0002721,lateral,26.716969050316415,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.572,0.0,W11a-XG00813,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.525205319127,317.39162047387543,1.5507834504042535,1.6389581394058155,1.3007834504042535,1.3889581394058155,0.0,0.0,0.0,0,,0.0,none,P104,1
E0003643,N0003891,N0003892,lateral,60.000000000130754,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,60.0,0.0,W11a-XG00814,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.9758899296359,330.6758899296353,1.5508129512234632,1.9143505488803498,1.3008129512234632,1.6643505488803498,0.0,0.0,0.0,0,,0.0,none,P24,1
E0003644,N0003892,N0003893,lateral,59.999999999817184,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,60.0,0.0,W11a-XG00815,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6758899296353,330.3758899296362,1.9143505488803498,2.0623119746607017,1.6643505488803498,1.8123119746607017,0.023853542561543952,0.005824040037637895,41.92249421304517,0,,0.0,none,P24,1
E0003645,N0003893,N0003894,lateral,18.14326933867691,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,18.143,0.0,W11a-XG00816,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.3758899296362,330.2851735829428,2.0623119746607017,2.1957224131509747,1.8123119746607017,1.9457224131509747,0.03219004464431768,0.007573288426822228,9.393830473132338,0,,0.0,none,P24,1
E0003646,N0003894,N0003895,lateral,21.856730661270625,draft,provisional,s5c_flows,0.0,0.0,0.001151,3.6221,held,0.001151,0.1381,21.857,0.0,W11a-XG00817,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2851735829428,330.1758899296364,2.1957224131509747,2.516126671926088,1.9457224131509747,2.266126671926088,0.03413943734956826,0.007998624831044826,10.670323609159224,0,,0.0,none,P24,1
E0003647,N0003895,N0003896,lateral,80.00000000004042,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,80.0,0.0,W11a-XG00818,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.1758899296364,329.7758899296362,2.516126671926088,2.2425426875512926,2.266126671926088,1.9925426875512926,0.03627664604823133,0.008471871530691982,36.75459223990233,0,,0.0,none,P24,1
E0003648,N0003896,N0003897,lateral,80.00000000004042,draft,provisional,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,80.0,0.0,W11a-XG00819,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7758899296362,329.375889929636,2.2425426875512926,2.5968578730983722,1.9925426875512926,2.3468578730983722,0.04276595273830868,0.009952403082868239,31.177449535448787,0,,0.0,none,P24,1
E0003649,N0003897,N0002723,lateral,80.15109125044326,draft,provisional,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,80.151,0.0,W11a-XG00820,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.375889929636,328.9751344733838,2.5968578730983722,2.4920286125537245,2.3468578730983722,2.2420286125537245,0.04793371576991743,0.011177254525699537,27.868724537292888,0,,0.0,none,P24,1
E0003650,N0003898,N0003899,lateral,60.00000000015212,draft,provisional,s5c_flows,0.0,0.0,0.004619,3.6221,held,0.004619,0.5543,60.0,0.0,W11a-XG00821,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.89485809511825,327.5648580951174,3.455148008397373,3.5357278423825846,3.205148008397373,3.2857278423825846,0.06118791769251901,0.01370534961840511,16.34309578939631,0,,0.0,none,P24,1
E0003651,N0003899,N0003900,lateral,59.99999999970426,draft,provisional,s5c_flows,0.0,0.0,0.005119,3.6221,held,0.005119,0.6143,60.0,0.0,W11a-XG00822,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.5648580951174,327.234858095119,3.5357278423825846,4.441472471287227,3.2857278423825846,4.191472471287227,0.06362227507678424,0.01430226691778666,15.71776549625417,0,,0.0,none,P24,1
E0003652,N0003900,N0002723,lateral,8.373811422224701,draft,provisional,s5c_flows,0.0,0.0,0.005619,3.6221,held,0.005619,0.6743,8.374,0.0,W11a-XG00823,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,327.234858095119,327.1888021322968,4.441472471287227,4.278360953640686,4.191472471287227,4.028360953640686,0.06590089693932658,0.01486787830277439,2.1177788191902445,0,,0.0,none,P24,1
E0003653,N0003901,N0003902,lateral,31.04834939252005,auto_link,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,335.76214841029844,334.4425935611163,1.8763708768109382,1.8797636166180496,1.6263708768109382,1.6297636166180496,0.35208594750628136,0.031137284818881866,1.4697334373622004,0,,0.0,none,P24,1
E0003654,N0003902,N0002739,lateral,20.248456731316587,auto_link,provisional,s5c_flows,4.3191,5.824,0.000259,3.6221,held,0.181328,0.031,0.0,0.0,,200,PVC-U,9.8,0.5,ground,minimum,tractive,1.0,334.4425935611163,332.4582448014473,1.8797636166180496,1.5584483137870961,1.6297636166180496,1.3084483137870961,0.5895570189484411,0.03511434518226528,0.5724200849261533,0,,0.0,none,P24,1
E0003655,N0003903,N0003904,lateral,12.649110640673518,auto_block,provisional,s5c_flows,16.1967,21.84,0.001408,3.6221,held,0.680416,0.169,6.325,0.0,W11a-XG00824,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.81673651582844,329.75349096262505,2.9762627517496867,4.759112797140574,2.7262627517496867,4.509112797140574,0.32815925177192873,0.12778941634243518,0.6424274480745441,0,,0.0,none,P24,1
E0003656,N0003904,N0003905,lateral,17.34466255783759,auto_block,provisional,s5c_flows,18.3563,24.752,0.001514,3.6221,held,0.771056,0.1816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.75349096262505,329.6667676498359,4.759112797140574,6.389293141179735,4.509112797140574,6.139293141179735,0.3412453865667088,0.1355563969801517,0.8471256189152391,0,,0.0,none,P24,1
E0003657,N0003905,N0003906,lateral,10.000000000142325,auto_block,provisional,s5c_flows,18.3563,24.752,0.001658,3.6221,held,0.7712,0.199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6667676498359,329.6167676498352,6.389293141179735,6.298454518133553,6.139293141179735,6.048454518133553,0.3412652675242721,0.13556836487628704,0.4883786383482016,0,,0.0,none,P24,1
E0003658,N0003906,N0003907,lateral,14.999999999856733,auto_block,provisional,s5c_flows,20.5158,27.664,0.001742,3.6221,held,0.861818,0.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6167676498352,329.5417676498359,6.298454518133553,4.55356926422661,6.048454518133553,4.30356926422661,0.3532758070438504,0.142892757531001,0.7076623844966008,0,,0.0,none,P24,1
E0003659,N0003907,N0003908,lateral,3.666205723472715,auto_block,provisional,s5c_flows,20.5158,27.664,0.001867,3.6221,held,0.861943,0.224,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,329.5417676498359,329.5014393868777,4.55356926422661,4.405726140466072,4.30356926422661,4.155726140466072,0.46508161983357654,0.11833335530428316,0.13138216200934863,0,,0.0,none,P24,1
E0003660,N0003908,N0002739,lateral,30.805843601498726,auto_block,provisional,s5c_flows,21.5956,29.12,0.001897,3.6221,held,0.907241,0.2276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.5014393868777,329.34741016887017,4.405726140466072,4.669282946364206,4.155726140466072,4.419282946364206,0.35895348790886894,0.14642133189380585,1.4303544720590515,0,,0.0,none,P24,1
E0003661,N0003909,N0002758,lateral,24.331050121192877,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,486.95525510924136,486.3956409564539,1.5542053399773863,1.5648082622960828,1.3042053399773863,1.3148082622960828,0.0,0.0,0.0,0,,0.0,none,P45,1
E0003662,N0003910,N0003911,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,486.8393604343523,486.38534584207576,1.6063182765852275,1.6080318434711103,1.3563182765852275,1.3580318434711103,0.20476787411081065,0.02187387722372161,1.4491607380698392,0,,0.0,none,P45,1
E0003663,N0003911,N0003912,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.7416,1.0,0.000148,3.6221,held,0.031238,0.0178,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,486.3703121412484,486.26220802476803,1.6230655442984698,1.5668019849975963,1.3730655442984698,1.3168019849975963,0.15249474396241816,0.026734234806925522,1.125244262355727,0,,0.0,none,P45,1
E0003664,N0003912,N0002758,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.7416,1.0,0.000234,3.6221,held,0.031324,0.0281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.26220802476803,486.20368452521444,1.5668019849975963,1.7567646935355583,1.3168019849975963,1.5067646935355583,0.11876850823649952,0.03167160409447231,1.642508900228624,0,,0.0,none,P45,1
E0003665,N0003913,N0002766,lateral,41.868273903667216,draft,provisional,s5c_flows,8.2368,13.236,0.0,3.6221,held,0.345308,0.0,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,337.9275451002321,336.98550893739963,1.7450012864866267,1.7615613751003707,1.4950012864866267,1.5115613751003707,0.44405123590714807,0.0655810045107699,1.571450563887255,0,,0.0,none,P61,1
E0003666,N0003914,N0003915,lateral,60.0000000001024,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,338.8471471777631,337.88714717776145,1.5531824120806732,1.5809924706760512,1.3031824120806732,1.3309924706760512,0.253550416025183,0.038816800381975575,3.9439887959102586,0,,0.0,none,P61,1
E0003667,N0003915,N0003916,lateral,59.99999999988291,draft,provisional,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,337.88714717776145,337.1971471777628,1.5809924706760512,1.5738489159871847,1.3309924706760512,1.3238489159871847,0.32657127102126565,0.0687148712333033,3.0621187126191836,0,,0.0,none,P61,1
E0003668,N0003916,N0002766,lateral,3.4337567095637493,draft,provisional,s5c_flows,9.0417,12.192,0.001,3.6221,held,0.380051,0.12,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,337.1971471777628,337.15594209724804,1.5738489159871847,1.5911282152519561,1.3238489159871847,1.3411282152519561,0.36929685918212213,0.07927859762270409,0.15496822426130089,0,,0.0,none,P61,1
E0003669,N0003917,N0003918,lateral,80.00000000014539,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,502.8617987091781,502.4617987091774,1.5822015349625076,1.7514886443382238,1.3322015349625076,1.5014886443382238,0.0,0.0,0.0,0,,0.0,none,P09,0
E0003670,N0003918,N0003919,lateral,79.99999999986284,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,502.4617987091774,501.98179870917824,1.7514886443382238,1.5813116423842644,1.5014886443382238,1.3313116423842644,0.028743267113315846,0.006233162071674153,46.38767500140428,0,,0.0,none,P09,0
E0003671,N0003919,N0003920,lateral,80.00000000009912,auto_road,derived,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,501.98179870917824,501.4617987091776,1.5813116423842644,1.5706109587911783,1.3313116423842644,1.3206109587911783,0.039556335045154926,0.007996105814477655,33.70720092781445,0,,0.0,none,P09,0
E0003672,N0003920,N0003921,lateral,20.314598454616757,auto_road,derived,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.4617987091776,501.3602257169045,1.5706109587911783,1.6053504549705053,1.3206109587911783,1.3553504549705053,0.04276595273830868,0.009952403082868239,7.9169671018924985,0,,0.0,none,P09,0
E0003673,N0003921,N0003922,lateral,73.62120896789726,auto_road,derived,s5c_flows,0.0,0.0,0.002169,3.6221,held,0.002169,0.2603,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,501.3600471794997,500.99194113466024,1.605528992375298,1.5953086211991376,1.355528992375298,1.3453086211991376,0.04417277247966766,0.010281870563600165,27.77774815990418,0,,0.0,none,P09,0
E0003674,N0003922,N0003923,lateral,44.62820016061851,auto_road,derived,s5c_flows,0.0,0.0,0.002783,3.6221,held,0.002783,0.3339,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,500.99194113466024,500.4117745325722,1.5953086211991376,1.550932986959026,1.3453086211991376,1.300932986959026,0.06677141225091172,0.0092156100121005,11.139547763573809,0,,0.0,none,P09,0
E0003675,N0003923,N0003924,lateral,21.10240805541981,auto_road,derived,s5c_flows,0.0,0.0,0.003155,3.6221,held,0.003155,0.3786,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,500.40828361723396,500.2078107407075,1.5544239022972874,1.5601030776518883,1.3044239022972874,1.3101030776518883,0.06331238657619219,0.010383686316024737,5.555102562756943,0,,0.0,none,P09,0
E0003676,N0003924,N0003925,lateral,49.73886305189621,auto_road,derived,s5c_flows,0.0,0.0,0.003331,3.6221,held,0.003331,0.3997,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,500.11526153145866,499.79195892162136,1.652652286900718,1.652224427988017,1.402652286900718,1.402224427988017,0.057049705225533855,0.011543212898037641,14.530855989312073,0,,0.0,none,P09,0
E0003677,N0003925,N0003926,lateral,28.55300854441256,auto_road,derived,s5c_flows,0.0,0.0,0.003745,3.6221,held,0.003745,0.4494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.79195892162136,499.64919387889927,1.652224427988017,1.7833317558663566,1.402224427988017,1.5333317558663566,0.054696206842245035,0.01283972787544932,8.700484059392892,0,,0.0,none,P09,0
E0003678,N0003926,N0003927,lateral,28.649585881407607,auto_road,derived,s5c_flows,0.0,0.0,0.003983,3.6221,held,0.003983,0.478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.64919387889927,499.50594594949223,1.7833317558663566,1.7960865212108956,1.5333317558663566,1.5460865212108956,0.05600647213397655,0.013169512397692124,8.525677119623234,0,,0.0,none,P09,0
E0003679,N0003927,N0003928,lateral,14.343865171900584,auto_road,derived,s5c_flows,0.0,0.0,0.004222,3.6221,held,0.004222,0.5066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.50594594949223,499.43422662363275,1.7960865212108956,1.7998737181641218,1.5460865212108956,1.5498737181641218,0.05727021743221405,0.013489918011419216,4.174323588253125,0,,0.0,none,P09,0
E0003680,N0003928,N0003929,lateral,28.61889818131513,auto_road,derived,s5c_flows,0.0,0.0,0.004341,3.6221,held,0.004341,0.521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.43422662363275,499.2911321327262,1.7998737181641218,1.8955133750862956,1.5498737181641218,1.6455133750862956,0.05788152385598211,0.013645724120040031,8.240654436501256,0,,0.0,none,P09,0
E0003681,N0003929,N0003930,lateral,28.508889093815693,auto_road,derived,s5c_flows,0.0,0.0,0.00458,3.6221,held,0.00458,0.5496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.2911321327262,499.14858768725713,1.8955133750862956,1.845186726805366,1.6455133750862956,1.595186726805366,0.059075953250000084,0.013951685542920228,8.043004393900224,0,,0.0,none,P09,0
E0003682,N0003930,N0003931,lateral,28.606244383628685,auto_road,derived,s5c_flows,0.0,0.0,0.004817,3.6221,held,0.004817,0.5781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.14858768725713,499.005556465339,1.845186726805366,1.801480888176627,1.595186726805366,1.551480888176627,0.060219553683474425,0.014246519506757122,7.9172081253398785,0,,0.0,none,P09,0
E0003683,N0003931,N0003932,lateral,17.017708706835652,auto_road,derived,s5c_flows,0.0,0.0,0.005056,3.6221,held,0.005056,0.6067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.005556465339,498.9204679218048,1.801480888176627,1.760775974679575,1.551480888176627,1.510775974679575,0.061334957620231806,0.014535860180532462,4.62425490212948,0,,0.0,none,P09,0
E0003684,N0003932,N0003933,lateral,26.092536798701698,auto_road,derived,s5c_flows,0.0,0.0,0.005198,3.6221,held,0.005198,0.6237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.9204679218048,498.7900052378113,1.760775974679575,1.7737154653137281,1.510775974679575,1.5237154653137281,0.06198088293653937,0.014704215167881646,7.016286195163643,0,,0.0,none,P09,0
E0003685,N0003933,N0002767,lateral,40.642777411362715,auto_road,derived,s5c_flows,0.0,0.0,0.005415,3.6221,held,0.005415,0.6498,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,498.78109232417364,498.25273621782594,1.7826283789513582,1.561991565377184,1.5326283789513582,1.311991565377184,0.08643707364815409,0.012099297910265622,7.836679273525796,0,,0.0,none,P09,0
E0003686,N0003934,N0003935,sub main,70.00000000021716,auto_road,derived,s5c_flows,0.0,0.0,0.030615,3.6221,held,0.030615,3.6738,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,495.95892980177865,495.57392980177747,7.563592170877598,8.157393440410033,7.313592170877598,7.907393440410033,0.12170354467369258,0.030682145974065017,9.586135472046545,0,,0.0,none,P09,0
E0003687,N0003935,N0003936,sub main,69.99999999975469,auto_road,derived,s5c_flows,0.0,0.0,0.031198,3.6221,held,0.031198,3.7438,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,495.57392980177747,495.18892980177884,8.157393440410033,8.285771125955534,7.907393440410033,8.035771125955534,0.12250670250591278,0.030936094860809754,9.523288463390557,0,,0.0,none,P09,0
E0003688,N0003936,N0003937,sub main,70.00000000021716,auto_road,derived,s5c_flows,0.0,0.0,0.031782,3.6221,held,0.031782,3.8138,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,495.18892980177884,494.80392980177766,8.285771125955534,8.394220832987969,8.035771125955534,8.144220832987969,0.1233009171344832,0.031187926075874756,9.461946381127182,0,,0.0,none,P09,0
E0003689,N0003937,N0003938,sub main,69.999999999752,auto_road,derived,s5c_flows,0.0,0.0,0.032365,3.6221,held,0.032365,3.8838,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,494.80392980177766,494.41892980177903,8.394220832987969,8.55531336228347,8.144220832987969,8.30531336228347,0.12408378427847744,0.03143684947000305,9.402249241884977,0,,0.0,none,P09,0
E0003690,N0003938,N0003939,sub main,70.00000000021986,auto_road,derived,s5c_flows,0.0,0.0,0.032948,3.6221,held,0.032948,3.9538,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,494.41892980177903,494.03392980177784,8.55531336228347,9.162969612284655,8.30531336228347,8.912969612284655,0.1248569727034034,0.03168336729779245,9.344024938372781,0,,0.0,none,P09,0
E0003691,N0003939,N0003940,sub main,44.9999999999076,auto_road,derived,s5c_flows,0.0,0.0,0.033532,3.6221,held,0.033532,4.0238,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,494.03392980177784,493.78642980177835,9.162969612284655,9.365181526346646,8.912969612284655,9.115181526346646,0.1256220705631876,0.031927962190274134,5.970288474278982,0,,0.0,none,P09,0
E0003692,N0003940,N0003941,sub main,27.896501681803798,auto_road,derived,s5c_flows,0.0,0.0,0.033907,3.6221,held,0.033907,4.0688,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.78642980177835,493.6329990425284,9.365181526346646,9.457119365674714,9.115181526346646,9.207119365674714,0.12610851644194412,0.03208381389526657,3.6868381915409545,0,,0.0,none,P09,0
E0003693,N0003941,N0003942,sub main,66.6460162688548,auto_road,derived,s5c_flows,0.0,0.0,0.034139,3.6221,held,0.034139,4.0967,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.6329990425284,493.2664459530497,9.457119365674714,9.445895355544053,9.207119365674714,9.195895355544053,0.12640760579664695,0.032179769574203404,8.787184369278755,0,,0.0,none,P09,0
E0003694,N0003942,N0003943,sub main,23.16407046574993,auto_road,derived,s5c_flows,0.0,0.0,0.034695,3.6221,held,0.034695,4.1633,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.2664459530497,493.13904356548807,9.445895355544053,9.401788954043184,9.195895355544053,9.151788954043184,0.12711871620821077,0.03240831223960092,3.037065293072048,0,,0.0,none,P09,0
E0003695,N0003943,N0003944,sub main,31.082567052692042,auto_road,derived,s5c_flows,0.0,0.0,0.034888,3.6221,held,0.034888,4.1865,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.13904356548807,492.9680894466983,9.401788954043184,9.403004303301714,9.151788954043184,9.153004303301714,0.12736371648041128,0.03248718281398186,4.067428295335664,0,,0.0,none,P09,0
E0003696,N0003944,N0003945,sub main,36.602393342717264,auto_road,derived,s5c_flows,0.0,0.0,0.035147,3.6221,held,0.035147,4.2176,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,492.9680894466983,492.76677628331333,9.403004303301714,9.432564536999166,9.153004303301714,9.182564536999166,0.12769103158447803,0.03259265636653466,4.777468562008575,0,,0.0,none,P09,0
E0003697,N0003945,N0003946,sub main,34.895125754691364,auto_road,derived,s5c_flows,0.0,0.0,0.035452,3.6221,held,0.035452,4.2542,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,492.76677628331333,492.57485309166253,9.432564536999166,9.385748714978092,9.182564536999166,9.135748714978092,0.12807434923275643,0.03271632749647288,4.540998511637248,0,,0.0,none,P09,0
E0003698,N0003946,N0003947,sub main,8.587099859037655,auto_road,derived,s5c_flows,0.0,0.0,0.035742,3.6221,held,0.035742,4.2891,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,492.57485309166253,492.5276240424378,9.385748714978092,9.415186016155928,9.135748714978092,9.165186016155928,0.12843670674251306,0.0328333862901157,1.1143101891492846,0,,0.0,none,P09,0
E0003699,N0003947,N0003948,sub main,72.99247786076812,auto_road,derived,s5c_flows,0.0,0.0,0.035814,3.6221,held,0.035814,4.2977,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,492.5276240424378,492.12616541420357,9.415186016155928,9.287622427593305,9.165186016155928,9.037622427593305,0.1285263562135656,0.03286236985753485,9.465306054876441,0,,0.0,none,P09,0
E0003700,N0003948,N0003949,sub main,43.13371851404309,auto_road,derived,s5c_flows,0.0,0.0,0.036422,3.6221,held,0.036422,4.3707,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,492.12616541420357,491.8889299623763,9.287622427593305,9.284959197779926,9.037622427593305,9.034959197779926,0.12927847217780294,0.03310587946614893,5.5608276958800475,0,,0.0,none,P09,0
E0003701,N0003949,N0003950,sub main,29.878927749317423,auto_road,derived,s5c_flows,0.0,0.0,0.036782,3.6221,held,0.036782,4.4138,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,491.8889299623763,491.7245958597551,9.284959197779926,9.527998134385541,9.034959197779926,9.277998134385541,0.12971971985098157,0.033249032598866274,3.8389084537598333,0,,0.0,none,P09,0
E0003702,N0003950,N0003951,sub main,50.00000000003207,auto_road,derived,s5c_flows,0.0,0.0,0.037031,3.6221,held,0.037031,4.4437,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,491.7245958597551,491.4495958597549,9.527998134385541,9.442707607041996,9.277998134385541,9.192707607041996,0.13002317186266196,0.03334760623772834,6.409114017108296,0,,0.0,none,P09,0
E0003703,N0003951,N0003952,sub main,50.00000000003207,auto_road,derived,s5c_flows,0.0,0.0,0.037447,3.6221,held,0.037447,4.4937,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,491.4495958597549,491.1745958597547,9.442707607041996,9.686976405870325,9.192707607041996,9.436976405870325,0.130527010861161,0.03351149916453042,6.384374604427799,0,,0.0,none,P09,0
E0003704,N0003952,N0003953,sub main,16.868665830292937,auto_road,derived,s5c_flows,0.0,0.0,0.037864,3.6221,held,0.037864,4.5437,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,491.1745958597547,491.08181819768805,9.686976405870325,9.773833657780699,9.436976405870325,9.523833657780699,0.13102819044283523,0.03367480597679531,2.145678953168017,0,,0.0,none,P09,0
E0003705,N0003953,N0003954,sub main,41.308641987004975,auto_road,derived,s5c_flows,0.0,0.0,0.038005,3.6221,held,0.038005,4.5606,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,491.08181819768805,490.8546206667595,9.773833657780699,9.919518737537373,9.523833657780699,9.669518737537373,0.13119678999902606,0.033729805794217055,5.247669294768522,0,,0.0,none,P09,0
E0003706,N0003954,N0003955,sub main,90.4441531038711,auto_road,derived,s5c_flows,0.0,0.0,0.038349,3.6221,held,0.038349,4.6019,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,490.8546206667595,490.3571778246882,9.919518737537373,9.920287995624278,9.669518737537373,9.670287995624278,0.13160631711106208,0.03386353096073588,11.453876871724125,0,,0.0,none,P09,0
E0003707,N0003955,N0003956,sub main,29.44869104015629,auto_road,derived,s5c_flows,0.0,0.0,0.039103,3.6221,held,0.039103,4.6923,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,490.3571778246882,490.1952100239674,9.920287995624278,10.299663022907623,9.670287995624278,10.049663022907623,0.13249513254512388,0.0341543989653548,3.7043739487470035,0,,0.0,none,P09,0
E0003708,N0003956,N0003957,sub main,7.050920289280415,auto_road,derived,s5c_flows,0.0,0.0,0.039348,3.6221,held,0.039348,4.7218,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,490.1952100239674,490.1529045022317,10.299663022907623,10.341571816127669,10.049663022907623,10.091571816127669,0.13676842227166416,0.033574761325527364,0.8592285865610995,0,,0.0,none,P09,0
E0003709,N0003957,N0002767,sub main,31.36637269662342,auto_road,derived,s5c_flows,0.0,0.0,0.039407,3.6221,held,0.039407,4.7288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.1529045022317,489.9960726387486,10.341571816127669,9.81865514445451,10.091571816127669,9.56865514445451,0.12860816771174904,0.035025730827128426,4.064849749269065,0,,0.0,none,P09,0
E0003710,N0003958,N0003959,main,19.096577968287807,auto_road,derived,s5c_flows,13.6219,18.368,0.027306,3.6221,held,0.598369,3.2767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.84370562382935,416.7482227339879,7.671461612498774,7.847846601949584,7.421461612498774,7.597846601949584,0.31517864016080693,0.12030064887727107,1.0098282653579445,0,,0.0,none,P12,1
E0003711,N0003959,N0003960,main,19.9740645315356,auto_road,derived,s5c_flows,13.6219,18.368,0.027465,3.6221,held,0.598528,3.2958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7482227339879,416.6483524113302,7.847846601949584,8.076195928513528,7.597846601949584,7.826195928513528,0.31520500168600696,0.12031564223766386,1.0561414753729523,0,,0.0,none,P12,1
E0003712,N0003960,N0003961,main,10.637556238612873,auto_road,derived,s5c_flows,13.6219,18.368,0.027632,3.6221,held,0.598695,3.3158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6483524113302,416.59516463013716,8.076195928513528,8.293659832753463,7.826195928513528,8.043659832753463,0.31523268414941225,0.12033138783120165,0.562418216420887,0,,0.0,none,P12,1
E0003713,N0003961,N0003962,main,25.291801261496207,auto_road,derived,s5c_flows,13.6219,18.368,0.02772,3.6221,held,0.598783,3.3264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.59516463013716,416.4687056238297,8.293659832753463,8.606031924998433,8.043659832753463,8.356031924998433,0.31524726907937506,0.12033968402465225,1.3371409124524443,0,,0.0,none,P12,1
E0003714,N0003962,N0003963,main,40.000000000119734,auto_road,derived,s5c_flows,14.3635,19.368,0.027931,3.6221,held,0.630084,3.3517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4687056238297,416.2687056238291,8.606031924998433,8.438783389842797,8.356031924998433,8.188783389842797,0.32033993301342023,0.12325282192764922,2.0811225762500647,0,,0.0,none,P12,1
E0003715,N0003963,N0003964,main,40.000000000119734,auto_road,derived,s5c_flows,14.3635,19.368,0.028264,3.6221,held,0.630418,3.3917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2687056238291,416.06870562382846,8.438783389842797,8.411488467968411,8.188783389842797,8.161488467968411,0.32039328148282725,0.12328351140016044,2.0807760499322296,0,,0.0,none,P12,1
