EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003716,N0003964,N0003965,main,19.70379910419169,auto_road,derived,s5c_flows,14.3635,19.368,0.028598,3.6221,held,0.630751,3.4317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.06870562382846,415.9701866283075,8.411488467968411,8.462155900989387,8.161488467968411,8.212155900989387,0.3204464499496233,0.12331410089484887,1.0248097670863716,0,,0.0,none,P12,1
E0003717,N0003965,N0003966,main,31.14104144936506,auto_road,derived,s5c_flows,14.3635,19.368,0.028762,3.6221,held,0.630915,3.4514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9701866283075,415.81448142106063,8.462155900989387,8.45636208479874,8.212155900989387,8.20636208479874,0.32047262758498807,0.1233291630234026,1.6195372484714823,0,,0.0,none,P12,1
E0003718,N0003966,N0003967,main,13.328125665048239,auto_road,derived,s5c_flows,15.1051,20.368,0.029022,3.6221,held,0.662265,3.4826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.81448142106063,415.7478407927354,8.45636208479874,8.450279324452083,8.20636208479874,8.200279324452083,0.32538907297545255,0.12617335199018181,0.6826763594718559,0,,0.0,none,P12,1
E0003719,N0003967,N0002796,main,43.41978479452136,auto_road,derived,s5c_flows,15.1051,20.368,0.029133,3.6221,held,0.662376,3.4959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7478407927354,415.5307418687628,8.450279324452083,8.086811842174711,8.200279324452083,7.836811842174711,0.32540617918587766,0.12618330146948292,2.2238762697106638,0,,0.0,none,P12,1
E0003720,N0003968,N0003969,lateral,8.677624841599743,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,422.681698682379,422.6339717457502,1.5504790519959784,1.553070490577909,1.3004790519959784,1.303070490577909,0.0,0.0,0.0,0,,0.0,none,P12,1
E0003721,N0003969,N0003970,lateral,6.992348297445201,auto_road,derived,s5c_flows,0.0,0.0,7.2e-05,3.6221,held,7.2e-05,0.0087,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.6339717457502,422.59201765596555,1.553070490577909,1.6007618850500762,1.303070490577909,1.3507618850500762,0.009694419389017144,0.002914517199864658,12.021260233777497,0,,0.0,none,P12,1
E0003722,N0003970,N0003971,lateral,6.892193754322127,auto_road,derived,s5c_flows,0.0,0.0,0.000131,3.6221,held,0.000131,0.0157,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.59201765596555,422.5506644934396,1.6007618850500762,1.6258796960134987,1.3507618850500762,1.3758796960134987,0.013349891044756208,0.0035097298230698792,8.604556810258709,0,,0.0,none,P12,1
E0003723,N0003971,N0003972,lateral,10.239132231535018,auto_road,derived,s5c_flows,0.0,0.0,0.000188,3.6221,held,0.000188,0.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5506644934396,422.49946883228193,1.6258796960134987,1.6663636872493157,1.3758796960134987,1.4163636872493157,0.015100864596119208,0.004113718664773419,11.300823391448269,0,,0.0,none,P12,1
E0003724,N0003972,N0003973,lateral,20.912911796888142,auto_road,derived,s5c_flows,0.0,0.0,0.000273,3.6221,held,0.000273,0.0328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.49946883228193,422.39490427329747,1.6663636872493157,1.7096794669369046,1.4163636872493157,1.4596794669369046,0.01807480037558888,0.004679929505838537,19.283672444807287,0,,0.0,none,P12,1
E0003725,N0003973,N0003974,lateral,4.959487523026511,auto_road,derived,s5c_flows,0.0,0.0,0.000448,3.6221,held,0.000448,0.0537,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,422.39490427329747,422.35274862935177,1.7096794669369046,1.7253458530701096,1.4596794669369046,1.4753458530701096,0.026963049581415988,0.004987459157070134,3.065607439328616,0,,0.0,none,P12,1
E0003726,N0003974,N0003975,lateral,9.689113938348832,auto_road,derived,s5c_flows,0.0,0.0,0.000489,3.6221,held,0.000489,0.0587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.35274862935177,422.30430305966,1.7253458530701096,1.7722960614337353,1.4753458530701096,1.5222960614337353,0.023618127692864446,0.00577631729160874,6.837342671942708,0,,0.0,none,P12,1
E0003727,N0003975,N0002796,lateral,64.52041101678387,auto_road,derived,s5c_flows,2.1596,2.912,0.00057,3.6221,held,0.091104,0.0684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.30430305966,421.9817010045761,1.7722960614337353,1.6358527063613906,1.5222960614337353,1.3858527063613906,0.17101157838690748,0.05080845871930309,6.2881133181529165,0,,0.0,none,P12,1
E0003728,N0003976,N0003977,main,14.477863139253188,auto_road,derived,s5c_flows,0.0,0.0,0.006922,3.6221,held,0.006922,0.8306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.67519882740834,375.60280951171205,2.6159083503260376,2.766392148444197,2.3659083503260376,2.516392148444197,0.06901098235255543,0.01657407105224165,3.496511870456196,0,,0.0,none,P20,1
E0003729,N0003977,N0003978,main,19.598168791156112,auto_road,derived,s5c_flows,0.0,0.0,0.007043,3.6221,held,0.007043,0.8451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.60280951171205,375.5048186677563,2.766392148444197,2.9288055998218283,2.516392148444197,2.6788055998218283,0.0694574989249255,0.016695135036715242,4.702676479501797,0,,0.0,none,P20,1
E0003730,N0003978,N0003979,main,45.92396806959445,auto_road,derived,s5c_flows,0.0,0.0,0.007206,3.6221,held,0.007206,0.8647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5048186677563,375.2751988274083,2.9288055998218283,3.0084620612635717,2.6788055998218283,2.7584620612635717,0.07005084931543612,0.01685643146698282,10.926341012369623,0,,0.0,none,P20,1
E0003731,N0003979,N0003980,main,7.015145488762959,auto_road,derived,s5c_flows,0.0,0.0,0.007589,3.6221,held,0.007589,0.9106,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,375.2751988274083,375.2331079544757,3.0084620612635717,2.963028520133662,2.7584620612635717,2.713028520133662,0.0759185637304707,0.01653641434116257,1.5400593179617275,0,,0.0,none,P20,1
E0003732,N0003980,N0003981,main,60.543269936643185,auto_road,derived,s5c_flows,0.0,0.0,0.007647,3.6221,held,0.007647,0.9177,56.003,0.0,W11a-XG00825,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2331079544757,374.9303916047925,2.963028520133662,1.8265358854418992,2.713028520133662,1.5765358854418992,0.0716117818953272,0.017283046032151278,14.090621294956156,0,,0.0,none,P20,1
E0003733,N0003981,N0003982,main,7.42355505823722,auto_road,derived,s5c_flows,0.0,0.0,0.008152,3.6221,held,0.008152,0.9782,7.424,0.0,W11a-XG00826,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,374.9303916047925,374.8895620519722,1.8265358854418992,1.7931772058403226,1.5765358854418992,1.5431772058403226,0.07571424897236793,0.01737862100082113,1.6341166863114631,0,,0.0,none,P20,1
E0003734,N0003982,N0003983,main,11.348780016561944,auto_road,derived,s5c_flows,0.0,0.0,0.008214,3.6221,held,0.008214,0.9856,11.349,0.0,W11a-XG00827,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.8895620519722,374.8271437618811,1.7931772058403226,1.8664292361658,1.5431772058403226,1.6164292361658,0.07592651069954644,0.017434252698516645,2.4911764266087317,0,,0.0,none,P20,1
E0003735,N0003983,N0003984,main,9.781537556457202,auto_road,derived,s5c_flows,0.0,0.0,0.008308,3.6221,held,0.008308,0.997,9.782,0.0,W11a-XG00828,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.8271437618811,374.77334530532056,1.8664292361658,1.9791571360856892,1.6164292361658,1.7291571360856892,0.07624625958306361,0.017518160510359065,2.1381458819412806,0,,0.0,none,P20,1
E0003736,N0003984,N0003985,main,38.01521938908676,auto_road,derived,s5c_flows,0.0,0.0,0.00839,3.6221,held,0.00839,1.0068,38.015,0.0,W11a-XG00829,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.77334530532056,374.56426159868056,1.9791571360856892,2.4982078837413155,1.7291571360856892,2.2482078837413155,0.07652318716890895,0.01759093296289535,8.279673302414885,0,,0.0,none,P20,1
E0003737,N0003985,N0003986,main,10.8544630378978,auto_road,derived,s5c_flows,0.0,0.0,0.008706,3.6221,held,0.008706,1.0448,10.854,0.0,W11a-XG00830,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.56426159868056,374.50456205197213,2.4982078837413155,2.4899447839653703,2.2482078837413155,2.2399447839653703,0.07757347917180941,0.017867790818454327,2.332082036666462,0,,0.0,none,P20,1
E0003738,N0003986,N0003987,main,8.408561855376343,auto_road,derived,s5c_flows,0.0,0.0,0.008797,3.6221,held,0.008797,1.0556,8.409,0.0,W11a-XG00831,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.50456205197213,374.45831496176754,2.4899447839653703,2.4414958292480833,2.2399447839653703,2.1914958292480833,0.07787111776499049,0.017946494798886853,1.7996749194296455,0,,0.0,none,P20,1
E0003739,N0003987,N0003988,main,8.034948077338338,auto_road,derived,s5c_flows,0.0,0.0,0.008867,3.6221,held,0.008867,1.064,8.035,0.0,W11a-XG00832,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.45831496176754,374.41412274734216,2.4414958292480833,2.3382881413297127,2.1914958292480833,2.0882881413297127,0.07809864842640356,0.018006733497485855,1.7147006252632933,0,,0.0,none,P20,1
E0003740,N0003988,N0003989,main,11.999968783483935,auto_road,derived,s5c_flows,0.0,0.0,0.008934,3.6221,held,0.008934,1.0721,12.0,0.0,W11a-XG00833,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.41412274734216,374.348122919033,2.3382881413297127,2.034079229404483,2.0882881413297127,1.7840792294044832,0.07831528604571197,0.018064147185693852,2.553773213673691,0,,0.0,none,P20,1
E0003741,N0003989,N0003990,main,15.98011467853659,auto_road,derived,s5c_flows,0.0,0.0,0.009034,3.6221,held,0.009034,1.0841,15.98,0.0,W11a-XG00834,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,374.348122919033,374.2122919442655,2.034079229404483,1.5542791006564016,1.7840792294044832,1.3042791006564016,0.09097416681057469,0.016463362874425486,2.9275920184774713,0,,0.0,none,P20,1
E0003742,N0003990,N0003991,main,16.743263712529494,auto_road,derived,s5c_flows,0.0,0.0,0.009167,3.6221,held,0.009167,1.1001,16.743,0.0,W11a-XG00835,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,374.1809479345253,373.5865620727305,1.5856231103965683,1.5821390991445128,1.3356231103965683,1.3321390991445128,0.146333864130998,0.012098999735319832,1.9069707266051252,0,,0.0,none,P20,1
E0003743,N0003991,N0003992,main,8.833142892632013,auto_road,derived,s5c_flows,0.0,0.0,0.009307,3.6221,held,0.009307,1.1168,8.833,0.0,W11a-XG00836,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,373.5865620727305,373.4452317864484,1.5821390991445128,1.553547510426597,1.3321390991445128,1.303547510426597,0.11342572156177536,0.014491152532802504,1.2979335390901898,0,,0.0,none,P20,1
E0003744,N0003992,N0003993,main,3.00095888576194,auto_road,derived,s5c_flows,0.0,0.0,0.00938,3.6221,held,0.00938,1.1256,3.001,0.0,W11a-XG00837,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,373.4452317864484,373.4047188414906,1.553547510426597,1.5574088440562832,1.303547510426597,1.3074088440562832,0.10755454674862037,0.015094071803547632,0.46502898242195634,0,,0.0,none,P20,1
E0003745,N0003993,N0003994,main,11.83423323360565,auto_road,derived,s5c_flows,0.0,0.0,0.009405,3.6221,held,0.009405,1.1286,11.834,0.0,W11a-XG00838,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,373.4038503809248,373.2855080485887,1.558277304622095,1.5553732990675257,1.308277304622095,1.3053732990675257,0.09746784458159151,0.016150328426201926,2.0236132378508125,0,,0.0,none,P20,1
E0003746,N0003994,N0003995,main,9.477264267456107,auto_road,derived,s5c_flows,0.0,0.0,0.009504,3.6221,held,0.009504,1.1405,9.477,0.0,W11a-XG00839,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,373.2855080485887,373.2096899344491,1.5553732990675257,1.5537988350821479,1.3053732990675257,1.3037988350821479,0.09083465659434886,0.017048985852619797,1.7389222393716701,0,,0.0,none,P20,1
E0003747,N0003995,N0003996,main,7.421548661858506,auto_road,derived,s5c_flows,0.0,0.0,0.009583,3.6221,held,0.009583,1.1499,7.422,0.0,W11a-XG00840,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,373.2096899344491,373.1391852221615,1.5537988350821479,1.5520684399479023,1.3037988350821479,1.3020684399479023,0.0964837746974348,0.01646552347100219,1.282002886863944,0,,0.0,none,P20,1
E0003748,N0003996,N0003997,main,31.565371525529148,auto_road,derived,s5c_flows,0.0,0.0,0.009645,3.6221,held,0.009645,1.1574,31.565,0.0,W11a-XG00841,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.1026776245699,372.94485076694224,1.5885760375394966,1.6083718893077616,1.3385760375394966,1.3583718893077616,0.07800457033370833,0.019064581788716478,6.744342327312906,0,,0.0,none,P20,1
E0003749,N0003997,N0003998,main,12.793214022823987,auto_road,derived,s5c_flows,0.0,0.0,0.009908,3.6221,held,0.009908,1.1889,12.793,0.0,W11a-XG00842,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.94485076694224,372.8808846968281,1.6083718893077616,1.6263174516093954,1.3583718893077616,1.3763174516093954,0.0787765870433392,0.019283430798167273,2.706644724230428,0,,0.0,none,P20,1
E0003750,N0003998,N0003999,main,25.129523933953358,auto_road,derived,s5c_flows,0.0,0.0,0.010014,3.6221,held,0.010014,1.2017,25.13,0.0,W11a-XG00843,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,372.8808846968281,372.69241326732345,1.6263174516093954,1.5546875627546797,1.3763174516093954,1.3046875627546797,0.09062019199691738,0.017683687168065704,4.621766845445105,0,,0.0,none,P20,1
E0003751,N0003999,N0004000,main,18.685308052843173,auto_road,derived,s5c_flows,0.0,0.0,0.010224,3.6221,held,0.010224,1.2269,18.685,0.0,W11a-XG00844,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,372.69241326732345,372.5335881488743,1.5546875627546797,1.556682847219463,1.3046875627546797,1.306682847219463,0.09521244895275915,0.017347608903263617,3.270809692493419,0,,0.0,none,P20,1
E0003752,N0004000,N0004001,main,5.092577416173081,auto_road,derived,s5c_flows,0.0,0.0,0.010379,3.6221,held,0.010379,1.2455,5.093,0.0,W11a-XG00845,200,PVC-U,0.85,0.5,uniform,minimum,tractive,1.0,372.5335881488743,372.4903012408368,1.556682847219463,1.5536440716632,1.306682847219463,1.3036440716632,0.09573934512019636,0.017458543366572626,0.8865351038592657,0,,0.0,none,P20,1
E0003753,N0004001,N0004002,main,49.99999999990216,auto_road,derived,s5c_flows,0.0,0.0,0.010422,3.6221,held,0.010422,1.2506,50.0,0.0,W11a-XG00846,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4903012408368,372.2403012408373,1.5536440716632,2.3431643353345635,1.3036440716632,2.0931643353345635,0.0802459781743337,0.01970215738580408,10.384736435280198,0,,0.0,none,P20,1
E0003754,N0004002,N0004003,main,50.78821824540049,auto_road,derived,s5c_flows,0.0,0.0,0.010839,3.6221,held,0.010839,1.3006,50.788,0.0,W11a-XG00847,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2403012408373,371.98636014961033,2.3431643353345635,3.0213607976552908,2.0931643353345635,2.7713607976552908,0.08140216792399692,0.020033642767929488,10.398621138448492,0,,0.0,none,P20,1
E0003755,N0004003,N0004004,main,4.211781754580642,auto_road,derived,s5c_flows,0.0,0.0,0.011262,3.6221,held,0.011262,1.3514,4.212,0.0,W11a-XG00848,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,371.98636014961033,371.9463482229418,3.0213607976552908,3.101900068073803,2.7713607976552908,2.851900068073803,0.10237338187241422,0.01763053107598553,0.6856895932560699,0,,0.0,none,P20,1
E0003756,N0004004,N0004005,main,12.614011863341995,auto_road,derived,s5c_flows,0.0,0.0,0.011297,3.6221,held,0.011297,1.3556,12.614,0.0,W11a-XG00849,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9463482229418,371.8832781636251,3.101900068073803,3.172569004343643,2.851900068073803,2.922569004343643,0.08263758137706984,0.020389792249468602,2.544042644428546,0,,0.0,none,P20,1
E0003757,N0004005,N0004006,main,18.14223149239887,auto_road,derived,s5c_flows,0.0,0.0,0.011402,3.6221,held,0.011402,1.3682,18.142,0.0,W11a-XG00850,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8832781636251,371.7925670061631,3.172569004343643,3.2859852399306533,2.922569004343643,3.0359852399306533,0.082915974190223,0.020470325879327983,3.646710152372164,0,,0.0,none,P20,1
E0003758,N0004006,N0004007,main,50.80007624822777,auto_road,derived,s5c_flows,0.0,0.0,0.011553,3.6221,held,0.011553,1.3864,50.8,0.0,W11a-XG00851,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7925670061631,371.53856662492194,3.2859852399306533,3.533851587968684,3.0359852399306533,3.283851587968684,0.08331327780607312,0.020585434599862923,10.162461011811795,0,,0.0,none,P20,1
E0003759,N0004007,N0004008,main,26.65733488382125,auto_road,derived,s5c_flows,0.0,0.0,0.011977,3.6221,held,0.011977,1.4372,26.657,0.0,W11a-XG00852,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.53856662492194,371.40527995050286,3.533851587968684,3.595788164731516,3.283851587968684,3.345788164731516,0.08441025637098756,0.02090433266649286,5.263447048160603,0,,0.0,none,P20,1
E0003760,N0004008,N0004009,main,28.231985372246537,auto_road,derived,s5c_flows,0.0,0.0,0.012199,3.6221,held,0.012199,1.4638,28.232,0.0,W11a-XG00853,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.40527995050286,371.2641200236416,3.595788164731516,3.727060396280251,3.345788164731516,3.477060396280251,0.0849740645296189,0.021068848663818668,5.537372987182828,0,,0.0,none,P20,1
E0003761,N0004009,N0004010,main,22.48713084455429,auto_road,derived,s5c_flows,0.0,0.0,0.012434,3.6221,held,0.012434,1.4921,22.487,0.0,W11a-XG00854,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2641200236416,371.15168436941883,3.727060396280251,3.979998980190544,3.477060396280251,3.729998980190544,0.08556330201628884,0.021241229246804133,4.380213306921656,0,,0.0,none,P20,1
E0003762,N0004010,N0004011,main,39.30981810079079,auto_road,derived,s5c_flows,0.0,0.0,0.012621,3.6221,held,0.012621,1.5146,39.31,0.0,W11a-XG00855,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.15168436941883,370.9551352789149,3.979998980190544,4.35562521913198,3.729998980190544,4.10562521913198,0.08602677031658726,0.021377134979481044,7.61581113183851,0,,0.0,none,P20,1
E0003763,N0004011,N0004012,main,40.227678157304794,auto_road,derived,s5c_flows,0.0,0.0,0.012949,3.6221,held,0.012949,1.5539,40.228,0.0,W11a-XG00856,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9551352789149,370.75399688812837,4.35562521913198,4.620484313043505,4.10562521913198,4.370484313043505,0.08682848828820372,0.021612889467239965,7.7216742550708855,0,,0.0,none,P20,1
E0003764,N0004012,N0004013,main,19.09722570995369,auto_road,derived,s5c_flows,0.0,0.0,0.013284,3.6221,held,0.013284,1.5941,19.097,0.0,W11a-XG00857,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.75399688812837,370.6585107595786,4.620484313043505,4.645505353702674,4.370484313043505,4.395505353702674,0.08763310997261271,0.02185033956244034,3.6320415339061523,0,,0.0,none,P20,1
E0003765,N0004013,N0004014,main,18.473468768510063,auto_road,derived,s5c_flows,0.0,0.0,0.013443,3.6221,held,0.013443,1.6132,18.473,0.0,W11a-XG00858,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6585107595786,370.566143415736,4.645505353702674,4.739215470982742,4.395505353702674,4.489215470982742,0.08801015447337414,0.02196189801967155,3.4983593425572415,0,,0.0,none,P20,1
E0003766,N0004014,N0004015,main,3.959038558741303,auto_road,derived,s5c_flows,0.0,0.0,0.013597,3.6221,held,0.013597,1.6317,3.959,0.0,W11a-XG00859,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,370.566143415736,370.52457351086923,4.739215470982742,4.7993095457713935,4.489215470982742,4.5493095457713935,0.11336575007037573,0.018680113087269107,0.582045070385543,0,,0.0,none,P20,1
E0003767,N0004015,N0004016,main,8.827815498975022,auto_road,derived,s5c_flows,0.0,0.0,0.01363,3.6221,held,0.01363,1.6356,8.828,0.0,W11a-XG00860,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.52457351086923,370.48043443337434,4.7993095457713935,4.9357032619381584,4.5493095457713935,4.6857032619381584,0.08844971349972423,0.02209218613072858,1.6634339727590988,0,,0.0,none,P20,1
E0003768,N0004016,N0004017,main,10.910203095487907,auto_road,derived,s5c_flows,1.4832,2.0,0.013704,3.6221,held,0.075884,1.6445,10.91,0.0,W11a-XG00861,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.48043443337434,370.4258834178969,4.9357032619381584,5.189991826243727,4.6857032619381584,4.939991826243727,0.16082118484389388,0.046821091223085004,1.1306763995964666,0,,0.0,none,P20,1
E0003769,N0004017,N0004018,main,40.375341922303875,auto_road,derived,s5c_flows,1.4832,2.0,0.013795,3.6221,held,0.075975,1.6554,40.375,0.0,W11a-XG00862,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.4258834178969,370.2240067082854,5.189991826243727,6.029838506558349,4.939991826243727,5.779838506558349,0.1608861816331987,0.046846136558920476,4.182598894079754,0,,0.0,none,P20,1
E0003770,N0004018,N0004019,main,3.8064043175226967,auto_road,derived,s5c_flows,1.4832,2.0,0.014131,3.6221,held,0.076311,1.6957,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,370.2240067082854,370.1821362607927,6.029838506558349,6.108238495066701,5.779838506558349,5.858238495066701,0.21077640765151526,0.0391799567147276,0.30098279340446643,0,,0.0,none,P20,1
E0003771,N0004019,N0004020,main,8.712527768102651,auto_road,derived,s5c_flows,1.4832,2.0,0.014163,3.6221,held,0.076343,1.6995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1821362607927,370.13857362195216,6.108238495066701,6.243048692500963,5.858238495066701,5.993048692500963,0.16114847333867302,0.04694725649408457,0.9010870107957544,0,,0.0,none,P20,1
E0003772,N0004020,N0004021,main,37.32787979557695,auto_road,derived,s5c_flows,1.4832,2.0,0.014236,3.6221,held,0.076416,1.7083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.13857362195216,369.9519342229743,6.243048692500963,6.800171489916352,5.993048692500963,6.550171489916352,0.16120039915049628,0.046967284789849933,3.859365939568563,0,,0.0,none,P20,1
E0003773,N0004021,N0004022,main,21.15285454271589,auto_road,derived,s5c_flows,1.4832,2.0,0.014547,3.6221,held,0.076727,1.7456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9519342229743,369.8461699502607,6.800171489916352,6.828939913020577,6.550171489916352,6.578939913020577,0.16142123041778242,0.04705249705967399,2.184022354429373,0,,0.0,none,P20,1
E0003774,N0004022,N0004023,main,30.729215365216614,auto_road,derived,s5c_flows,2.2248,3.0,0.014723,3.6221,held,0.107993,1.7667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8461699502607,369.6925238734346,6.828939913020577,6.70521172226853,6.578939913020577,6.45521172226853,0.1810091845510048,0.05483873317032231,2.8294342670548973,0,,0.0,none,P20,1
E0003775,N0004023,N0004024,main,5.326900852433304,auto_road,derived,s5c_flows,2.2248,3.0,0.014979,3.6221,held,0.108249,1.7975,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,369.6925238734346,369.64990866661515,6.70521172226853,6.720208520884853,6.45521172226853,6.470208520884853,0.2127787244380297,0.04925523026902348,0.417248863148183,0,,0.0,none,P20,1
E0003776,N0004024,N0004025,main,8.034368226260678,auto_road,derived,s5c_flows,2.2248,3.0,0.015023,3.6221,held,0.108294,1.8028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.64990866661515,369.6097368254838,6.720208520884853,6.731602285844303,6.470208520884853,6.481602285844303,0.18117708893962078,0.05490741768441901,0.7390897926888003,0,,0.0,none,P20,1
E0003777,N0004025,N0004026,main,11.014254528616148,auto_road,derived,s5c_flows,2.2248,3.0,0.01509,3.6221,held,0.108361,1.8108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6097368254838,369.55466555284073,6.731602285844303,6.775748265518644,6.481602285844303,6.525748265518644,0.18121441851427778,0.0549226925397929,1.0130038785837876,0,,0.0,none,P20,1
E0003778,N0004026,N0004027,main,9.14202096350878,auto_road,derived,s5c_flows,2.2248,3.0,0.015182,3.6221,held,0.108452,1.8218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.55466555284073,369.5089554480232,6.775748265518644,6.820359737523688,6.525748265518644,6.570359737523688,0.1812650939935135,0.05494343099947305,0.8405756050524106,0,,0.0,none,P20,1
E0003779,N0004027,N0004028,main,4.506664055143843,auto_road,derived,s5c_flows,2.2248,3.0,0.015258,3.6221,held,0.108529,1.831,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,369.5089554480232,369.4683954715269,6.820359737523688,6.84862113003561,6.570359737523688,6.59862113003561,0.22169407134663172,0.04799581424150409,0.3388050349271187,0,,0.0,none,P20,1
E0003780,N0004028,N0004029,main,10.826825383940108,auto_road,derived,s5c_flows,2.2248,3.0,0.015296,3.6221,held,0.108566,1.8355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4683954715269,369.4142613446072,6.84862113003561,6.813796516720913,6.59862113003561,6.563796516720913,0.1813285355494489,0.05496939808473553,0.9951389569521264,0,,0.0,none,P20,1
E0003781,N0004029,N0004030,main,24.907707677742774,auto_road,derived,s5c_flows,4.7878,6.456,0.015386,3.6221,held,0.216104,1.8463,20.238,0.0,W11a-XG00863,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4142613446072,369.2897228062185,6.813796516720913,6.782207125422133,6.563796516720913,6.532207125422133,0.2274669254346612,0.07509750497296555,1.8250058134933405,0,,0.0,none,P20,1
E0003782,N0004030,N0004031,main,7.613994030864428,auto_road,derived,s5c_flows,4.7878,6.456,0.015594,3.6221,held,0.216311,1.8712,7.614,0.0,W11a-XG00864,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,369.2897228062185,369.24784583904875,6.782207125422133,6.812060166810625,6.532207125422133,6.562060166810625,0.2351473364984979,0.07347506690808844,0.5396612285898368,0,,0.0,none,P20,1
E0003783,N0004031,N0004032,main,11.388106927710627,auto_road,derived,s5c_flows,4.7878,6.456,0.015657,3.6221,held,0.216375,1.8788,11.388,0.0,W11a-XG00865,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.24784583904875,369.18521125094634,6.812060166810625,6.874938895538037,6.562060166810625,6.624938895538037,0.2351700067138982,0.07348498920274141,0.8070832874509308,0,,0.0,none,P20,1
E0003784,N0004032,N0004033,main,27.318682005723637,auto_road,derived,s5c_flows,4.7878,6.456,0.015752,3.6221,held,0.21647,1.8902,22.766,0.0,W11a-XG00866,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.18521125094634,369.03495849991486,6.874938895538037,7.196608882897635,6.624938895538037,6.946608882897635,0.2352036490813937,0.07349971479337944,1.93581761397119,0,,0.0,none,P20,1
E0003785,N0004033,N0002804,main,18.287284064974003,auto_road,derived,s5c_flows,4.7878,6.456,0.01598,3.6221,held,0.216697,1.9176,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.03495849991486,368.9343784375575,7.196608882897635,7.191689677676891,6.946608882897635,6.941689677676891,0.23528399441380085,0.07353488759289858,1.2954050211062254,0,,0.0,none,P20,1
E0003786,N0004034,N0002827,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,0.000623,3.6221,held,0.000623,0.0747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3401191684234,382.2549722365938,2.0329582241546973,2.067079765359324,1.7829582241546973,1.817079765359324,0.0262835041861649,0.006322073769932296,10.798526105517242,0,,0.0,none,P47,1
E0003787,N0004035,N0004036,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,21.145,0.0,W11a-XG00867,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.1741503427724,382.05331988303647,1.556715135743218,2.1758366111041596,1.306715135743218,1.9258366111041596,0.0,0.0,0.0,0,,0.0,none,P47,1
E0003788,N0004036,N0002827,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.05331988303647,381.97553813710596,2.1758366111041596,2.346513864847168,1.9258366111041596,2.096513864847168,0.015603829783360798,0.004208384159771067,16.61595198324604,0,,0.0,none,P47,1
E0003789,N0004037,N0004038,main,30.805843601498726,auto_block,provisional,s5c_flows,0.7416,1.0,0.004237,3.6221,held,0.035327,0.5085,30.806,0.0,W11a-XG00868,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5470639752208,381.3930347572133,2.2418154193104556,2.057526766224214,1.9918154193104556,1.807526766224214,0.12383643124488573,0.033384409406271714,4.146039429029891,0,,0.0,none,P47,1
E0003790,N0004038,N0004039,main,35.4682957019364,auto_block,provisional,s5c_flows,0.7416,1.0,0.004494,3.6221,held,0.035584,0.5393,35.468,0.0,W11a-XG00869,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3930347572133,381.2156932787036,2.057526766224214,2.111638264265139,1.807526766224214,1.8616382642651388,0.12414794286093724,0.03349071431374792,4.761563084143054,0,,0.0,none,P47,1
E0003791,N0004039,N0004040,main,23.853720883753127,auto_block,provisional,s5c_flows,0.7416,1.0,0.004789,3.6221,held,0.03588,0.5747,23.854,0.0,W11a-XG00870,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2156932787036,381.09642467428483,2.111638264265139,2.179850960480792,1.8616382642651388,1.9298509604807919,0.12450480461951247,0.03361264047901444,3.193145966889961,0,,0.0,none,P47,1
E0003792,N0004040,N0002825,main,20.591260281974,auto_block,provisional,s5c_flows,0.7416,1.0,0.004988,3.6221,held,0.036078,0.5986,20.591,0.0,W11a-XG00871,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.09642467428483,380.993468372875,2.179850960480792,2.561707408375014,1.9298509604807919,2.311707408375014,0.12474238113010054,0.0336938973809042,2.751171400266157,0,,0.0,none,P47,1
E0003793,N0004041,N0004042,lateral,22.344211739474048,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,4.788,0.0,W11a-XG00872,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.4705488854308,383.35882782673343,1.5506913489442127,1.6083962943603183,1.3006913489442127,1.3583962943603183,0.0,0.0,0.0,0,,0.0,none,P47,1
E0003794,N0004042,N0004043,lateral,77.65578826044211,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0223,41.112,0.0,W11a-XG00873,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.35882782673343,382.97054888543124,1.6083962943603183,1.758577091131258,1.3583962943603183,1.508577091131258,0.015021584437741561,0.004098837817376438,86.16022784002823,0,,0.0,none,P47,1
E0003795,N0004043,N0004044,lateral,7.719852293523871,auto_block,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,7.72,0.0,W11a-XG00874,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,382.97054888543124,382.92808969781686,1.758577091131258,1.7073473139018915,1.508577091131258,1.4573473139018915,0.030743053223936778,0.00691257552696159,4.1851472576538225,0,,0.0,none,P47,1
E0003796,N0004044,N0004045,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.000898,3.6221,held,0.000898,0.1077,22.804,0.0,W11a-XG00875,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,382.92808969781686,382.4606177735262,1.7073473139018915,1.5612022948331514,1.4573473139018915,1.3112022948331514,0.048439056030113635,0.005365704599837234,7.8461164643004375,0,,0.0,none,P47,1
E0003797,N0004045,N0002825,lateral,27.294688127912362,auto_block,provisional,s5c_flows,0.0,0.0,0.001088,3.6221,held,0.001088,0.1305,27.295,0.0,W11a-XG00876,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,382.4606177735262,381.99660807535173,1.5612022948331514,1.5585677058982697,1.3112022948331514,1.3085677058982697,0.04956822572947752,0.006005914520723993,9.17748138255451,0,,0.0,none,P47,1
E0003798,N0004046,N0002833,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.9977818728169,488.92619276750054,1.5519617795268346,1.5523838926557119,1.3019617795268346,1.3023838926557119,0.0,0.0,0.0,0,,0.0,none,P65,0
E0003799,N0004047,N0004048,lateral,29.629149270380452,auto_link,provisional,s5c_flows,1.0798,1.456,0.000778,3.6221,held,0.046045,0.0933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.5891948192685,489.4410490729166,1.9863361865908473,2.0506501458334014,1.7363361865908473,1.8006501458334014,0.13568776601054502,0.03751166892076993,3.63937861920406,0,,0.0,none,P65,0
E0003800,N0004048,N0004049,lateral,20.615528128088304,auto_link,provisional,s5c_flows,1.0798,1.456,0.001025,3.6221,held,0.046292,0.123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.4410490729166,489.33797143227616,2.0506501458334014,2.114604251317587,1.8006501458334014,1.8646042513175871,0.13593712637943559,0.03760033080426953,2.5275812768697503,0,,0.0,none,P65,0
E0003801,N0004049,N0004050,lateral,15.231546211727817,auto_link,provisional,s5c_flows,1.0798,1.456,0.001196,3.6221,held,0.046464,0.1436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.33797143227616,489.26181370121753,2.114604251317587,1.934688984329341,1.8646042513175871,1.684688984329341,0.13611022548738597,0.037661921390546776,1.8650994267313399,0,,0.0,none,P65,0
E0003802,N0004050,N0004051,lateral,15.556349186104045,auto_link,provisional,s5c_flows,1.0798,1.456,0.001323,3.6221,held,0.046591,0.1588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.26181370121753,489.184031955287,1.934688984329341,2.0147900661973495,1.684688984329341,1.7647900661973495,0.13623775200201507,0.03770731977641159,1.9030884070315002,0,,0.0,none,P65,0
E0003803,N0004051,N0004052,lateral,43.96742720374149,auto_link,provisional,s5c_flows,1.0798,1.456,0.001453,3.6221,held,0.04672,0.1744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.184031955287,488.9641948192683,2.0147900661973495,1.8504414112004497,1.7647900661973495,1.6004414112004497,0.13636704019678383,0.03775336525259673,5.3736625238638425,0,,0.0,none,P65,0
E0003804,N0004052,N0004053,lateral,10.000000000013541,auto_link,provisional,s5c_flows,1.0798,1.456,0.001819,3.6221,held,0.047087,0.2183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.9641948192683,488.91419481926823,1.8504414112004497,2.377827885809893,1.6004414112004497,2.127827885809893,0.13673351087161553,0.03788399144705876,1.2189160184980714,0,,0.0,none,P65,0
E0003805,N0004053,N0004054,lateral,4.999999999875967,auto_link,provisional,s5c_flows,1.0798,1.456,0.001903,3.6221,held,0.04717,0.2283,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,488.91419481926823,488.87419481926923,2.377827885809893,4.114025395574515,2.127827885809893,3.864025395574515,0.16052614754780525,0.03405475442325398,0.5191262271241459,0,,0.0,none,P65,0
E0003806,N0004054,N0004055,lateral,15.000000000020313,auto_link,provisional,s5c_flows,1.0798,1.456,0.001944,3.6221,held,0.047212,0.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.87419481926923,488.79919481926913,4.114025395574515,1.7170100147152425,3.864025395574515,1.4670100147152425,0.13685787811584982,0.037928358035098836,1.8267125242780269,0,,0.0,none,P65,0
E0003807,N0004055,N0002833,lateral,11.47261024952401,auto_link,provisional,s5c_flows,1.0798,1.456,0.002069,3.6221,held,0.047337,0.2483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.79919481926913,488.7418317680215,1.7170100147152425,1.736744892134766,1.4670100147152425,1.486744892134766,0.1369820171321232,0.037972661726478424,1.3958779030168045,0,,0.0,none,P65,0
E0003808,N0004056,N0004057,lateral,28.89889568056224,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.51884765625,431.3743531778472,1.5500000000000114,2.0690367147309416,1.3000000000000114,1.8190367147309416,0.0,0.0,0.0,0,,0.0,none,P56,1
E0003809,N0004057,N0004058,lateral,84.11817854220232,auto_road,derived,s5c_flows,0.0,0.0,0.000241,3.6221,held,0.000241,0.0289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3743531778472,430.9537622851362,2.0690367147309416,2.639774091816946,1.8190367147309416,2.389774091816946,0.017034501438272762,0.004480098407996985,82.3017713462469,0,,0.0,none,P56,1
E0003810,N0004058,N0004059,lateral,20.430459660371152,auto_road,derived,s5c_flows,1.0798,1.456,0.000942,3.6221,held,0.046209,0.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9537622851362,430.8516099868343,2.639774091816946,2.832166868634431,2.389774091816946,2.582166868634431,0.1358534363902267,0.037570565890152036,2.5064339191841154,0,,0.0,none,P56,1
E0003811,N0004059,N0004060,lateral,33.31274898867053,auto_road,derived,s5c_flows,1.0798,1.456,0.001112,3.6221,held,0.046379,0.1334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8516099868343,430.685046241891,2.832166868634431,2.784619285452777,2.582166868634431,2.534619285452777,0.13602473797474782,0.03763149948310093,4.081702280121875,0,,0.0,none,P56,1
E0003812,N0004060,N0004061,lateral,8.493342994872823,auto_road,derived,s5c_flows,1.0798,1.456,0.00139,3.6221,held,0.046657,0.1668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.685046241891,430.6425795269166,2.784619285452777,2.60833600042713,2.534619285452777,2.35833600042713,0.1363039304288928,0.03773088645098219,1.0385299685474636,0,,0.0,none,P56,1
E0003813,N0004061,N0004062,lateral,12.067612304524388,auto_road,derived,s5c_flows,1.0798,1.456,0.00146,3.6221,held,0.046728,0.1753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6425795269166,430.582241465394,2.60833600042713,2.25149876898098,2.35833600042713,2.00149876898098,0.1363750499107489,0.03775621854095282,1.4748069523985605,0,,0.0,none,P56,1
E0003814,N0004062,N0002834,lateral,10.060486584240383,auto_road,derived,s5c_flows,1.0798,1.456,0.001561,3.6221,held,0.046828,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.582241465394,430.5319390324728,2.25149876898098,2.084088799558458,2.00149876898098,1.834088799558458,0.13647509116899006,0.037791862580596775,1.2286108400278213,0,,0.0,none,P56,1
E0003815,N0004063,N0004064,lateral,18.412686578400972,auto_block,provisional,s5c_flows,7.5585,10.192,0.000379,3.6221,held,0.317249,0.0454,18.413,0.0,W11a-XG00877,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.2914245219622,397.190154745781,1.984881630381551,2.194580361640874,1.734881630381551,1.9445803616408739,0.26619915606813455,0.08757978182566203,1.1528139839837424,0,,0.0,none,P76,1
E0003816,N0004064,N0004065,lateral,20.248456731316587,auto_block,provisional,s5c_flows,7.5585,10.192,0.000532,3.6221,held,0.317402,0.0639,20.248,0.0,W11a-XG00878,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.190154745781,397.07878823375876,2.194580361640874,2.3216023912412425,1.9445803616408739,2.0716023912412425,0.2662404699977675,0.08759923613715778,1.2675543986911766,0,,0.0,none,P76,1
E0003817,N0004065,N0002864,lateral,24.351591323771842,auto_block,provisional,s5c_flows,8.6382,11.648,0.000701,3.6221,held,0.362838,0.0841,24.352,0.0,W11a-XG00879,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.07878823375876,396.944854481478,2.3216023912412425,2.4365542099282607,2.0716023912412425,2.1865542099282607,0.27792936348165165,0.09317742912857349,1.4602985820279886,0,,0.0,none,P76,1
E0003818,N0004066,N0004067,lateral,19.209372712298546,auto_link,provisional,s5c_flows,20.5158,27.664,0.001977,3.6221,held,0.862054,0.2373,19.209,0.0,W11a-XG00880,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.4723266601558,397.36667511023813,1.6046997070317275,1.868615417105616,1.3546997070317275,1.618615417105616,0.36528934164285165,0.13966851114970075,0.8764455333730036,0,,0.0,none,P76,1
E0003819,N0004067,N0004068,lateral,15.231546211727817,auto_link,provisional,s5c_flows,21.5956,29.12,0.002137,3.6221,held,0.907481,0.2565,15.232,0.0,W11a-XG00881,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.36667511023813,397.2829016060736,1.868615417105616,1.897304692754517,1.618615417105616,1.647304692754517,0.371166744455444,0.14311191332632028,0.6839489456450238,0,,0.0,none,P76,1
E0003820,N0004068,N0002864,lateral,12.806248474865697,auto_link,provisional,s5c_flows,21.5956,29.12,0.002264,3.6221,held,0.907608,0.2717,12.806,0.0,W11a-XG00882,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.2829016060736,397.21246723946183,1.897304692754517,2.16894145194442,1.647304692754517,1.91894145194442,0.3711828731222928,0.14312141962084174,0.5750197275690955,0,,0.0,none,P76,1
E0003821,N0004069,N0004070,lateral,74.81310045707235,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.02733154296874,417.6532660406834,1.5500000000000114,1.775261791347873,1.3000000000000114,1.525261791347873,0.214700651244523,0.06927965601494754,5.8075511200839,0,,0.0,none,P14,1
E0003822,N0004070,N0002895,lateral,17.72004514666935,auto_block,provisional,s5c_flows,8.6382,11.648,0.000623,3.6221,held,0.362761,0.0748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6532660406834,417.56466581495005,1.775261791347873,1.7885751518468282,1.525261791347873,1.5385751518468282,0.2688756955676137,0.09528690929996689,1.0984038001439789,0,,0.0,none,P14,1
E0003823,N0004071,N0004072,main,31.622776601683793,auto_block,provisional,s5c_flows,38.534,51.96,0.013857,3.6221,held,1.629299,1.6628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2976516195387,416.1395377365303,4.896806388273774,4.997242048625935,4.646806388273774,4.747242048625935,0.4295157251771771,0.19400889002906435,1.227070968070659,0,,0.0,none,P14,1
E0003824,N0004072,N0004073,main,7.0710678118654755,auto_block,provisional,s5c_flows,38.534,51.96,0.01412,3.6221,held,1.629562,1.6944,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.1395377365303,416.0971113296591,4.997242048625935,5.007197752372122,4.747242048625935,4.757197752372122,0.45808015525230616,0.18551668493809975,0.25727185263645974,0,,0.0,none,P14,1
E0003825,N0004073,N0004074,main,9.848857801796104,auto_block,provisional,s5c_flows,38.534,51.96,0.014179,3.6221,held,1.629621,1.7015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0971113296591,416.04786704065015,5.007197752372122,5.0439603519279785,4.757197752372122,4.7939603519279785,0.42954141988490613,0.19402754333295252,0.3821462202036715,0,,0.0,none,P14,1
E0003826,N0004074,N0004075,main,89.99999999992568,auto_block,provisional,s5c_flows,40.6935,54.872,0.014261,3.6221,held,1.720237,1.7113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.04786704065015,415.5978670406505,5.0439603519279785,4.897585840208876,4.7939603519279785,4.647585840208876,0.4366269707501309,0.19921032138442746,3.435426807056242,0,,0.0,none,P14,1
E0003827,N0004075,N0004076,main,89.99999999997152,auto_block,provisional,s5c_flows,45.0126,60.696,0.015011,3.6221,held,1.902056,1.8013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5978670406505,415.1478670406506,4.897585840208876,4.831655664427501,4.647585840208876,4.581655664427501,0.45004428222778387,0.20924087437150524,3.333005349105447,0,,0.0,none,P14,1
E0003828,N0004076,N0004077,main,6.638688379548919,auto_block,provisional,s5c_flows,47.1722,63.608,0.015761,3.6221,held,1.993341,1.8913,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,415.1478670406506,415.10471556618353,4.831655664427501,4.847890634988346,4.581655664427501,4.597890634988346,0.5008281634589887,0.20063075006511005,0.2209236907957467,0,,0.0,none,P14,1
E0003829,N0004077,N0004078,main,12.36931687685298,auto_block,provisional,s5c_flows,47.1722,63.608,0.015816,3.6221,held,1.993396,1.898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.10471556618353,415.04286898179924,4.847890634988346,4.73670255140388,4.597890634988346,4.48670255140388,0.45642527395287297,0.21411287219780922,0.451673675945844,0,,0.0,none,P14,1
E0003830,N0004078,N0002895,main,35.805027579936315,auto_block,provisional,s5c_flows,49.3318,66.52,0.01592,3.6221,held,2.084033,1.9103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.04286898179924,414.8638438438996,4.73670255140388,4.489397122897287,4.48670255140388,4.239397122897287,0.46254384032479434,0.21884749420118083,1.2901489710609317,0,,0.0,none,P14,1
E0003831,N0004079,N0004080,main,12.727922061357855,auto_block,provisional,s5c_flows,7.3508,9.912,0.016599,3.6221,held,0.324764,1.9919,12.728,0.0,W11a-XG00883,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9009423043405,374.8373026940337,5.744534990581371,5.825386514950651,5.494534990581371,5.575386514950651,0.25950132220092004,0.09053851614042416,0.8174603218079949,0,,0.0,none,P16,1
E0003832,N0004080,N0004081,main,19.6468827043885,auto_block,provisional,s5c_flows,7.3508,9.912,0.016705,3.6221,held,0.32487,2.0046,19.647,0.0,W11a-XG00884,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8373026940337,374.7390682805118,5.825386514950651,6.268896807378837,5.575386514950651,6.018896807378837,0.25952853390244124,0.09055214810207438,1.26170344412392,0,,0.0,none,P16,1
E0003833,N0004081,N0002911,main,28.635642126552707,auto_block,provisional,s5c_flows,8.4306,11.368,0.016869,3.6221,held,0.370301,2.0243,28.636,0.0,W11a-XG00885,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7390682805118,374.59589006987903,6.268896807378837,6.254787420355342,6.018896807378837,6.004787420355342,0.27065176857093487,0.09619837368579029,1.7633755161815134,0,,0.0,none,P16,1
E0003834,N0004082,N0004083,lateral,39.45181356034547,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,379.9324076444121,379.6365190427095,1.5876729219941694,1.5934919436186306,1.3376729219941694,1.3434919436186306,0.13591572016598297,0.028787095057893924,4.837779067813266,0,,0.0,none,P16,1
E0003835,N0004083,N0004084,lateral,69.49046325084545,auto_block,provisional,s5c_flows,0.7416,1.0,0.000329,3.6221,held,0.031419,0.0395,63.448,0.0,W11a-XG00886,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,379.4501920716866,378.9985040605561,1.7798189146415098,1.7561956464751347,1.5298189146415098,1.5061956464751347,0.12996821797374994,0.029874242606253515,8.911212337680977,0,,0.0,none,P16,1
E0003836,N0004084,N0002911,lateral,71.12692020347143,auto_block,provisional,s5c_flows,0.7416,1.0,0.000908,3.6221,held,0.031998,0.1089,71.127,0.0,W11a-XG00887,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9985040605561,378.64286945953876,1.7561956464751347,2.2078080306956167,1.5061956464751347,1.9578080306956167,0.11965196138202477,0.03196792250862315,9.907473779497494,0,,0.0,none,P16,1
E0003837,N0004085,N0002931,main,41.773197148410844,auto_link,provisional,s5c_flows,25.5766,34.488,0.007659,3.6221,held,1.079895,0.9191,41.773,0.0,W11a-XG00888,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.267012000214,449.0581460144719,3.230241417754769,3.5338339659968483,2.980241417754769,3.2838339659968483,0.37881106363474004,0.15910336818384868,1.8379081798540824,0,,0.0,none,P38,1
E0003838,N0004086,N0004087,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,7.75,0.5,cover_min,minimum,tractive,1.0,452.288072048765,451.7400642933454,1.5515885957662476,1.5535453257951986,1.3015885957662476,1.3035453257951986,0.33758736212856727,0.020127804509123354,0.34909816959580175,0,,0.0,none,P38,1
E0003839,N0004087,N0004088,lateral,7.928932188057153,auto_block,provisional,s5c_flows,2.1596,2.912,5.9e-05,3.6221,held,0.090593,0.0071,0.0,0.0,,200,PVC-U,4.0,0.5,ground,minimum,tractive,1.0,451.7400642933454,451.42290700582316,1.5535453257951986,1.5516108164424622,1.3035453257951986,1.3016108164424622,0.34509891267356596,0.03157267476024969,0.38293041486906704,0,,0.0,none,P38,1
E0003840,N0004088,N0004089,lateral,40.0000000002285,auto_block,provisional,s5c_flows,4.3191,5.824,0.000125,3.6221,held,0.181194,0.015,3.077,0.0,W11a-XG00889,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.42290700582316,451.22290700582204,1.5516108164424622,1.7132197031623377,1.3016108164424622,1.4632197031623377,0.21474917905026694,0.06930141071255849,3.104396811288515,0,,0.0,none,P38,1
E0003841,N0004089,N0004090,lateral,39.99999999988846,auto_block,provisional,s5c_flows,8.6382,11.648,0.000458,3.6221,held,0.362596,0.055,40.0,0.0,W11a-XG00890,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.22290700582204,451.0229070058226,1.7132197031623377,1.784130347693008,1.4632197031623377,1.534130347693008,0.2688365362219703,0.09526685564820989,2.4798216642486457,0,,0.0,none,P38,1
E0003842,N0004090,N0002931,lateral,16.942063118488445,auto_block,provisional,s5c_flows,10.7978,14.56,0.000792,3.6221,held,0.453464,0.095,16.942,0.0,W11a-XG00891,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.0229070058226,450.9381966902302,1.784130347693008,1.6537832902385503,1.534130347693008,1.4037832902385503,0.2887131462891008,0.10568301463773336,0.9780216878615123,0,,0.0,none,P38,1
