EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003843,N0004091,N0004092,lateral,69.99999999998575,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,395.3624644467108,394.417464446711,1.553398590398558,1.5583351138358807,1.303398590398558,1.3083351138358807,0.27431013705093543,0.04835978988325876,4.253093521111092,0,,0.0,none,P15,1
E0003844,N0004092,N0004093,lateral,69.99999999998575,draft,provisional,s5c_flows,19.4654,25.95,0.000583,3.6221,held,0.816624,0.07,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,394.3870621489454,393.68706214894553,1.5887374116014712,1.6006880951950961,1.3387374116014712,1.3506880951950961,0.44237014159537397,0.11801442829189515,2.637308798597788,0,,0.0,none,P15,1
E0003845,N0004093,N0004094,lateral,69.99999999998575,draft,provisional,s5c_flows,23.7845,31.774,0.001167,3.6221,held,0.998276,0.14,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,393.56269189591137,392.1626918959117,1.725058348229254,1.7082492661976971,1.475058348229254,1.4582492661976971,0.5991878967887302,0.11002346943164729,1.9470798274114478,0,,0.0,none,P15,1
E0003846,N0004094,N0002992,lateral,29.04756427913554,draft,provisional,s5c_flows,25.9441,34.686,0.00175,3.6221,held,1.089394,0.21,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,392.1626918959117,392.00293029237645,1.7082492661976971,1.5601190240298024,1.4582492661976971,1.3101190240298024,0.3927563314053291,0.1561200458592466,1.2326372170415807,0,,0.0,none,P15,1
E0003847,N0004095,N0002992,lateral,65.26915966249246,draft,provisional,s5c_flows,36.7126,49.504,0.005029,3.6221,held,1.544113,0.6034,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,392.6502348125083,391.96490863605214,1.9572786152260733,1.5981406803541063,1.7072786152260733,1.3481406803541063,0.5484728861302074,0.15773320026833298,1.9833602630449074,0,,0.0,none,P15,1
E0003848,N0004096,N0002990,lateral,27.217248618462243,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.3094042972127,393.1733180541204,1.5548840328654023,1.8634556275202385,1.3048840328654023,1.6134556275202385,0.13489621704043256,0.037230723305707175,3.3627392988473495,0,,0.0,none,P15,1
E0003849,N0004097,N0004098,main,70.00000000004998,draft,provisional,s5c_flows,66.6735,89.904,0.010382,3.6221,held,2.805507,1.2459,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,394.7034037572535,394.31840375725324,1.9548298853246138,1.612809621653014,1.7048298853246138,1.362809621653014,0.5226692992164035,0.24762121178512314,2.2321316144196537,0,,0.0,none,P15,1
E0003850,N0004098,N0004099,main,69.99999999999785,draft,provisional,s5c_flows,67.7533,91.36,0.010966,3.6221,held,2.851358,1.3159,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.31840375725324,393.93340375725325,1.612809621653014,1.9502327173561298,1.362809621653014,1.7002327173561298,0.5251732672757549,0.24963609359782918,2.22148905773234,0,,0.0,none,P15,1
E0003851,N0004099,N0004100,main,69.99999999999785,draft,provisional,s5c_flows,67.7533,91.36,0.011549,3.6221,held,2.851941,1.3859,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.93340375725325,393.54840375725325,1.9502327173561298,1.7615327661842457,1.7002327173561298,1.5115327661842457,0.5252049065671455,0.24966162148701815,2.221355231222458,0,,0.0,none,P15,1
E0003852,N0004100,N0004101,main,69.99999999994573,draft,provisional,s5c_flows,72.8497,92.89,0.012132,3.6221,held,3.066178,1.4559,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,393.4679170981972,393.0479170981975,1.8420194252403235,1.6444962318806233,1.5920194252403235,1.3944962318806233,0.5534314608701906,0.2532444925425098,2.1080598938689685,0,,0.0,none,P15,1
E0003853,N0004101,N0004102,main,15.000000000084697,draft,provisional,s5c_flows,72.8497,92.89,0.012716,3.6221,held,3.066761,1.5259,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,393.0419345369484,392.9444345369479,1.6504787931297074,1.561241732583369,1.4004787931297074,1.311241732583369,0.5694804426176507,0.2481943901821168,0.43899663850135356,0,,0.0,none,P15,1
E0003854,N0004102,N0002990,main,89.1376242778504,draft,provisional,s5c_flows,76.089,97.258,0.012841,3.6221,held,3.202687,1.5409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9444345369479,392.4987464155586,1.561241732583369,2.538027266081997,1.311241732583369,2.288027266081997,0.5251841391739757,0.2711460557601152,2.8287736823776566,0,,0.0,none,P15,1
E0003855,N0004103,N0004104,lateral,40.000000000087724,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.01610107421874,318.8161010742183,1.5500000000000114,2.5115966796879547,1.3000000000000114,2.2615966796879547,0.0,0.0,0.0,0,,0.0,none,P42,0
E0003856,N0004104,N0003020,lateral,80.17035458028454,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8161010742183,318.41524930131686,2.5115966796879547,2.6462131010268877,2.2615966796879547,2.3962131010268877,0.01983430777179739,0.005022205756186143,67.3667360470222,0,,0.0,none,P42,0
E0003857,N0004105,N0004106,lateral,4.422112278692332,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,322.1232845533795,322.08127448673196,1.5503299485736193,1.6438231695180434,1.3003299485736193,1.3938231695180434,0.0,0.0,0.0,0,,0.0,none,P42,0
E0003858,N0004106,N0004107,lateral,8.844261219109383,auto_road,derived,s5c_flows,0.0,0.0,3.7e-05,3.6221,held,3.7e-05,0.0044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.08127448673196,322.0370531806364,1.6438231695180434,1.8967541924104694,1.3938231695180434,1.6467541924104694,0.0062131453443592935,0.0025152716435973554,23.72459446577192,0,,0.0,none,P42,0
E0003859,N0004107,N0004108,lateral,36.733626502122384,auto_road,derived,s5c_flows,0.0,0.0,0.000111,3.6221,held,0.000111,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.9011939477526,321.71752581524197,2.0326134252943007,1.8204075343674049,1.7826134252943007,1.5704075343674049,0.011558059061875764,0.0034596512575167104,52.969716203314476,0,,0.0,none,P42,0
E0003860,N0004108,N0004109,lateral,25.000000000018527,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,2.85,0.5,ground,minimum,tractive,1.0,321.71752581524197,321.0050258152414,1.8204075343674049,1.5564671046804506,1.5704075343674049,1.3064671046804506,0.038023470097938515,0.0037799933714066924,10.958144156589366,0,,0.0,none,P42,0
E0003861,N0004109,N0004110,lateral,9.24052300110922,auto_road,derived,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0050258152414,320.9588232002359,1.5564671046804506,1.7300806083578664,1.3064671046804506,1.4800806083578664,0.026320325590091103,0.006329696357582876,5.851322627374102,0,,0.0,none,P42,0
E0003862,N0004110,N0004111,lateral,13.603966270562172,auto_road,derived,s5c_flows,0.0,0.0,0.000702,3.6221,held,0.000702,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.9588232002359,320.8908033688831,1.7300806083578664,1.6987657229137767,1.4800806083578664,1.4487657229137767,0.02768333990659912,0.006613441850761043,8.190224587821064,0,,0.0,none,P42,0
E0003863,N0004111,N0004112,lateral,13.60399642234184,auto_road,derived,s5c_flows,0.0,0.0,0.000815,3.6221,held,0.000815,0.0978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8908033688831,320.8227833867714,1.6987657229137767,1.9295664667442338,1.4487657229137767,1.6795664667442338,0.02951736511791385,0.007000067079051514,7.681352071906132,0,,0.0,none,P42,0
E0003864,N0004112,N0004113,lateral,13.604176347848977,auto_road,derived,s5c_flows,0.0,0.0,0.000929,3.6221,held,0.000929,0.1114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8227833867714,320.75476250503215,1.9295664667442338,1.6015912547334779,1.6795664667442338,1.3515912547334779,0.031206071837515233,0.007360908486265499,7.265774226398223,0,,0.0,none,P42,0
E0003865,N0004113,N0004114,lateral,13.603986516992961,auto_road,derived,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.75476250503215,320.6867425724472,1.6015912547334779,1.6600897029434236,1.3515912547334779,1.4100897029434236,0.03275066346942483,0.00769498748997241,6.9230081041937215,0,,0.0,none,P42,0
E0003866,N0004114,N0004115,lateral,13.60398828095625,auto_road,derived,s5c_flows,0.0,0.0,0.001155,3.6221,held,0.001155,0.1387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6867425724472,320.61872263104243,1.6600897029434236,1.7038176521606943,1.4100897029434236,1.4538176521606943,0.03418872125177399,0.008009456514930652,6.631811010017601,0,,0.0,none,P42,0
E0003867,N0004115,N0004116,lateral,15.000262985764298,auto_road,derived,s5c_flows,0.0,0.0,0.001269,3.6221,held,0.001269,0.1523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.61872263104243,320.5437213161136,1.7038176521606943,1.810007931933285,1.4538176521606943,1.560007931933285,0.03554840287254771,0.00830980586306021,7.032788054991292,0,,0.0,none,P42,0
E0003868,N0004116,N0004117,lateral,7.9247833675873744,auto_road,derived,s5c_flows,0.0,0.0,0.001394,3.6221,held,0.001394,0.1673,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,320.5437213161136,320.50013500759184,1.810007931933285,2.2377800314706633,1.560007931933285,1.9877800314706633,0.03813350345688575,0.008442651040419108,3.463613642068162,0,,0.0,none,P42,0
E0003869,N0004117,N0004118,lateral,7.924960222158684,auto_road,derived,s5c_flows,0.0,0.0,0.00146,3.6221,held,0.00146,0.1752,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,320.50013500759184,320.45654772637,2.2377800314706633,2.3887586701143846,1.9877800314706633,2.1387586701143846,0.0388632030969911,0.008598008574331045,3.3986563083766406,0,,0.0,none,P42,0
E0003870,N0004118,N0004119,lateral,7.924786988655593,auto_road,derived,s5c_flows,0.0,0.0,0.001526,3.6221,held,0.001526,0.1831,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,320.45654772637,320.4129613979324,2.3887586701143846,1.9592004673019687,2.1387586701143846,1.7092004673019687,0.03957138863725454,0.008749510596958526,3.3377596210994014,0,,0.0,none,P42,0
E0003871,N0004119,N0004120,lateral,13.507009410612108,auto_road,derived,s5c_flows,0.0,0.0,0.001592,3.6221,held,0.001592,0.191,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.4129613979324,320.33867284617406,1.9592004673019687,1.9655874077321869,1.7092004673019687,1.7155874077321869,0.04025956832955622,0.008897414450395685,5.5916353018850975,0,,0.0,none,P42,0
E0003872,N0004120,N0004121,lateral,11.387327814645044,auto_road,derived,s5c_flows,0.0,0.0,0.001705,3.6221,held,0.001705,0.2045,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.33867284617406,320.2760425431935,1.9655874077321869,1.9035534040721132,1.7155874077321869,1.6535534040721132,0.04139516125446154,0.009142939463966243,4.584806319368919,0,,0.0,none,P42,0
E0003873,N0004121,N0004122,lateral,11.387100058607757,auto_road,derived,s5c_flows,0.0,0.0,0.001799,3.6221,held,0.001799,0.2159,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.2760425431935,320.21341349287115,1.9035534040721132,2.1478841145507204,1.6535534040721132,1.8978841145507204,0.04230232534997135,0.009340379247837899,4.486396419267398,0,,0.0,none,P42,0
E0003874,N0004122,N0004123,lateral,18.928607530745563,auto_road,derived,s5c_flows,0.0,0.0,0.001894,3.6221,held,0.001894,0.2273,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,320.21341349287115,320.1093061514521,2.1478841145507204,2.074348633704176,1.8978841145507204,1.8243486337041759,0.04318768524084494,0.009534184070334878,7.30478585318412,0,,0.0,none,P42,0
E0003875,N0004123,N0004124,lateral,7.565682865319568,auto_road,derived,s5c_flows,0.0,0.0,0.002052,3.6221,held,0.002052,0.2462,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,320.08359670517245,320.00793987651923,2.1000580799837962,1.578577457465144,1.8500580799837962,1.328577457465144,0.05428905867241605,0.008633126989299106,2.3226542788825473,0,,0.0,none,P42,0
E0003876,N0004124,N0004125,lateral,7.565890406919285,auto_road,derived,s5c_flows,0.0,0.0,0.002115,3.6221,held,0.002115,0.2538,0.0,0.0,,200,PVC-U,3.4,0.5,ground,minimum,tractive,1.0,320.00793987651923,319.750699602684,1.578577457465144,1.5528892645035057,1.328577457465144,1.3028892645035057,0.081360155359708,0.006723940004272649,1.549876261803482,0,,0.0,none,P42,0
E0003877,N0004125,N0003020,lateral,17.729926031442194,auto_road,derived,s5c_flows,0.0,0.0,0.002178,3.6221,held,0.002178,0.2614,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,318.3960254204351,318.1566714190106,2.9075634467524196,2.9047909833331573,2.6575634467524196,2.6547909833331573,0.06130029628097032,0.008283701611081912,4.820511239232558,0,,0.0,none,P42,0
E0003878,N0004126,N0003024,lateral,16.497286613285763,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.2211486816406,487.1386622485742,1.5500000000000114,1.9741307201758218,1.3000000000000114,1.7241307201758218,0.15034093436683285,0.042847972501074055,1.8288750036447465,0,,0.0,none,P71,1
E0003879,N0004127,N0004128,lateral,31.211702036284397,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,487.9043567132766,487.7482982030952,1.552033667582748,1.603355849639172,1.302033667582748,1.353355849639172,0.0,0.0,0.0,0,,0.0,none,P71,1
E0003880,N0004128,N0004129,lateral,29.92772089942569,auto_road,derived,s5c_flows,1.8214,2.456,0.00026,3.6221,held,0.076617,0.0312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.7482982030952,487.5986595985981,1.603355849639172,1.6763037803081602,1.353355849639172,1.4263037803081602,0.16134319438490913,0.04702237869359624,3.091517744056859,0,,0.0,none,P71,1
E0003881,N0004129,N0003024,lateral,17.7917943652052,auto_road,derived,s5c_flows,2.563,3.456,0.000509,3.6221,held,0.107957,0.0611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.5986595985981,487.5097006267721,1.6763037803081602,1.6030923419779128,1.4263037803081602,1.3530923419779128,0.18098908102465902,0.05483051164514205,1.638385610932807,0,,0.0,none,P71,1
E0003882,N0004130,N0004131,lateral,85.70297544426332,auto_block,provisional,s5c_flows,0.7416,1.0,0.002394,3.6221,held,0.033484,0.2873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5868450705029,342.1583301932816,2.24863466582525,2.4232127754684143,1.99863466582525,2.1732127754684143,0.12155528696028436,0.03260956470673468,11.750890971428905,0,,0.0,none,P63,1
E0003883,N0004131,N0004132,lateral,89.56003573022959,auto_block,provisional,s5c_flows,1.8214,2.456,0.003108,3.6221,held,0.079465,0.373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1583301932816,341.7105300146304,2.4232127754684143,2.4661362451352034,2.1732127754684143,2.2161362451352034,0.1633389553996198,0.0477949053519284,9.138464602755551,0,,0.0,none,P63,1
E0003884,N0004132,N0004133,lateral,43.56604182158393,auto_block,provisional,s5c_flows,3.6428,4.912,0.003854,3.6221,held,0.156569,0.4625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7105300146304,341.4926998055225,2.4661362451352034,2.523382958149398,2.2161362451352034,2.273382958149398,0.20469489200039007,0.06485280787577849,3.5472340805896376,0,,0.0,none,P63,1
E0003885,N0004133,N0003315,lateral,52.08646657242167,auto_block,provisional,s5c_flows,3.6428,4.912,0.004217,3.6221,held,0.156932,0.5061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4926998055225,341.2322674726604,2.523382958149398,2.8038653398396036,2.273382958149398,2.5538653398396036,0.20485092541734592,0.06492094578837201,4.237753744282182,0,,0.0,none,P63,1
E0003886,N0004134,N0003315,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.2479191133703,342.1806509931349,1.5514583280359489,1.8554818193650817,1.3014583280359489,1.6054818193650817,0.0,0.0,0.0,0,,0.0,none,P63,1
E0003887,N0004135,N0004136,lateral,24.041630560342615,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,477.6351512384626,477.5029222703807,1.7150990056780415,1.7246778272755705,1.4650990056780415,1.4746778272755705,0.13935040108320515,0.03642707506375606,2.8754408997583396,0,,0.0,none,P101,1
E0003888,N0004136,N0003317,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,0.0002,3.6221,held,0.045468,0.024,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,477.5029222703807,477.42115889227045,1.7246778272755705,2.53773392999517,1.4746778272755705,2.28773392999517,0.13956273622411977,0.036498293775102414,1.7753149526778067,0,,0.0,none,P101,1
E0003889,N0004137,N0004138,lateral,17.72004514666935,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.7875549316406,478.6989547059073,1.5500000000000114,1.6223648741708416,1.3000000000000114,1.3723648741708416,0.19530982006149752,0.060806644196143594,1.5121312675667313,0,,0.0,none,P101,1
E0003890,N0004138,N0003317,lateral,16.97056274847714,auto_block,provisional,s5c_flows,5.3989,7.28,0.000148,3.6221,held,0.226484,0.0177,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,478.6989547059073,478.4019698578089,1.6223648741708416,1.556922964456703,1.3723648741708416,1.306922964456703,0.3549893609208919,0.05737655060616151,0.7967639135462695,0,,0.0,none,P101,1
E0003891,N0004139,N0003342,main,46.136411341450035,draft,provisional,s5c_flows,71.6986,95.764,0.010095,3.6221,held,3.015882,1.2114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.48908596340624,328.258403906699,4.631824681125011,4.442859521035359,4.381824681125011,4.192859521035359,0.5160387739792389,0.26304723785824446,1.4900821949768894,0,,0.0,none,P33,1
E0003892,N0004140,N0003342,lateral,22.40376858491374,draft,provisional,s5c_flows,8.2368,13.236,0.0,3.6221,held,0.345308,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.06767578125,330.95565693832543,1.5500000000000114,1.7456064894089423,1.3000000000000114,1.4956064894089423,0.26466124905750954,0.09313919621460007,1.4108455409003173,0,,0.0,none,P33,1
E0003893,N0004141,N0003376,lateral,54.34425914733186,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.30531616210936,376.0335948663727,1.5500000000000114,1.8978626531585405,1.3000000000000114,1.6478626531585405,0.13489621704043256,0.037230723305707175,6.714329521813451,0,,0.0,none,P64,1
E0003894,N0004142,N0004143,lateral,60.00000000022324,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,60.0,0.0,W11a-XG00892,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.1105819635389,375.8105819635378,1.5824722356798588,2.0565750188840752,1.3324722356798588,1.8065750188840752,0.17065230391004918,0.050665805354795285,5.859868147639077,0,,0.0,none,P64,1
E0003895,N0004143,N0004144,lateral,59.999999999778574,draft,drafted,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,43.077,0.0,W11a-XG00893,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.8105819635378,375.5105819635389,2.0565750188840752,2.7390213079454497,1.8065750188840752,2.4890213079454497,0.27914368619630053,0.1006087028596436,3.582384447316804,0,,0.0,none,P64,1
E0003896,N0004144,N0004145,lateral,60.000000000180556,draft,drafted,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5105819635389,375.210581963538,2.7390213079454497,2.7805069036494956,2.4890213079454497,2.5305069036494956,0.32108194546194785,0.12367999755314377,3.114469730038189,0,,0.0,none,P64,1
E0003897,N0004145,N0003376,lateral,23.209190327589383,draft,drafted,s5c_flows,17.2765,23.296,0.0015,3.6221,held,0.725775,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.210581963538,375.09453601190006,2.7805069036494956,2.836921507631189,2.5305069036494956,2.586921507631189,0.3348557959549836,0.1317364944440746,1.1551833459832321,0,,0.0,none,P64,1
E0003898,N0004146,N0003382,lateral,59.033888572581766,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.5433604694553,420.2481910265924,1.7345936321071918,1.7556541882513557,1.4845936321071918,1.5056541882513557,0.1611584343969526,0.046951098325882096,6.105160716893683,0,,0.0,none,P108,1
E0003899,N0004147,N0003382,lateral,10.000000000094913,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.3618467002262,420.3118467002257,1.550415262664444,1.6919985146180352,1.300415262664444,1.4419985146180352,0.0,0.0,0.0,0,,0.0,none,P108,1
E0003900,N0004148,N0004149,lateral,16.15549442140351,auto_block,provisional,s5c_flows,7.5585,10.192,0.001578,3.6221,held,0.318448,0.1893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.39624537387573,431.3154679017687,2.208582506983646,2.651237420496898,1.958582506983646,2.401237420496898,0.25786838409478136,0.08972209149462443,1.044169262168089,0,,0.0,none,P62,1
E0003901,N0004149,N0004150,lateral,13.844505578693788,auto_block,provisional,s5c_flows,7.5585,10.192,0.001712,3.6221,held,0.318583,0.2055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3154679017687,431.24624537387524,2.651237420496898,2.935303698390385,2.401237420496898,2.685303698390385,0.25790352684340545,0.08973962855070314,0.8946824514927975,0,,0.0,none,P62,1
E0003902,N0004150,N0004151,lateral,60.00000000000232,auto_block,provisional,s5c_flows,9.718,13.104,0.001828,3.6221,held,0.409233,0.2193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.24624537387524,430.94624537387523,2.935303698390385,2.679120837062271,2.685303698390385,2.429120837062271,0.27943317224731945,0.10076057994629253,3.578673183135763,0,,0.0,none,P62,1
E0003903,N0004151,N0004152,lateral,59.99999999995215,auto_block,provisional,s5c_flows,11.8776,16.016,0.002328,3.6221,held,0.500267,0.2793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.94624537387523,430.64624537387544,2.679120837062271,3.108027087062055,2.429120837062271,2.858027087062055,0.2978519842207401,0.11063306702115835,3.3573722955563587,0,,0.0,none,P62,1
E0003904,N0004152,N0003384,lateral,4.217074884563871,auto_block,provisional,s5c_flows,12.9574,17.472,0.002828,3.6221,held,0.546034,0.3393,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,430.64624537387544,430.60618316247206,3.108027087062055,3.153704532840436,2.858027087062055,2.903704532840436,0.38264743192390244,0.09899469338798836,0.1836797415731133,0,,0.0,none,P62,1
E0003905,N0004153,N0004154,lateral,4.9061865021906055,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.6,0.5,cover_min,minimum,tractive,1.0,432.6315093064853,432.45488659240647,1.5617585157802978,1.5620506634529079,1.3117585157802978,1.3120506634529079,0.0,0.0,0.0,0,,0.0,none,P62,1
E0003906,N0004154,N0003384,lateral,11.180339887498949,auto_block,provisional,s5c_flows,2.1596,2.912,4.1e-05,3.6221,held,0.090575,0.0049,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,432.438847233162,432.192879755637,1.5780900226973813,1.5670079396754772,1.3280900226973813,1.3170079396754772,0.28235020771702346,0.03612115031766008,0.6599570074045592,0,,0.0,none,P62,1
E0003907,N0004155,N0004156,lateral,7.592097255280473,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,3.037,0.0,W11a-XG00894,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,317.875686002556,317.83392946765196,1.5505530111158805,1.5835815186761693,1.3005530111158805,1.3335815186761693,0.12235870508883363,0.030889245556963846,1.0341311977991998,0,,0.0,none,P80,1
E0003908,N0004156,N0004157,lateral,31.928059106705724,auto_road,derived,s5c_flows,0.7416,1.0,6.3e-05,3.6221,held,0.031153,0.0076,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.83392946765196,317.65832514256505,1.5835815186761693,1.8866882851693276,1.3335815186761693,1.6366882851693276,0.12244507996105265,0.03091658496449537,4.3459020045097505,0,,0.0,none,P80,1
E0003909,N0004157,N0004158,lateral,23.953377795479028,auto_road,derived,s5c_flows,0.7416,1.0,0.000329,3.6221,held,0.031419,0.0395,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.65832514256505,317.52658156468993,1.8866882851693276,2.117308816169441,1.6366882851693276,1.8673088161694409,0.12280845033252148,0.031031690556609398,3.2507776311567356,0,,0.0,none,P80,1
E0003910,N0004158,N0004159,lateral,23.953677539107865,auto_road,derived,s5c_flows,0.7416,1.0,0.000529,3.6221,held,0.031619,0.0635,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.52658156468993,317.3948363382248,2.117308816169441,2.2501526754470547,1.8673088161694409,2.0001526754470547,0.12308026486678145,0.031117890410553933,3.243639095327297,0,,0.0,none,P80,1
E0003911,N0004159,N0004160,lateral,41.05755766564873,auto_road,derived,s5c_flows,0.7416,1.0,0.000729,3.6221,held,0.031819,0.0874,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.3948363382248,317.16901977106374,2.2501526754470547,2.32515137151438,2.0001526754470547,2.07515137151438,0.12335089498911032,0.03120379675324722,5.547528680851671,0,,0.0,none,P80,1
E0003912,N0004160,N0003389,lateral,38.959166378250316,auto_road,derived,s5c_flows,0.7416,1.0,0.001071,3.6221,held,0.032161,0.1285,37.401,0.0,W11a-XG00895,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.16901977106374,316.9547443559834,2.32515137151438,2.4498576947978563,2.07515137151438,2.1998576947978563,0.12381096379892753,0.03135002469020473,5.244442169855152,0,,0.0,none,P80,1
E0003913,N0004161,N0003462,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,407.0651048448023,405.9620182661513,1.7579237196508188,1.76912187056746,1.5079237196508188,1.51912187056746,0.0,0.0,0.0,0,,0.0,none,P110,1
E0003914,N0004162,N0004163,lateral,19.4164878389476,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,405.83760917886315,405.7405267396684,1.551795118011853,1.7335638365034924,1.301795118011853,1.4835638365034924,0.13489621704043256,0.037230723305707175,2.3989414807098064,0,,0.0,none,P110,1
E0003915,N0004163,N0003462,lateral,23.259406699226016,auto_block,provisional,s5c_flows,1.0798,1.456,0.000162,3.6221,held,0.045429,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7405267396684,405.62422970617223,1.7335638365034924,2.1069104305465203,1.4835638365034924,1.8569104305465203,0.1350618115513857,0.03728943566751339,2.870217523870139,0,,0.0,none,P110,1
E0003916,N0004164,N0004165,trunk main,19.745635499734565,main_pipe,drafted,s5c_flows,56599.4763,74890.556,10.868304,1.6261,merrimack,1076.124926,1304.1964,0.0,0.0,,1200,GRP,0.25,0.075,table11,dod,velocity,1.0,318.69855412303895,318.64919003428963,9.478814041023554,9.534891996960368,8.228814041023554,8.284891996960368,1.7283500565125829,0.539725633422691,0.19040930033561182,0,,0.0,none,P06,1
E0003917,N0004165,N0003558,trunk main,25.85411459123199,main_pipe,drafted,s5c_flows,56599.4763,74890.556,10.868468,1.6261,merrimack,1076.12509,1304.2162,0.0,0.0,,1200,GRP,0.25,0.075,uniform,dod,velocity,1.0,318.64919003428963,318.5845547478115,9.534891996960368,9.674386902579101,8.284891996960368,8.424386902579101,1.7283501166951984,0.5397256844225469,0.24931401669807499,0,,0.0,none,P06,1
E0003918,N0004166,N0004167,trunk main,80.00000000001779,main_pipe,drafted,s5c_flows,290.1521,372.712,0.336487,3.078,merrimack,10.673145,40.3785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.58130277672495,388.18130277672486,11.189357623665671,11.121553668587637,10.939357623665671,10.871553668587637,0.7304758030103071,0.5196735256411684,1.825294318906846,0,,0.0,none,P05,1
E0003919,N0004167,N0004168,trunk main,79.9999999999679,main_pipe,drafted,s5c_flows,290.1521,372.712,0.337154,3.078,merrimack,10.673812,40.4585,67.925,0.0,W11a-XG00896,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.18130277672486,387.781302776725,11.121553668587637,10.823708209603126,10.871553668587637,10.573708209603126,0.7304870020656485,0.5196929885551977,1.8252663354206708,0,,0.0,none,P05,1
E0003920,N0004168,N0004169,trunk main,18.040112823941584,main_pipe,drafted,s5c_flows,290.1521,372.712,0.337821,3.078,merrimack,10.674479,40.5385,18.04,0.0,W11a-XG00897,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.781302776725,387.6911022126053,10.823708209603126,11.015532308879074,10.573708209603126,10.765532308879074,0.7304982003523517,0.5197124513366269,0.4115938231205324,0,,0.0,none,P05,1
E0003921,N0004169,N0004170,trunk main,56.95988717608805,main_pipe,drafted,s5c_flows,290.1521,372.712,0.337971,3.078,merrimack,10.674629,40.5565,56.96,0.0,W11a-XG00898,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6911022126053,387.4063027767249,11.015532308879074,10.42380586585324,10.765532308879074,10.17380586585324,0.7305007186018229,0.5197168282557232,1.299562654437657,0,,0.0,none,P05,1
E0003922,N0004170,N0004171,trunk main,7.546503309196316,main_pipe,drafted,s5c_flows,290.1521,372.712,0.338446,3.078,merrimack,10.675104,40.6135,7.547,0.0,W11a-XG00899,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,387.4063027767249,387.3647970085243,10.42380586585324,10.555918323506944,10.17380586585324,10.305918323506944,0.7574031337980945,0.5050809688648037,0.166060912004096,0,,0.0,none,P05,1
E0003923,N0004171,N0004172,trunk main,59.99999999999327,main_pipe,drafted,s5c_flows,290.1521,372.712,0.338509,3.078,merrimack,10.675167,40.621,60.0,0.0,W11a-XG00900,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,387.3647970085243,387.0347970085243,10.555918323506944,10.886131946553803,10.305918323506944,10.636131946553803,0.7574042472357481,0.5050827317188211,1.320298907286996,0,,0.0,none,P05,1
E0003924,N0004172,N0004173,trunk main,60.73101011478158,main_pipe,drafted,s5c_flows,290.1521,372.712,0.339009,3.078,merrimack,10.675667,40.681,60.731,0.0,W11a-XG00901,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,387.0347970085243,386.700776452893,10.886131946553803,11.364378576403851,10.636131946553803,11.114378576403851,0.7574130837963404,0.5050967225714653,1.3363691802625246,0,,0.0,none,P05,1
E0003925,N0004173,N0003568,trunk main,76.54685837217494,main_pipe,drafted,s5c_flows,290.1521,372.712,0.339515,3.078,merrimack,10.676173,40.7418,73.545,0.0,W11a-XG00902,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,386.700776452893,386.27976873184605,11.364378576403851,11.989274236903952,11.114378576403851,11.739274236903952,0.757422025950507,0.5051108812198659,1.6843726867707265,0,,0.0,none,P05,1
E0003926,N0004174,N0004175,trunk main,60.0000000000994,main_pipe,drafted,s5c_flows,146.3067,123.294,0.363516,3.3439,merrimack,6.025901,43.6219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4426799641007,335.1426799641002,3.141243375743045,3.133809293712318,2.891243375743045,2.883809293712318,0.6286104878433865,0.37658009724400443,1.590810238359878,0,,0.0,none,P04,1
E0003927,N0004175,N0004176,trunk main,59.99999999989805,main_pipe,drafted,s5c_flows,146.3067,123.294,0.364016,3.3439,merrimack,6.026401,43.6819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1426799641002,334.8426799641007,3.133809293712318,3.0379963054305676,2.883809293712318,2.7879963054305676,0.6286248609709187,0.3765968785499516,1.5907738654398564,0,,0.0,none,P04,1
E0003928,N0004176,N0004177,trunk main,59.99999999989805,main_pipe,drafted,s5c_flows,146.3067,123.294,0.364516,3.3439,merrimack,6.026901,43.7419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8426799641007,334.5426799641012,3.0379963054305676,2.9970234050394424,2.7879963054305676,2.7470234050394424,0.628639233086648,0.37661365938991,1.590737496748738,0,,0.0,none,P04,1
E0003929,N0004177,N0003569,trunk main,25.46227339651314,main_pipe,drafted,s5c_flows,146.3067,123.294,0.365016,3.3439,merrimack,6.027401,43.8019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5426799641012,334.41536859711863,2.9970234050394424,2.976660211475121,2.7470234050394424,2.726660211475121,0.628653604190711,0.3766304397639557,0.6750477853722445,0,,0.0,none,P04,1
E0003930,N0004178,N0004179,trunk main,10.35704174413529,main_pipe,drafted,s5c_flows,4.3191,5.824,0.004462,3.6221,held,0.185531,0.5355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9428844002591,333.89109919153844,2.6042347403658823,2.7259052029928057,2.3542347403658823,2.4759052029928057,0.21641847282169016,0.0700514174239796,0.7976091881235869,0,,0.0,none,P253,1
E0003931,N0004179,N0004180,trunk main,50.00000000002926,main_pipe,drafted,s5c_flows,4.3191,5.824,0.004549,3.6221,held,0.185617,0.5458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.89109919153844,333.6410991915383,2.7259052029928057,2.9591205350242262,2.4759052029928057,2.7091205350242262,0.2164512942351858,0.07006619654949844,3.84998082953646,0,,0.0,none,P253,1
E0003932,N0004180,N0004181,trunk main,49.999999999971266,main_pipe,drafted,s5c_flows,4.3191,5.824,0.004965,3.6221,held,0.186034,0.5958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6410991915383,333.39109919153844,2.9591205350242262,3.1173846951803057,2.7091205350242262,2.8673846951803057,0.21661028799518853,0.0701378075098116,3.847154911457229,0,,0.0,none,P253,1
E0003933,N0004181,N0004182,trunk main,14.642957881678782,main_pipe,drafted,s5c_flows,4.3191,5.824,0.005382,3.6221,held,0.186451,0.6458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.39109919153844,333.31788440213006,3.1173846951803057,3.159318967010563,2.8673846951803057,2.909318967010563,0.21676903054744387,0.07020933476425542,1.1258494694174732,0,,0.0,none,P253,1
E0003934,N0004182,N0004183,trunk main,61.02719355845015,main_pipe,drafted,s5c_flows,4.3191,5.824,0.005504,3.6221,held,0.186573,0.6605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.31788440213006,333.0127484343378,3.159318967010563,2.881111428943427,2.909318967010563,2.631111428943427,0.21681542585151095,0.07023024541792525,4.691178631069472,0,,0.0,none,P253,1
E0003935,N0004183,N0004184,trunk main,53.9726838778897,main_pipe,drafted,s5c_flows,4.3191,5.824,0.006013,3.6221,held,0.187081,0.7215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0127484343378,332.7428850149484,2.881111428943427,2.580814936223476,2.631111428943427,2.330814936223476,0.21700838308015669,0.07031723940466142,4.145207288908722,0,,0.0,none,P253,1
E0003936,N0004184,N0003570,trunk main,45.24085349842529,main_pipe,drafted,s5c_flows,4.3191,5.824,0.006462,3.6221,held,0.187531,0.7755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7428850149484,332.5166807474563,2.580814936223476,3.3074769673874584,2.330814936223476,3.0574769673874584,0.21717900125402737,0.07039419812698564,3.4718560294501417,0,,0.0,none,P253,1
E0003937,N0004185,N0004186,trunk main,60.00000000002464,main_pipe,drafted,s5c_flows,718.1224,971.288,0.105006,2.7583,merrimack,23.031127,12.6007,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.50503148392914,332.265031483929,8.17737208052398,8.007185312945978,7.877372080523981,7.707185312945978,0.8083646155070756,0.623177395174928,1.237065528125727,0,,0.0,none,P01,1
E0003938,N0004186,N0004187,trunk main,59.9999573982509,main_pipe,drafted,s5c_flows,718.1224,971.288,0.105506,2.7583,merrimack,23.031627,12.6607,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.265031483929,332.02503165433603,8.007185312945978,7.932518394492092,7.707185312945978,7.6325183944920925,0.808368260469885,0.6231865284478459,1.2370590718017218,0,,0.0,none,P01,1
E0003939,N0004187,N0003594,trunk main,6.964122738618301,main_pipe,drafted,s5c_flows,718.1224,971.288,0.106006,2.7583,merrimack,23.032127,12.7207,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,332.02503165433603,331.9832469179043,7.932518394492092,7.915190582095704,7.6325183944920925,7.615190582095704,0.9472475718056776,0.546554187916164,0.12253260474349978,0,,0.0,none,P01,1
E0003940,N0004188,N0003594,lateral,49.34976594366323,main_pipe,drafted,s5c_flows,11.5683,18.0,0.0,3.6221,held,0.484971,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.87664946714204,337.6299006374237,1.5619796832485804,2.2685368625762976,1.3119796832485804,2.0185368625762976,0.29493530966323483,0.10904214554800798,2.788733909141643,0,,0.0,none,P01,1
E0003941,N0004189,N0003558,lateral,40.331146657856465,draft,provisional,s5c_flows,14.0372,18.928,0.002083,3.6221,held,0.590556,0.2499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.30891823988367,325.1072625065944,2.879283664413208,3.1516791437962297,2.629283664413208,2.9016791437962297,0.31387701989640715,0.1195614227790037,2.1415577918153774,0,,0.0,none,P06,1
E0003942,N0004190,N0004191,lateral,60.000000000104926,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1227294921875,333.82272949218697,1.5500000000000114,2.1644836425786593,1.3000000000000114,1.9144836425786593,0.0,0.0,0.0,0,,0.0,none,P253,1
E0003943,N0004191,N0004192,lateral,59.99999999968928,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.82272949218697,333.52272949218855,2.1644836425786593,2.298773193358329,1.9144836425786593,2.048773193358329,0.023853542561543952,0.005824040037637895,41.922494212955804,0,,0.0,none,P253,1
E0003944,N0004192,N0004193,lateral,60.000000000104926,draft,provisional,s5c_flows,0.5635,1.0,0.001,3.6221,held,0.024625,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.52272949218855,333.222729492188,2.298773193358329,2.335070800780727,2.048773193358329,2.085070800780727,0.10917806041655281,0.028516778793806014,9.159349380144656,0,,0.0,none,P253,1
E0003945,N0004193,N0003570,lateral,15.239525670550126,draft,provisional,s5c_flows,18.5968,33.0,0.0015,3.6221,held,0.781126,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.222729492188,333.14653186383526,2.335070800780727,2.677625851008486,2.085070800780727,2.427625851008486,0.342629238947855,0.1363906709559864,0.7413030344086425,0,,0.0,none,P253,1
E0003946,N0004194,N0004195,lateral,6.678338539622738,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,336.536669921875,336.4565298593995,1.5500000000000114,1.5515878163817547,1.3000000000000114,1.3015878163817547,0.0,0.0,0.0,0,,0.0,none,P04,1
E0003947,N0004195,N0004196,lateral,52.68683433662767,auto_road,derived,s5c_flows,0.0,0.0,5.6e-05,3.6221,held,5.6e-05,0.0067,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,336.4565298593995,336.11406543621143,1.5515878163817547,1.5728547298041917,1.3015878163817547,1.3228547298041917,0.008620461541158161,0.0026654845074948474,101.86390849468211,0,,0.0,none,P04,1
E0003948,N0004196,N0004197,lateral,16.995603502806343,auto_road,derived,s5c_flows,0.0,0.0,0.000495,3.6221,held,0.000495,0.0594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.11406543621143,336.02908741869743,1.5728547298041917,1.5584369953650707,1.3228547298041917,1.3084369953650707,0.02374695420554016,0.0058024211102844225,11.928269028877027,0,,0.0,none,P04,1
E0003949,N0004197,N0003569,lateral,16.27290404500351,auto_road,derived,s5c_flows,0.0,0.0,0.000636,3.6221,held,0.000636,0.0764,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,335.99310966315284,335.8059712666353,1.5944147509096638,1.5860575419584393,1.3444147509096638,1.3360575419584393,0.0347200303954068,0.005322968998735772,7.811487038692366,0,,0.0,none,P04,1
E0003950,N0004198,N0003594,lateral,67.38264738645499,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,18.377,0.0,W11a-XG00903,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.8866925649019,337.54977932796965,1.5504107065824542,2.3486581720303548,1.3004107065824542,2.0986581720303548,0.0,0.0,0.0,0,,0.0,none,P01,1
E0003951,N0004199,N0004200,lateral,90.00000000003308,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.14683837890624,333.6968383789061,1.5500000000000114,2.1781616210939205,1.3000000000000114,1.9281616210939205,0.0,0.0,0.0,0,,0.0,none,P253,1
E0003952,N0004200,N0004201,lateral,89.99999999997524,draft,drafted,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6968383789061,333.2468383789062,2.1781616210939205,2.8693420410156705,1.9281616210939205,2.6193420410156705,0.028484329303565512,0.0067816177026250035,52.66053428935136,0,,0.0,none,P253,1
E0003953,N0004201,N0004202,lateral,6.904888676816227,draft,drafted,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,333.2468383789062,333.2054090468453,2.8693420410156705,2.9487962754203068,2.6193420410156705,2.6987962754203068,0.040440391139448674,0.008525095843847502,2.845706352099987,0,,0.0,none,P253,1
E0003954,N0004202,N0003570,lateral,19.17452313856838,draft,drafted,s5c_flows,0.0,0.0,0.001558,3.6221,held,0.001558,0.1869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2054090468453,333.1095364311525,2.9487962754203068,2.714621283691258,2.6987962754203068,2.464621283691258,0.03866703042720281,0.009009667242361324,8.264802911215556,0,,0.0,none,P253,1
E0003955,N0004203,N0004204,sub main,79.99999999999537,draft,drafted,s5c_flows,601.0845,899.53,0.037811,2.8183,merrimack,19.645052,4.5373,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,326.249993106567,325.929993106567,8.952124813354885,9.328734920776753,8.652124813354884,9.028734920776753,0.7805219620780098,0.5620780299445152,1.7082585732545925,0,,0.0,none,P253,1
E0003956,N0004204,N0004205,sub main,80.00000000004616,draft,drafted,s5c_flows,634.3008,944.398,0.038478,2.8001,merrimack,20.595002,4.6173,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,325.929993106567,325.60999310656683,9.328734920776753,9.427543514526917,9.028734920776753,9.127543514526916,0.7889828790599578,0.5791219895691355,1.6899395015044143,0,,0.0,none,P253,1
E0003957,N0004205,N0003610,sub main,7.498901321436893,draft,drafted,s5c_flows,643.9531,958.854,0.039144,2.795,merrimack,20.870379,4.6973,0.0,0.0,,250,PVC-U,0.55,0.375,table11,minimum,velocity,1.0,325.60999310656683,325.5687491492989,9.427543514526917,9.442511837029201,9.127543514526916,9.1425118370292,0.8949017408579863,0.5285595972172732,0.1396596776879535,0,,0.0,none,P253,1
E0003958,N0004206,N0003634,lateral,15.52815028876004,draft,drafted,s5c_flows,176.6291,79.0,0.0,3.6221,held,7.404744,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5839416503906,335.5063008989468,1.5500000000000114,1.5910806928500847,1.3000000000000114,1.3410806928500847,0.6648123434007908,0.4213216749979233,0.38928655188437866,0,,0.0,none,P04,1
E0003959,N0004207,N0004208,sub main,60.48570846955054,draft,provisional,s5c_flows,1439.454,1888.946,0.170637,2.5357,merrimack,42.416871,20.4765,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.5338996965724,329.35244257116375,10.401219932333845,10.716435602664376,9.951219932333846,10.266435602664377,0.8454587937469358,0.4205290354194041,1.192364605602435,0,,0.0,none,P01,1
E0003960,N0004208,N0004209,sub main,39.9999999998563,draft,provisional,s5c_flows,1439.454,1888.946,0.171141,2.5357,merrimack,42.417376,20.537,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.35244257116375,329.2324425711642,10.716435602664376,10.8233435616483,10.266435602664377,10.373343561648301,0.845461429685897,0.4205318264517064,0.7885240452801607,0,,0.0,none,P01,1
E0003961,N0004209,N0004210,sub main,40.00000000031707,draft,provisional,s5c_flows,1444.58,1895.858,0.171475,2.5346,merrimack,42.549919,20.577,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.2324425711642,329.11244257116323,10.8233435616483,10.902602594852397,10.373343561648301,10.452602594852397,0.8461522834678545,0.42126404405353746,0.78788024295071,0,,0.0,none,P01,1
E0003962,N0004210,N0003594,sub main,17.371106230685008,draft,provisional,s5c_flows,1446.4014,1898.314,0.171808,2.5343,merrimack,42.597216,20.617,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.11244257116323,329.06032925247115,10.902602594852397,10.83810824752885,10.452602594852397,10.388108247528852,0.8463983386986724,0.42152517642719967,0.34205931644810966,0,,0.0,none,P01,1
E0003963,N0004211,N0004212,lateral,29.120439557122072,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,17.55,0.5,cover_min,minimum,tractive,1.0,337.86182095896265,332.7511838166877,1.577845789084222,1.5914675504997717,1.327845789084222,1.3414675504997717,0.0,0.0,0.0,0,,0.0,none,P06,1
E0003964,N0004212,N0003630,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000243,3.6221,held,0.000243,0.0291,0.0,0.0,,200,PVC-U,3.95,0.5,ground,minimum,tractive,1.0,332.7511838166877,332.30429233097783,1.5914675504997717,1.5543502471471697,1.3414675504997717,1.3043502471471697,0.03230466261562935,0.0029393797673522293,5.836984294186203,0,,0.0,none,P06,1
E0003965,N0004213,N0003623,lateral,33.61547262794322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.01898937744505,326.8509120143053,1.5601427026330725,1.8341770970228026,1.3101427026330725,1.5841770970228026,0.0,0.0,0.0,0,,0.0,none,P06,1
E0003966,N0004214,N0004215,lateral,10.000000000028681,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.83177490234374,339.7817749023436,1.5500000000000114,3.6752258300782614,1.3000000000000114,3.4252258300782614,0.0,0.0,0.0,0,,0.0,none,P06,1
E0003967,N0004215,N0004216,lateral,6.278820596071024,auto_link,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,339.7817749023436,339.7409625684692,3.6752258300782614,3.902714189343328,3.4252258300782614,3.652714189343328,0.010750449515794964,0.0029908900843240993,9.734198535676647,0,,0.0,none,P06,1
E0003968,N0004216,N0004217,lateral,3.7211794038534194,auto_link,provisional,s5c_flows,0.0,0.0,0.000136,3.6221,held,0.000136,0.0163,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,339.7409625684692,339.70002959502676,3.902714189343328,3.4686105416919872,3.652714189343328,3.2186105416919872,0.016445091830276662,0.003131218861594093,3.771317142583991,0,,0.0,none,P06,1
E0003969,N0004217,N0004218,lateral,12.090208896988479,auto_link,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,17.35,0.5,ground,minimum,tractive,1.0,339.70002959502676,337.60237835139924,3.4686105416919872,1.5515523126632615,3.2186105416919872,1.3015523126632615,0.03983022292875971,0.0019904361741041876,5.059059849523903,0,,0.0,none,P06,1
E0003970,N0004218,N0003630,lateral,17.69180601295413,auto_link,provisional,s5c_flows,0.0,0.0,0.000267,3.6221,held,0.000267,0.0321,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,336.73159408136354,332.308642578125,2.4223365826989607,1.5500000000000114,2.1723365826989607,1.3000000000000114,0.05634679151803982,0.002159675657041421,5.233011953392819,0,,0.0,none,P06,1
E0003971,N0004219,N0004220,lateral,39.04484526260312,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.65526123046874,337.4600370041557,1.5500000000000114,1.6171724685005415,1.3000000000000114,1.3671724685005415,0.17065230391004918,0.050665805354795285,3.8132940847162207,0,,0.0,none,P04,1
