EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0003972,N0004220,N0004221,lateral,70.0000000000041,draft,drafted,s5c_flows,11.9899,17.368,0.000325,3.6221,held,0.502973,0.039,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.4449923715739,337.0949923715739,1.6322171010823467,1.5817349233479945,1.3822171010823467,1.3317349233479945,0.2983612899473348,0.11091194270361379,3.9102480984469166,0,,0.0,none,P04,1
E0003973,N0004221,N0004222,lateral,69.99999999995718,draft,drafted,s5c_flows,24.5907,36.28,0.000909,3.6221,held,1.031812,0.109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0949923715739,336.7449923715741,1.5817349233479945,1.6454190053790398,1.3317349233479945,1.3954190053790398,0.3735287185798083,0.15567743373677984,3.1233653763001965,0,,0.0,none,P04,1
E0003974,N0004222,N0004223,lateral,70.0000000000041,draft,drafted,s5c_flows,35.0025,51.28,0.001492,3.6221,held,1.468887,0.179,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,336.7449923715741,336.28999237157404,1.6454190053790398,1.5808877553790808,1.3954190053790398,1.3308877553790808,0.45650538855242134,0.17301873053703914,2.5556470874664488,0,,0.0,none,P04,1
E0003975,N0004223,N0004224,lateral,4.76384163324171,draft,drafted,s5c_flows,35.0025,51.28,0.002075,3.6221,held,1.46947,0.249,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,336.28999237157404,336.2494997176915,1.5808877553790808,1.5937620010585078,1.3308877553790808,1.3437620010585078,0.5016507976309627,0.162121110722733,0.15827217045997172,0,,0.0,none,P04,1
E0003976,N0004224,N0004225,lateral,69.99999999992549,draft,drafted,s5c_flows,35.0025,51.28,0.002115,3.6221,held,1.46951,0.2538,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,336.2459419310462,335.7559419310467,1.597319787703782,1.5636076295001544,1.347319787703782,1.3136076295001544,0.46861252338959314,0.16995625374002937,2.489619052915251,0,,0.0,none,P04,1
E0003977,N0004225,N0004226,lateral,69.999999999975,draft,drafted,s5c_flows,35.0025,51.28,0.002698,3.6221,held,1.470093,0.3238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7559419310467,335.40594193104687,1.5636076295001544,1.6980009400468816,1.3136076295001544,1.4480009400468816,0.4163220829063952,0.18456354084319032,2.8023175194589918,0,,0.0,none,P04,1
E0003978,N0004226,N0003634,lateral,16.570250016483513,draft,drafted,s5c_flows,35.0025,51.28,0.003282,3.6221,held,1.470676,0.3938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.40594193104687,335.32309068096447,1.6980009400468816,1.7742909108324056,1.4480009400468816,1.5242909108324056,0.41637228576204566,0.18459898423834958,0.6632786164012092,0,,0.0,none,P04,1
E0003979,N0004227,N0004228,lateral,72.87507023719952,auto_link,provisional,s5c_flows,0.0,0.0,0.000976,3.6221,held,0.000976,0.1172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1157698354919,324.75139448430593,2.5066972055237215,3.4538972637409415,2.2566972055237215,3.2038972637409415,0.03186271903179237,0.007502465783688433,38.11929869329176,0,,0.0,none,P06,1
E0003980,N0004228,N0004229,lateral,12.736723987354873,auto_link,provisional,s5c_flows,0.0,0.0,0.001584,3.6221,held,0.001584,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.75139448430593,324.68771086436914,3.4538972637409415,3.709566967662113,3.2038972637409415,3.459566967662113,0.03892814796105496,0.009068952615214149,5.453090995619726,0,,0.0,none,P06,1
E0003981,N0004229,N0003623,lateral,19.209372712298546,auto_link,provisional,s5c_flows,0.0,0.0,0.00169,3.6221,held,0.00169,0.2028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.68771086436914,324.59166400080767,3.709566967662113,4.093425110520457,3.459566967662113,3.8434251105204567,0.039964228395643606,0.009305227702102098,8.011069517021923,0,,0.0,none,P06,1
E0003982,N0004230,N0004231,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.689265017125,328.5750284205371,1.5542957738906011,1.9416952122754196,1.3042957738906011,1.6916952122754196,0.0,0.0,0.0,0,,0.0,none,P06,1
E0003983,N0004231,N0003617,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.5750284205371,328.496925923778,1.9416952122754196,2.458609964893867,1.6916952122754196,2.208609964893867,0.01517962250567784,0.004128512508612542,17.150733212645836,0,,0.0,none,P06,1
E0003984,N0004232,N0003624,sub main,48.988613572084304,draft,drafted,s5c_flows,33.0479,43.472,0.077975,3.6221,held,1.463426,9.357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.76561902549656,322.5206759576361,10.863226189347188,10.791518866582635,10.613226189347188,10.541518866582635,0.4157469294715188,0.18415774849328065,1.9638795502493431,0,,0.0,none,P04,1
E0003985,N0004233,N0004234,lateral,59.99999999999516,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.47264404296874,329.1726440429688,1.5500000000000114,1.957055664062466,1.3000000000000114,1.707055664062466,0.17065230391004918,0.050665805354795285,5.859868147616801,0,,0.0,none,P04,1
E0003986,N0004234,N0003643,lateral,61.3233781114598,draft,provisional,s5c_flows,3.2393,4.368,0.0005,3.6221,held,0.136302,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.1726440429688,328.8660271524115,1.957055664062466,2.6936957479791204,1.707055664062466,2.4436957479791204,0.19554724510700863,0.060907738930586514,5.226646385625976,0,,0.0,none,P04,1
E0003987,N0004235,N0004236,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.003474,3.6221,held,0.003474,0.4169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.43654013762495,328.3658294595063,2.73707436432818,2.634017952603074,2.48707436432818,2.384017952603074,0.05313416807564671,0.01244980486925798,4.435982888824915,0,,0.0,none,P06,1
E0003988,N0004236,N0004237,lateral,21.840329667841555,auto_block,provisional,s5c_flows,0.0,0.0,0.003592,3.6221,held,0.003592,0.431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3658294595063,328.2566278111671,2.634017952603074,2.0094244349266432,2.384017952603074,1.7594244349266432,0.05382403743424113,0.012621578522616611,6.762879780409362,0,,0.0,none,P06,1
E0003989,N0004237,N0004238,lateral,4.017534708335068,auto_block,provisional,s5c_flows,1.0798,1.456,0.003774,3.6221,held,0.049041,0.4528,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,328.2566278111671,328.2164524640838,2.0094244349266432,1.9879542741974774,1.7594244349266432,1.7379542741974774,0.1754528688289813,0.032930404018884835,0.3816347504175104,0,,0.0,none,P06,1
E0003990,N0004238,N0004239,lateral,9.436089338738642,auto_block,provisional,s5c_flows,1.0798,1.456,0.003807,3.6221,held,0.049074,0.4569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2164524640838,328.1692720173901,1.9879542741974774,2.1825041056567898,1.7379542741974774,1.9325041056567898,0.1386839751530716,0.038581934361584885,1.1340038059340327,0,,0.0,none,P06,1
E0003991,N0004239,N0004240,lateral,20.615528128088304,auto_block,provisional,s5c_flows,1.0798,1.456,0.003886,3.6221,held,0.049153,0.4663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1692720173901,328.06619437674965,2.1825041056567898,2.6779157306722254,1.9325041056567898,2.4279157306722254,0.13876038062756615,0.03860936772161935,2.476154460763135,0,,0.0,none,P06,1
E0003992,N0004240,N0003617,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.004058,3.6221,held,0.049325,0.4869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.06619437674965,328.0059864038557,2.6779157306722254,2.9495494848162025,2.4279157306722254,2.6995494848162025,0.13892643746924435,0.03866901450128021,1.4446008019481622,0,,0.0,none,P06,1
E0003993,N0004241,N0004242,main,40.00000000011539,draft,provisional,s5c_flows,98.8683,125.826,0.011072,3.5063,merrimack,4.023317,1.3286,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.3484229568316,323.12842295683095,7.778560685746527,8.265497941606554,7.528560685746527,8.015497941606554,0.5806006697043685,0.2971622691779351,1.148236131053801,0,,0.0,none,P04,1
E0003994,N0004242,N0004243,main,39.999999999764654,draft,provisional,s5c_flows,102.1077,130.194,0.011405,3.4926,merrimack,4.138976,1.3686,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.12842295683095,322.9084229568322,8.265497941606554,8.5147032638709,8.015497941606554,8.2647032638709,0.5853518603530294,0.30151746297300097,1.1389161149341411,0,,0.0,none,P04,1
E0003995,N0004243,N0003643,main,14.870188442256632,draft,provisional,s5c_flows,103.1875,131.65,0.011739,3.4882,merrimack,4.177652,1.4086,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.9084229568322,322.82663692039984,8.5147032638709,8.73308597999079,8.2647032638709,8.48308597999079,0.5869171978639169,0.3029628735488594,0.42226820910958224,0,,0.0,none,P04,1
E0003996,N0004244,N0004245,main,47.51044708334278,draft,drafted,s5c_flows,55.8767,76.41,0.011715,3.6221,held,2.35421,1.4058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.59100126969645,324.3534490342797,7.587862255694176,8.746373963767155,7.337862255694176,8.496373963767155,0.4796660474233949,0.23243388642354373,1.6508168317851195,0,,0.0,none,P253,1
E0003997,N0004245,N0004246,main,42.489552916721756,draft,drafted,s5c_flows,57.3599,78.41,0.012111,3.6221,held,2.416786,1.4533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.3534490342797,324.1410012696961,8.746373963767155,9.560597851397631,8.496373963767155,9.310597851397631,0.48341782035177794,0.2354789984689511,1.4649009313793524,0,,0.0,none,P253,1
E0003998,N0004246,N0004247,main,90.00000000005157,draft,drafted,s5c_flows,63.9039,87.234,0.012465,3.6221,held,2.691479,1.4958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1410012696961,323.69100126969585,9.560597851397631,10.426949169757279,9.310597851397631,10.176949169757279,0.49906319970375884,0.2484514853208068,3.005631352684893,0,,0.0,none,P253,1
E0003999,N0004247,N0003610,main,91.02215438584876,draft,drafted,s5c_flows,68.2883,93.146,0.013215,3.6221,held,2.876034,1.5858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.69100126969585,323.2358904977666,10.426949169757279,11.77537048856152,10.176949169757279,11.52537048856152,0.508901737657638,0.2568428494944873,2.9809996590174617,0,,0.0,none,P253,1
E0004000,N0004248,N0003626,main,4.621031235406176,draft,provisional,s5c_flows,42.829,43.166,0.010202,3.6221,held,1.805703,1.2242,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,325.8909844388435,325.8493951577248,5.3873053560784,5.470734236806436,5.1373053560784,5.220734236806436,0.5450953413875557,0.17654712082548113,0.1412912226707353,0,,0.0,none,P04,1
E0004001,N0004249,N0004250,main,79.99999999988412,draft,provisional,s5c_flows,330.5953,494.624,0.026473,3.0298,merrimack,11.619421,3.1767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7271616332758,323.3271616332764,7.713908923364841,8.890947497583,7.463908923364841,8.640947497583,0.7456167426677404,0.5471826807814351,1.7882288004436058,0,,0.0,none,P259,1
E0004002,N0004250,N0004251,main,80.00000000030835,draft,provisional,s5c_flows,331.3369,495.624,0.027139,3.029,merrimack,11.642944,3.2567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3271616332764,322.9271616332748,8.890947497583,10.043968737818943,8.640947497583,9.793968737818943,0.7459746923698108,0.5478646803171625,1.7873707338552491,0,,0.0,none,P259,1
E0004003,N0004251,N0004252,main,79.99999999988412,draft,provisional,s5c_flows,332.8201,497.624,0.027806,3.0273,merrimack,11.689304,3.3367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9271616332748,322.5271616332754,10.043968737818943,10.663603747583977,9.793968737818943,10.413603747583977,0.7466776191611528,0.5492086463791008,1.7856880923112728,0,,0.0,none,P259,1
E0004004,N0004252,N0003647,main,46.91299661574477,draft,provisional,s5c_flows,333.5617,498.624,0.028473,3.0265,merrimack,11.712808,3.4167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5271616332754,322.2925966501967,10.663603747583977,12.14523904316269,10.413603747583977,11.89523904316269,0.7470327144553781,0.5498899546140608,1.046651989664347,0,,0.0,none,P259,1
E0004005,N0004253,N0004254,lateral,91.54290897227861,auto_road,derived,s5c_flows,3.331,1.0,0.0,3.6221,held,0.139643,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.2561072891696,332.7983927443082,1.550197642471005,2.3743367478792834,1.300197642471005,2.1243367478792834,0.1971182172404154,0.06157830906899289,7.740102213267976,0,,0.0,none,P01,1
E0004006,N0004254,N0004255,lateral,59.99999999998787,auto_road,derived,s5c_flows,3.331,1.0,0.000763,3.6221,held,0.140405,0.0915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.7983927443082,332.49839274430826,2.3743367478792834,3.018758134597988,2.1243367478792834,2.768758134597988,0.19747281083898394,0.06173006544668344,5.0639882814813495,0,,0.0,none,P01,1
E0004007,N0004255,N0004256,lateral,61.62601121646427,auto_road,derived,s5c_flows,3.331,1.0,0.001263,3.6221,held,0.140905,0.1515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.49839274430826,332.1902626882259,3.018758134597988,3.408522712164711,2.768758134597988,3.158522712164711,0.19770474956824494,0.061829408173313644,5.195121458559247,0,,0.0,none,P01,1
E0004008,N0004256,N0003662,lateral,80.27642796252012,auto_road,derived,s5c_flows,4.4107,2.456,0.001776,3.6221,held,0.186686,0.2132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.1902626882259,331.7888805484133,3.408522712164711,3.6185596371335578,3.158522712164711,3.3685596371335578,0.21685837946306913,0.07024960711931924,6.169650761730665,0,,0.0,none,P01,1
E0004009,N0004257,N0004258,sub main,79.9999999999257,draft,drafted,s5c_flows,309.9449,401.814,0.157464,3.0535,merrimack,11.111427,18.8957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3171220886971,321.91712208869745,10.26704539177166,10.832542217943171,10.01704539177166,10.582542217943171,0.7376716210934703,0.5324369411035095,1.807488989959597,0,,0.0,none,P257,1
E0004010,N0004258,N0004259,sub main,79.99999908781767,draft,drafted,s5c_flows,309.9449,401.814,0.158131,3.0535,merrimack,11.112093,18.9757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.91712208869745,321.51712209325837,10.832542217943171,11.67260568994476,10.582542217943171,11.42260568994476,0.7376823110918869,0.532456301649505,1.8074627764311575,0,,0.0,none,P257,1
E0004011,N0004259,N0004260,sub main,80.00000000004559,draft,drafted,s5c_flows,309.9449,401.814,0.158798,3.0535,merrimack,11.11276,19.0557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6397277832031,331.2397277832029,1.5500000000000114,2.415240478515841,1.3000000000000114,2.165240478515841,0.7376930164091114,0.532475691174892,1.8074365673466672,0,,0.0,none,P257,1
E0004012,N0004260,N0004261,sub main,80.00000000009469,draft,drafted,s5c_flows,309.9449,401.814,0.159464,3.0535,merrimack,11.113427,19.1357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2397277832029,330.8397277832024,2.415240478515841,3.047631835938205,2.165240478515841,2.797631835938205,0.7377037209935967,0.5324950806097772,1.8074103402095825,0,,0.0,none,P01,1
E0004013,N0004261,N0004262,sub main,79.99999999984459,draft,drafted,s5c_flows,309.9449,401.814,0.160131,3.0535,merrimack,11.114093,19.2157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.8397277832024,330.4397277832032,3.047631835938205,3.808837890624943,2.797631835938205,3.558837890624943,0.7377144087981874,0.5325144408848097,1.8073841549372476,0,,0.0,none,P01,1
E0004014,N0004262,N0004263,sub main,37.47495752413505,draft,drafted,s5c_flows,309.9449,401.814,0.160798,3.0535,merrimack,11.11476,19.2957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.4397277832032,330.2523529955825,3.808837890624943,4.219906525901877,3.558837890624943,3.9699065259018766,0.7377251119184433,0.532533830139017,0.8466332720842767,0,,0.0,none,P01,1
E0004015,N0004263,N0004264,sub main,59.99999999999658,draft,drafted,s5c_flows,309.9449,401.814,0.16111,3.0535,merrimack,11.115072,19.3332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2523529955825,329.95235299558254,4.219906525901877,4.785684113792456,3.9699065259018766,4.535684113792456,0.7377301182239544,0.5325428997441615,1.3555092510081996,0,,0.0,none,P01,1
E0004016,N0004264,N0004265,sub main,59.99999999999658,draft,drafted,s5c_flows,309.9449,401.814,0.16161,3.0535,merrimack,11.115572,19.3932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.95235299558254,329.6523529955826,4.785684113792456,5.217306428245536,4.535684113792456,4.967306428245536,0.7377381408151905,0.532557434326598,1.355494510416605,0,,0.0,none,P01,1
E0004017,N0004265,N0004266,sub main,59.99999999999658,draft,drafted,s5c_flows,309.9449,401.814,0.16211,3.0535,merrimack,11.116072,19.4532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6523529955826,329.35235299558263,5.217306428245536,5.966616730979865,4.967306428245536,5.716616730979865,0.7377461629947919,0.5325719688583284,1.3554797709019093,0,,0.0,none,P01,1
E0004018,N0004266,N0003662,sub main,10.280749228662424,draft,drafted,s5c_flows,309.9449,401.814,0.16261,3.0535,merrimack,11.116572,19.5132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.35235299558263,329.3009492494393,5.966616730979865,6.106490936107548,5.716616730979865,5.856490936107548,0.73775418476278,0.5325865033393793,0.2322532681164014,0,,0.0,none,P01,1
E0004019,N0004267,N0004268,lateral,15.71853139102562,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,348.43478441934883,348.2304435112655,1.559081547448045,1.5648750922501335,1.309081547448045,1.3148750922501335,0.2230886094392792,0.037728728497356284,1.17431151613801,0,,0.0,none,P83,1
E0004020,N0004268,N0003674,lateral,22.683526609390334,draft,drafted,s5c_flows,5.126,6.912,0.000131,3.6221,held,0.215026,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2304435112655,348.11702587821856,1.5648750922501335,1.8164458014689444,1.3148750922501335,1.5664458014689444,0.22709681163072098,0.07492615471648692,1.6647471803255804,0,,0.0,none,P83,1
E0004021,N0004269,N0004270,lateral,24.285668599181705,draft,drafted,s5c_flows,6.2058,8.368,0.0,3.6221,held,0.260162,0.0,24.286,0.0,W11a-XG00904,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.05848999023436,348.93706164723847,1.5500000000000114,1.8165394269802846,1.3000000000000114,1.5665394269802846,0.24158890814650505,0.08175548514812572,1.6754127762945088,0,,0.0,none,P83,1
E0004022,N0004270,N0004271,lateral,21.091192206350712,draft,drafted,s5c_flows,8.3653,11.28,0.000202,3.6221,held,0.350899,0.0243,21.091,0.0,W11a-XG00905,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.93706164723847,348.83160568620673,1.8165394269802846,1.7438032493401465,1.5665394269802846,1.4938032493401465,0.26602752815324276,0.09383313703142512,1.3213665237807846,0,,0.0,none,P83,1
E0004023,N0004271,N0004272,lateral,18.650999505271454,draft,drafted,s5c_flows,12.4116,16.736,0.000378,3.6221,held,0.520702,0.0454,18.651,0.0,W11a-XG00906,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.83160568620673,348.7383506886804,1.7438032493401465,1.6484901316321157,1.4938032493401465,1.3984901316321157,0.30165040335427357,0.11272061871168418,1.0304975173179074,0,,0.0,none,P83,1
E0004024,N0004272,N0004273,lateral,16.29872194043321,draft,drafted,s5c_flows,14.2329,19.192,0.000534,3.6221,held,0.597215,0.064,16.299,0.0,W11a-XG00907,200,PVC-U,2.85,0.5,ground,minimum,tractive,1.0,348.7383506886804,348.273837113378,1.6484901316321157,1.550290083887603,1.3984901316321157,1.300290083887603,0.5748323537590907,0.07979059756660431,0.47256450319379906,0,,0.0,none,P83,1
E0004025,N0004273,N0004274,lateral,8.964041140025586,draft,drafted,s5c_flows,14.2329,19.192,0.000669,3.6221,held,0.597351,0.0803,8.964,0.0,W11a-XG00908,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,348.2737293379805,348.1840889265803,1.5503978592851126,1.553490419122852,1.3003978592851126,1.303490419122852,0.40077867811676404,0.10197456597279272,0.3727760328197057,0,,0.0,none,P83,1
E0004026,N0004274,N0004275,lateral,5.709376608670994,draft,drafted,s5c_flows,14.2329,19.192,0.000744,3.6221,held,0.597425,0.0893,5.709,0.0,W11a-XG00909,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,348.1828008608342,348.1314164713562,1.5547784848689048,1.5519941731750464,1.3047784848689048,1.3019941731750464,0.3864322119227659,0.10454949489170454,0.2462431284848521,0,,0.0,none,P83,1
E0004027,N0004275,N0004276,lateral,39.18605821587874,draft,drafted,s5c_flows,14.2329,19.192,0.000792,3.6221,held,0.597473,0.095,36.172,0.0,W11a-XG00910,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1314164713562,347.9354861802768,1.5519941731750464,2.2455440931606745,1.3019941731750464,1.9955440931606745,0.31502999281046595,0.12021612062509354,2.073139019044374,0,,0.0,none,P83,1
E0004028,N0004276,N0004277,lateral,40.27171413938759,draft,drafted,s5c_flows,14.9745,20.192,0.001118,3.6221,held,0.62889,0.1342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9354861802768,347.7341276095799,2.2455440931606745,2.6726717068263497,1.9955440931606745,2.4226717068263497,0.32014905338934246,0.12314304507840132,2.096508574836234,0,,0.0,none,P83,1
E0004029,N0004277,N0004278,lateral,3.1365913222693793,draft,drafted,s5c_flows,19.6971,26.56,0.001454,3.6221,held,0.827207,0.1745,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,347.7341276095799,347.6933519223904,2.6726717068263497,2.7024610658908728,2.4226717068263497,2.4524610658908728,0.4864951430482255,0.11156514765079997,0.10745538323419787,0,,0.0,none,P83,1
E0004030,N0004278,N0003674,lateral,36.44832269704408,draft,drafted,s5c_flows,23.6781,31.928,0.00148,3.6221,held,0.994125,0.1776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6933519223904,347.51111030890513,2.7024610658908728,2.422361370782369,2.4524610658908728,2.172361370782369,0.3692613078848365,0.15293763364788143,1.6451007240113826,0,,0.0,none,P83,1
E0004031,N0004279,N0004280,lateral,34.33957611822259,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.22658081054686,412.05488292995574,1.5500000000000114,1.8697386520755117,1.3000000000000114,1.6197386520755117,0.0,0.0,0.0,0,,0.0,none,P254,1
E0004032,N0004280,N0004281,lateral,83.86864798944873,auto_road,derived,s5c_flows,0.0,0.0,0.000286,3.6221,held,0.000286,0.0343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.05488292995574,411.6355396900085,1.8697386520755117,2.5262645092102503,1.6197386520755117,2.2762645092102503,0.018475393954312788,0.004757383753064087,75.65796990747516,0,,0.0,none,P254,1
E0004033,N0004281,N0004282,lateral,26.308479306590336,auto_road,derived,s5c_flows,0.0,0.0,0.000985,3.6221,held,0.000985,0.1182,21.666,0.0,W11a-XG00911,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6355396900085,411.50399729347555,2.5262645092102503,2.7004704799619503,2.2762645092102503,2.4504704799619503,0.031986078940472396,0.0075291366519370795,13.708296535060173,0,,0.0,none,P254,1
E0004034,N0004282,N0004283,lateral,12.915288117406135,auto_road,derived,s5c_flows,0.0,0.0,0.001204,3.6221,held,0.001204,0.1445,12.915,0.0,W11a-XG00912,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.50399729347555,411.43942085288853,2.7004704799619503,2.7967546842208435,2.4504704799619503,2.5467546842208435,0.03478352235650192,0.0081404864400558,6.188413000575037,0,,0.0,none,P254,1
E0004035,N0004283,N0004284,lateral,39.8252557078795,auto_road,derived,s5c_flows,0.0,0.0,0.001312,3.6221,held,0.001312,0.1574,39.825,0.0,W11a-XG00913,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.43942085288853,411.24029457434915,2.7967546842208435,2.934967876822725,2.5467546842208435,2.684967876822725,0.03604028758866423,0.008419180155507161,18.417007915518482,0,,0.0,none,P254,1
E0004036,N0004284,N0004285,lateral,29.302672853974574,auto_road,derived,s5c_flows,0.0,0.0,0.001644,3.6221,held,0.001644,0.1973,29.303,0.0,W11a-XG00914,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.24029457434915,411.09378121007927,2.934967876822725,3.022185586795729,2.684967876822725,2.772185586795729,0.039520063360651864,0.009203734339047337,12.357720088724085,0,,0.0,none,P254,1
E0004037,N0004285,N0004286,lateral,15.217277985638633,auto_road,derived,s5c_flows,0.0,0.0,0.001888,3.6221,held,0.001888,0.2266,15.217,0.0,W11a-XG00915,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.09378121007927,411.01769482015106,3.022185586795729,3.108953129067686,2.772185586795729,2.858953129067686,0.041789420697251084,0.009725471103501887,6.069031241137237,0,,0.0,none,P254,1
E0004038,N0004286,N0004287,lateral,45.164880444469745,auto_road,derived,s5c_flows,0.0,0.0,0.002015,3.6221,held,0.002015,0.2418,45.165,0.0,W11a-XG00916,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.01769482015106,410.7918704179287,3.108953129067686,3.355834660196308,2.858953129067686,3.105834660196308,0.04289395040586127,0.009982255337923657,17.549048299010703,0,,0.0,none,P254,1
E0004039,N0004287,N0004288,lateral,45.18424736755533,auto_road,derived,s5c_flows,0.0,0.0,0.002391,3.6221,held,0.002391,0.2869,45.184,0.0,W11a-XG00917,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.7918704179287,410.5659491810909,3.355834660196308,3.5515434946903497,3.105834660196308,3.3015434946903497,0.04591377806509101,0.010693731009983859,16.401847575942078,0,,0.0,none,P254,1
E0004040,N0004288,N0004289,lateral,15.909572320874826,auto_road,derived,s5c_flows,0.0,0.0,0.002768,3.6221,held,0.002768,0.3321,15.91,0.0,W11a-XG00918,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5659491810909,410.4864013194865,3.5515434946903497,3.642993211763496,3.3015434946903497,3.392993211763496,0.04863784948250809,0.011347230653207557,5.451711815026031,0,,0.0,none,P254,1
E0004041,N0004289,N0003687,lateral,39.4711392552416,auto_road,derived,s5c_flows,0.0,0.0,0.0029,3.6221,held,0.0029,0.348,39.471,0.0,W11a-XG00919,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.4864013194865,410.2890456232103,3.642993211763496,3.9518296209303116,3.392993211763496,3.7018296209303116,0.04953263194626226,0.011564285186493967,13.281190501534313,0,,0.0,none,P254,1
E0004042,N0004290,N0004291,main,52.45149269695368,auto_link,provisional,s5c_flows,17.2775,24.362,0.008819,3.6221,held,0.733136,1.0583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.2671391267896,412.0048816633048,5.858043978679177,5.483613209742089,5.608043978679177,5.233613209742089,0.33591377646008413,0.13236535003115574,2.6024283795728937,0,,0.0,none,P254,1
E0004043,N0004291,N0004292,main,19.083152013612075,auto_link,provisional,s5c_flows,20.1787,28.274,0.009257,3.6221,held,0.855198,1.1108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0048816633048,411.9094659032367,5.483613209742089,5.538074379966417,5.233613209742089,5.288074379966417,0.3524302954464116,0.14237094183060756,0.9024551455127738,0,,0.0,none,P254,1
E0004044,N0004292,N0004293,main,13.13618119202343,auto_link,provisional,s5c_flows,22.0001,30.73,0.009416,3.6221,held,0.931714,1.1299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9094659032367,411.8437849972766,5.538074379966417,5.55837564725465,5.288074379966417,5.30837564725465,0.36192719111367666,0.1482865665596121,0.6049182227140967,0,,0.0,none,P254,1
E0004045,N0004293,N0004294,main,7.221661992710947,auto_link,provisional,s5c_flows,22.0001,30.73,0.009525,3.6221,held,0.931824,1.143,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.8437849972766,411.80045502532033,5.55837564725465,5.579061576242168,5.30837564725465,5.329061576242168,0.38579910755104374,0.1419157303361785,0.3119785164249624,0,,0.0,none,P254,1
E0004046,N0004294,N0004295,main,7.727617312329266,auto_link,provisional,s5c_flows,22.0001,30.73,0.009585,3.6221,held,0.931884,1.1502,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,411.80045502532033,411.7540893214464,5.579061576242168,5.647277866053628,5.329061576242168,5.397277866053628,0.385806822851088,0.14192006594176337,0.3338293006857103,0,,0.0,none,P254,1
E0004047,N0004295,N0004296,main,5.856815849897418,auto_link,provisional,s5c_flows,22.0001,30.73,0.00965,3.6221,held,0.931948,1.158,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,411.7540893214464,411.7130916104971,5.647277866053628,5.670727969581037,5.397277866053628,5.420727969581037,0.4071707194070479,0.136762105088935,0.23973628958497417,0,,0.0,none,P254,1
E0004048,N0004296,N0004297,main,11.653616661662989,auto_link,provisional,s5c_flows,22.0001,30.73,0.009698,3.6221,held,0.931997,1.1638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.7130916104971,411.6548235271888,5.670727969581037,5.591270222811204,5.420727969581037,5.341270222811204,0.36196124395302137,0.14830799450028692,0.5365959687834931,0,,0.0,none,P254,1
E0004049,N0004297,N0004298,main,9.001195573303551,auto_link,provisional,s5c_flows,23.0798,32.186,0.009796,3.6221,held,0.977362,1.1755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6548235271888,411.60981754932226,5.591270222811204,5.428970292474617,5.341270222811204,5.178970292474617,0.3673251839515726,0.1517027492354231,0.4084117636799555,0,,0.0,none,P254,1
E0004050,N0004298,N0004299,main,43.86826670731109,auto_link,provisional,s5c_flows,23.0798,32.186,0.009871,3.6221,held,0.977437,1.1845,31.767,0.0,W11a-XG00920,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.60981754932226,411.3904762157857,5.428970292474617,4.2982750049174,5.178970292474617,4.0482750049174,0.3673339001761219,0.15170829717792006,1.990390154855388,0,,0.0,none,P254,1
E0004051,N0004299,N0004300,main,3.771939174851664,auto_link,provisional,s5c_flows,23.0798,32.186,0.010236,3.6221,held,0.977802,1.2283,3.772,0.0,W11a-XG00921,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,411.3904762157857,411.3489848848624,4.2982750049174,4.3438556913095,4.0482750049174,4.0938556913095,0.4838261426627339,0.12556398114014272,0.12993438628225773,0,,0.0,none,P254,1
E0004052,N0004300,N0004301,main,48.664046512590645,auto_link,provisional,s5c_flows,23.0798,32.186,0.010268,3.6221,held,0.977834,1.2321,48.664,0.0,W11a-XG00922,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3489848848624,411.1056646522994,4.3438556913095,4.695818501997451,4.0938556913095,4.445818501997451,0.3673800299371727,0.15173766082923817,2.207706940454044,0,,0.0,none,P254,1
E0004053,N0004301,N0004302,main,6.864024230774624,auto_link,provisional,s5c_flows,23.0798,32.186,0.010673,3.6221,held,0.978239,1.2808,6.864,0.0,W11a-XG00923,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.1056646522994,411.0644805069148,4.695818501997451,4.8560822372258485,4.445818501997451,4.6060822372258485,0.3916626631589445,0.14522966490066552,0.2920891231335415,0,,0.0,none,P254,1
E0004054,N0004302,N0004303,main,12.026149104108237,auto_link,provisional,s5c_flows,23.0798,32.186,0.01073,3.6221,held,0.978296,1.2876,12.026,0.0,W11a-XG00924,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0644805069148,411.0043497613942,4.8560822372258485,5.147078461262026,4.6060822372258485,4.897078461262026,0.36743369524004954,0.1517718248120276,0.5455020075686212,0,,0.0,none,P254,1
E0004055,N0004303,N0004304,main,4.274445016108624,auto_link,provisional,s5c_flows,23.0798,32.186,0.01083,3.6221,held,0.978397,1.2997,4.274,0.0,W11a-XG00925,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,411.0043497613942,410.9637425337412,5.147078461262026,5.257357319774428,4.897078461262026,5.007357319774428,0.45984572125483286,0.13007298615865676,0.1549231556924666,0,,0.0,none,P254,1
E0004056,N0004304,N0004305,main,15.879379505963929,auto_link,provisional,s5c_flows,23.0798,32.186,0.010866,3.6221,held,0.978432,1.3039,15.879,0.0,W11a-XG00926,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9637425337412,410.8843456362114,5.257357319774428,5.389519109882372,5.007357319774428,5.139519109882372,0.36744948929770704,0.15178188024288503,0.7202522599915077,0,,0.0,none,P254,1
E0004057,N0004305,N0003677,main,12.428632094040658,auto_link,provisional,s5c_flows,23.0798,32.186,0.010998,3.6221,held,0.978564,1.3198,12.429,0.0,W11a-XG00927,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.8843456362114,410.82220247574116,5.389519109882372,5.366640297696335,5.139519109882372,5.116640297696335,0.3674648172934817,0.15179163927393274,0.5637107513032253,0,,0.0,none,P254,1
E0004058,N0004306,N0004307,main,12.940601440708452,auto_road,derived,s5c_flows,13.1532,17.736,0.012925,3.6221,held,0.564339,1.551,12.941,0.0,W11a-XG00928,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2470566702305,414.18235366302696,3.4694655465663686,3.7389415029886663,3.2194655465663686,3.4889415029886663,0.3094166961599994,0.11704433834272207,0.6970428336774296,0,,0.0,none,P254,1
E0004059,N0004307,N0004308,main,11.753344679723984,auto_road,derived,s5c_flows,13.1532,17.736,0.013033,3.6221,held,0.564447,1.564,11.753,0.0,W11a-XG00929,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.18235366302696,414.12358693962835,3.7389415029886663,3.8534638416216467,3.4889415029886663,3.6034638416216467,0.30943537300310153,0.11705482649249585,0.633053280542158,0,,0.0,none,P254,1
E0004060,N0004308,N0004309,main,13.019104914640705,auto_road,derived,s5c_flows,13.1532,17.736,0.013131,3.6221,held,0.564545,1.5757,13.019,0.0,W11a-XG00930,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.12358693962835,414.05849141505513,3.8534638416216467,3.914744668929245,3.6034638416216467,3.664744668929245,0.30945231828551145,0.11706434264436397,0.7011906813717272,0,,0.0,none,P254,1
E0004061,N0004309,N0004310,main,38.977559789202,auto_road,derived,s5c_flows,13.1532,17.736,0.013239,3.6221,held,0.564654,1.5887,38.978,0.0,W11a-XG00931,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.05849141505513,413.8636036161091,3.914744668929245,4.019666647562758,3.664744668929245,3.769666647562758,0.309471163105267,0.11707492596038707,2.0991487218656584,0,,0.0,none,P254,1
E0004062,N0004310,N0004311,main,66.80620311895976,auto_road,derived,s5c_flows,13.1532,17.736,0.013564,3.6221,held,0.564978,1.6277,66.806,0.0,W11a-XG00932,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8636036161091,413.5295726005143,4.019666647562758,4.365416413157561,3.769666647562758,4.115416413157561,0.3095271634620631,0.11710637856300857,3.5972181122830484,0,,0.0,none,P254,1
E0004063,N0004311,N0004312,main,48.73940454463375,auto_road,derived,s5c_flows,13.1532,17.736,0.014121,3.6221,held,0.565535,1.6945,48.739,0.0,W11a-XG00933,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5295726005143,413.28587557779116,4.365416413157561,4.51771328939634,4.115416413157561,4.26771328939634,0.3096233817354757,0.11716042867527485,2.6235854815746156,0,,0.0,none,P254,1
E0004064,N0004312,N0004313,main,51.74349972413381,auto_road,derived,s5c_flows,13.1532,17.736,0.014527,3.6221,held,0.565941,1.7433,22.828,0.0,W11a-XG00934,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.28587557779116,413.0271580791705,4.51771328939634,4.723147096610774,4.26771328939634,4.473147096610774,0.3096934727761803,0.11719980920641757,2.7846620541859437,0,,0.0,none,P254,1
E0004065,N0004313,N0004314,main,6.020281787894916,auto_road,derived,s5c_flows,13.1532,17.736,0.014958,3.6221,held,0.566372,1.795,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,413.0271580791705,412.9850161066552,4.723147096610774,4.751769782016652,4.473147096610774,4.501769782016652,0.34823171623157556,0.1082300945758107,0.28813581624346757,0,,0.0,none,P254,1
E0004066,N0004314,N0004315,main,21.131568168694187,auto_road,derived,s5c_flows,13.1532,17.736,0.015009,3.6221,held,0.566423,1.801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9850161066552,412.87935826581173,4.751769782016652,4.765600230282018,4.501769782016652,4.515600230282018,0.3097766373835525,0.11724654303226265,1.1369249979155123,0,,0.0,none,P254,1
E0004067,N0004315,N0004316,main,26.945451918770136,auto_road,derived,s5c_flows,13.1532,17.736,0.015185,3.6221,held,0.566599,1.8222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.87935826581173,412.7446310062179,4.765600230282018,4.774656103157099,4.515600230282018,4.524656103157099,0.30980699186046756,0.11726360268391603,1.449582730899435,0,,0.0,none,P254,1
E0004068,N0004316,N0004317,main,22.69210081329563,auto_road,derived,s5c_flows,13.1532,17.736,0.015409,3.6221,held,0.566823,1.8491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7446310062179,412.6311705021514,4.774656103157099,4.823449859176719,4.524656103157099,4.573449859176719,0.3098456150272535,0.11728531111650484,1.220613305075587,0,,0.0,none,P254,1
E0004069,N0004317,N0004318,main,38.13904432204144,auto_road,derived,s5c_flows,13.1532,17.736,0.015598,3.6221,held,0.567012,1.8718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.6311705021514,412.4404752805412,4.823449859176719,4.801162903052557,4.573449859176719,4.551162903052557,0.3098781947884252,0.11730362425312704,2.0512922476997533,0,,0.0,none,P254,1
E0004070,N0004318,N0004319,main,66.9027211030746,auto_road,derived,s5c_flows,13.1532,17.736,0.015916,3.6221,held,0.56733,1.9099,28.89,0.0,W11a-XG00935,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4404752805412,412.1059616750258,4.801162903052557,4.693629389427315,4.551162903052557,4.443629389427315,0.3099329939116784,0.11733442991044876,3.5976981270850574,0,,0.0,none,P254,1
E0004071,N0004319,N0004320,main,29.80665169007579,auto_road,derived,s5c_flows,13.1532,17.736,0.016474,3.6221,held,0.567888,1.9768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1059616750258,411.9569284165754,4.693629389427315,4.774852589283967,4.443629389427315,4.524852589283967,0.3100290975066291,0.11738846415527335,1.6023577533954134,0,,0.0,none,P254,1
E0004072,N0004320,N0004321,main,44.81361065372405,auto_road,derived,s5c_flows,13.1532,17.736,0.016722,3.6221,held,0.568136,2.0066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9569284165754,411.73286036330677,4.774852589283967,4.69035741013073,4.524852589283967,4.44035741013073,0.31007178842060756,0.11741247081066672,2.408776092464921,0,,0.0,none,P254,1
E0004073,N0004321,N0003677,main,57.208342425444016,auto_road,derived,s5c_flows,13.1532,17.736,0.017095,3.6221,held,0.56851,2.0515,52.692,0.0,W11a-XG00936,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.73286036330677,411.44681865117957,4.69035741013073,4.742024122257931,4.44035741013073,4.492024122257931,0.3101361437382265,0.11744866443916938,3.074367154581596,0,,0.0,none,P254,1
E0004074,N0004322,N0004323,lateral,42.46256076768964,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,27.297,0.0,W11a-XG00937,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,413.3101352246677,412.99166601891005,1.6502224413479212,1.6596401334336974,1.4002224413479212,1.4096401334336974,0.0,0.0,0.0,0,,0.0,none,P254,1
E0004075,N0004323,N0004324,lateral,48.4612402119779,auto_road,derived,s5c_flows,0.0,0.0,0.000354,3.6221,held,0.000354,0.0425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.99166601891005,412.7493598178502,1.6596401334336974,2.004271773946698,1.4096401334336974,1.754271773946698,0.020402074951750348,0.005133797314979066,39.588489836275436,0,,0.0,none,P254,1
E0004076,N0004324,N0004325,lateral,58.166930234450646,auto_road,derived,s5c_flows,0.0,0.0,0.000758,3.6221,held,0.000758,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7493598178502,412.45852516667793,2.004271773946698,2.51901389582207,1.754271773946698,2.26901389582207,0.02861454928177155,0.0068090582850882375,33.87957740289889,0,,0.0,none,P254,1
E0004077,N0004325,N0004326,lateral,15.123196235441867,auto_road,derived,s5c_flows,0.7416,1.0,0.001242,3.6221,held,0.032333,0.1491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.45852516667793,412.3829091855007,2.51901389582207,2.5879770449680564,2.26901389582207,2.3379770449680564,0.12008629040160215,0.03211395134001391,2.098934605671981,0,,0.0,none,P254,1
E0004078,N0004326,N0004327,lateral,9.721916620543848,auto_road,derived,s5c_flows,0.7416,1.0,0.001368,3.6221,held,0.032459,0.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3829091855007,412.33429960239795,2.5879770449680564,2.637105426898927,2.3379770449680564,2.387105426898927,0.12024884540182988,0.03216866453956438,1.3474719290174995,0,,0.0,none,P254,1
E0004079,N0004327,N0004328,lateral,45.83809680122282,auto_road,derived,s5c_flows,0.7416,1.0,0.001449,3.6221,held,0.03254,0.1739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.33429960239795,412.10510911839185,2.637105426898927,2.8490534792643984,2.387105426898927,2.5990534792643984,0.12035311497078394,0.03220377690835033,6.347723365579991,0,,0.0,none,P254,1
E0004080,N0004328,N0004329,lateral,61.757768688374284,auto_road,derived,s5c_flows,0.7416,1.0,0.001831,3.6221,held,0.032922,0.2198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.10510911839185,411.79632027495,2.8490534792643984,3.2905327523937444,2.5990534792643984,3.0405327523937444,0.12084245290962173,0.032368737352288096,8.517670073910617,0,,0.0,none,P254,1
E0004081,N0004329,N0004330,lateral,13.466832198702017,auto_road,derived,s5c_flows,0.7416,1.0,0.002346,3.6221,held,0.033436,0.2815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.79632027495,411.7289861139565,3.2905327523937444,3.3615595403403518,3.0405327523937444,3.1115595403403518,0.12149472871678371,0.03258908125951879,1.8473822336350825,0,,0.0,none,P254,1
E0004082,N0004330,N0004331,lateral,92.42028394336806,auto_road,derived,s5c_flows,0.7416,1.0,0.002458,3.6221,held,0.033548,0.295,49.998,0.0,W11a-XG00938,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.7289861139565,411.2668846942397,3.3615595403403518,2.9831763409165433,3.1115595403403518,2.7331763409165433,0.12163593802961718,0.03263685138786812,12.663511217776309,0,,0.0,none,P254,1
E0004083,N0004331,N0004332,lateral,11.290652860972074,auto_road,derived,s5c_flows,0.7416,1.0,0.003228,3.6221,held,0.034319,0.3874,11.291,0.0,W11a-XG00939,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.2668846942397,411.21043142993483,2.9831763409165433,2.852648404049546,2.7331763409165433,2.602648404049546,0.12259927742398812,0.03296339249413263,1.5348993210791024,0,,0.0,none,P254,1
E0004084,N0004332,N0004333,lateral,6.2890631956298275,auto_road,derived,s5c_flows,0.7416,1.0,0.003323,3.6221,held,0.034413,0.3987,6.289,0.0,W11a-XG00940,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,411.21043142993483,411.16955251916323,2.852648404049546,2.8262360550555172,2.602648404049546,2.5762360550555172,0.13415471288702402,0.031086989621219113,0.7813196992597208,0,,0.0,none,P254,1
E0004085,N0004333,N0004334,lateral,5.7207408033697,auto_road,derived,s5c_flows,0.7416,1.0,0.003375,3.6221,held,0.034465,0.405,5.721,0.0,W11a-XG00941,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,411.16955251916323,411.12950733353966,2.8262360550555172,2.8526704008353363,2.5762360550555172,2.6026704008353363,0.1376382117098103,0.030587890483404795,0.692726815262493,0,,0.0,none,P254,1
E0004086,N0004334,N0004335,lateral,4.459482856043736,auto_road,derived,s5c_flows,0.7416,1.0,0.003423,3.6221,held,0.034513,0.4107,4.459,0.0,W11a-XG00942,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,411.12950733353966,411.08937198783525,2.8526704008353363,2.911879232867875,2.6026704008353363,2.661879232867875,0.14991348821474657,0.02891142493884405,0.4957840361964474,0,,0.0,none,P254,1
E0004087,N0004335,N0004336,lateral,9.077822108268307,auto_road,derived,s5c_flows,0.7416,1.0,0.00346,3.6221,held,0.03455,0.4152,9.078,0.0,W11a-XG00943,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.08937198783525,411.0439828772939,2.911879232867875,3.0106741051279755,2.661879232867875,2.7606741051279755,0.12288498848933178,0.033060457261934545,1.2312084413055864,0,,0.0,none,P254,1
E0004088,N0004336,N0003687,lateral,47.70963729611477,auto_road,derived,s5c_flows,0.7416,1.0,0.003535,3.6221,held,0.034626,0.4243,47.71,0.0,W11a-XG00944,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0439828772939,410.80543469081334,3.0106741051279755,3.4354405533272825,2.7606741051279755,3.1854405533272825,0.12297869988382114,0.033092315579376336,6.465840201214575,0,,0.0,none,P254,1
E0004089,N0004337,N0003718,lateral,49.70546868820212,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.02489775922527,394.77637041578424,1.5896652290559814,1.7123380803095074,1.3396652290559814,1.4623380803095074,0.13489621704043256,0.037230723305707175,6.141198740127735,0,,0.0,none,P23,1
E0004090,N0004338,N0004339,lateral,32.081560827462845,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.70918030314454,395.5487724990072,1.5504022163867148,1.8359015732584112,1.3004022163867148,1.5859015732584112,0.0,0.0,0.0,0,,0.0,none,P23,1
E0004091,N0004339,N0004340,lateral,52.260732556984024,draft,provisional,s5c_flows,1.4832,2.0,0.000267,3.6221,held,0.062448,0.0321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5487724990072,395.2874688362223,1.8359015732584112,1.6715155387777259,1.5859015732584112,1.4215155387777259,0.15056060968324073,0.04292991865315118,5.785126741420346,0,,0.0,none,P23,1
E0004092,N0004340,N0003718,lateral,51.89500851966506,draft,provisional,s5c_flows,2.2248,3.0,0.000703,3.6221,held,0.093973,0.0843,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,395.15506729193726,394.7918022322996,1.8039170830627427,1.696906263794176,1.5539170830627427,1.446906263794176,0.19388680371986405,0.047674183538823606,4.460936959437183,0,,0.0,none,P23,1
E0004093,N0004341,N0004342,lateral,79.39847837226307,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.77247924804686,394.37548685618555,1.5500000000000114,4.339021200455079,1.3000000000000114,4.089021200455079,0.214700651244523,0.06927965601494754,6.163502370395388,0,,0.0,none,P291,1
E0004094,N0004342,N0004343,lateral,20.601521627852534,draft,provisional,s5c_flows,5.3989,7.28,0.000662,3.6221,held,0.226998,0.0794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.37548685618555,394.2724792480463,4.339021200455079,4.90766601562558,4.089021200455079,4.65766601562558,0.2311359030624989,0.07680479483305416,1.485527299082992,0,,0.0,none,P291,1
E0004095,N0004343,N0004344,lateral,69.99999999980439,draft,provisional,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2724792480463,393.9224792480473,4.90766601562558,4.892309570312079,4.65766601562558,4.642309570312079,0.26892551637706336,0.09531242538181486,4.338252027478161,0,,0.0,none,P291,1
E0004096,N0004344,N0004345,lateral,70.00000000001556,draft,provisional,s5c_flows,12.9574,17.472,0.001417,3.6221,held,0.544623,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.9224792480473,393.5724792480472,4.892309570312079,5.241363525390284,4.642309570312079,4.991363525390284,0.30596320874105504,0.11511245317709637,3.8130946248975564,0,,0.0,none,P291,1
E0004097,N0004345,N0004346,lateral,70.00000000006744,draft,provisional,s5c_flows,16.1967,21.84,0.002,3.6221,held,0.681008,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.5724792480472,393.22247924804685,5.241363525390284,5.689447021484398,4.991363525390284,5.439447021484398,0.32824869886422753,0.12784176064603886,3.5542156624064956,0,,0.0,none,P291,1
E0004098,N0004346,N0004347,lateral,10.000000000062563,draft,provisional,s5c_flows,19.4361,26.208,0.002583,3.6221,held,0.817393,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.22247924804685,393.17247924804656,5.689447021484398,5.669470214844068,5.439447021484398,5.419470214844068,0.3475085174615409,0.1393521119340057,0.4796045515234157,0,,0.0,none,P291,1
