EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004099,N0004347,N0004348,lateral,44.999999999859156,draft,provisional,s5c_flows,26.692,30.65,0.002667,3.6221,held,1.121664,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.17247924804656,392.9474792480473,5.669470214844068,7.309875488280852,5.419470214844068,7.059875488280852,0.3832618767582116,0.16201989663882393,1.9568865193205873,0,,0.0,none,P291,1
E0004100,N0004348,N0004349,lateral,90.00000000019257,draft,provisional,s5c_flows,36.0086,45.342,0.003042,3.6221,held,1.512614,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.9474792480473,392.4974792480463,7.309875488280852,7.977832031250557,7.059875488280852,7.727832031250557,0.4199456102381422,0.18713144339881999,3.5718911293121782,0,,0.0,none,P291,1
E0004101,N0004349,N0004350,lateral,59.999999999953005,draft,provisional,s5c_flows,41.7467,54.144,0.003792,3.6221,held,1.753919,0.455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.4974792480463,392.19747924804653,7.977832031250557,9.316223144531591,7.727832031250557,9.066223144531591,0.4391898476905689,0.2011042277532879,2.2769196630058866,0,,0.0,none,P291,1
E0004102,N0004350,N0004351,lateral,59.999999999953005,draft,provisional,s5c_flows,48.2254,62.88,0.004292,3.6221,held,2.026023,0.515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.19747924804653,391.89747924804675,9.316223144531591,10.5063903808595,9.066223144531591,10.2563903808595,0.4586514275318034,0.21582830410658044,2.1803049984617693,0,,0.0,none,P291,1
E0004103,N0004351,N0004352,lateral,5.000000000031282,draft,provisional,s5c_flows,52.5445,68.704,0.004792,3.6221,held,2.207591,0.575,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,391.89747924804675,391.8574792480465,10.5063903808595,10.625552978515998,10.2563903808595,10.375552978515998,0.5557707557599986,0.20035003315832195,0.14994191844423166,0,,0.0,none,P291,1
E0004104,N0004352,N0004353,lateral,61.948353453597036,draft,provisional,s5c_flows,56.8636,74.528,0.004833,3.6221,held,2.388702,0.58,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9330322265625,400.6232904592945,1.5500000000000114,5.079620917658644,1.3000000000000114,4.829620917658644,0.4817432550195601,0.23411676059701575,2.1432008581376594,0,,0.0,none,P291,1
E0004105,N0004353,N0004354,lateral,33.05164654631494,draft,provisional,s5c_flows,61.1827,80.352,0.00535,3.6221,held,2.570287,0.6419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6232904592945,400.4580322265629,5.079620917658644,7.258520507812079,4.829620917658644,7.008520507812079,0.49231811586486984,0.24280381699036774,1.1189122602246766,0,,0.0,none,P267,1
E0004106,N0004354,N0004355,lateral,20.000000000019245,draft,provisional,s5c_flows,61.1827,80.352,0.005625,3.6221,held,2.570562,0.675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4580322265629,400.35803222656284,7.258520507812079,7.044860839843409,7.008520507812079,6.794860839843409,0.4923336933398096,0.24281676319029383,0.67704757533949,0,,0.0,none,P267,1
E0004107,N0004355,N0004356,lateral,25.000000000008058,draft,provisional,s5c_flows,61.9244,81.352,0.005792,3.6221,held,2.601819,0.695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.35803222656284,400.2330322265628,7.044860839843409,9.56472778320284,6.794860839843409,9.31472778320284,0.4940960380397937,0.24428429964573278,0.843290847503706,0,,0.0,none,P267,1
E0004108,N0004356,N0004357,lateral,44.9999999999719,draft,provisional,s5c_flows,61.9244,81.352,0.006,3.6221,held,2.602027,0.72,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2330322265628,400.00803222656293,9.56472778320284,12.089166259765193,9.31472778320284,11.839166259765193,0.494107711375773,0.24429403930883947,1.5178876644350738,0,,0.0,none,P267,1
E0004109,N0004357,N0004358,lateral,25.00000000009546,draft,provisional,s5c_flows,63.0041,82.808,0.006375,3.6221,held,2.64767,0.765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.00803222656293,399.8830322265625,12.089166259765193,11.804071044921898,11.839166259765193,11.554071044921898,0.49665223342349124,0.24642308069311186,0.8389505545885052,0,,0.0,none,P267,1
E0004110,N0004358,N0004359,lateral,69.99999999992455,draft,provisional,s5c_flows,64.0839,84.264,0.006583,3.6221,held,2.693145,0.79,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.8830322265625,399.53303222656285,11.804071044921898,8.663256835937148,11.554071044921898,8.413256835937148,0.49915429189899896,0.2485283365592112,2.337286657852634,0,,0.0,none,P267,1
E0004111,N0004359,N0004360,lateral,85.0000000000658,draft,provisional,s5c_flows,72.4196,90.162,0.007167,3.6221,held,3.043183,0.86,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.53303222656285,399.1080322265625,8.663256835937148,10.540069580078125,8.413256835937148,10.290069580078125,0.5174021798123696,0.2642439291553701,2.7380376850779844,0,,0.0,none,P267,1
E0004112,N0004360,N0004361,lateral,24.999999999952653,draft,provisional,s5c_flows,75.659,94.53,0.007875,3.6221,held,3.179693,0.945,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.09311457340397,407.9681145734042,1.554987233236659,3.6319220476895566,1.304987233236659,3.3819220476895566,0.5240810757856998,0.2701602056888711,0.7950423816414529,0,,0.0,none,P267,1
E0004113,N0004361,N0004362,lateral,24.999999999952653,draft,provisional,s5c_flows,77.8185,97.442,0.008083,3.6221,held,3.270436,0.97,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.9681145734042,407.8431145734044,3.6319220476895566,8.534906666829954,3.3819220476895566,8.284906666829954,0.528398855920133,0.27403349808205324,0.7885457396388768,0,,0.0,none,P23,1
E0004114,N0004362,N0004363,lateral,35.00000000010508,draft,provisional,s5c_flows,77.8185,97.442,0.008292,3.6221,held,3.270644,0.995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.8431145734044,407.6681145734039,8.534906666829954,12.046607106283602,8.284906666829954,11.796607106283602,0.5284086456599391,0.27404232393890826,1.103943582540269,0,,0.0,none,P23,1
E0004115,N0004363,N0004364,lateral,9.999999999866812,draft,provisional,s5c_flows,78.8983,98.898,0.008583,3.6221,held,3.316203,1.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.6681145734039,407.61811457340457,12.046607106283602,13.903919118001681,11.796607106283602,13.653919118001681,0.5305413640194445,0.27596983318326385,0.3141445285279179,1,recovers_500m,85.0,none,P23,1
E0004116,N0004364,N0004365,lateral,20.000000000019245,draft,provisional,s5c_flows,78.8983,98.898,0.008667,3.6221,held,3.316286,1.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.61811457340457,407.5181145734045,13.903919118001681,19.420209401204886,13.653919118001681,19.170209401204886,0.5305452285880253,0.27597333455769135,0.6282844805159701,1,recovers_500m,85.0,none,P23,1
E0004117,N0004365,N0004366,lateral,25.281189294797606,draft,provisional,s5c_flows,78.8983,98.898,0.008833,3.6221,held,3.316453,1.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.5181145734045,407.3917086269305,19.420209401204886,23.789504751975755,19.170209401204886,23.539504751975755,0.530553004058295,0.27598037938035336,0.7941773049823254,1,recovers_500m,85.0,none,P23,1
E0004118,N0004366,N0004367,lateral,4.7188107051732056,draft,provisional,s5c_flows,78.8983,98.898,0.009044,3.6221,held,3.316664,1.0853,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,407.3917086269305,407.35159873593653,23.789504751975755,22.67370033632909,23.539504751975755,22.42370033632909,0.6411754369825258,0.24122242351821938,0.12266041484113105,1,recovers_500m,85.0,none,P23,1
E0004119,N0004367,N0004368,lateral,24.999999999963283,draft,provisional,s5c_flows,78.8983,98.898,0.009083,3.6221,held,3.316703,1.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.35159873593653,407.2265987359367,22.67370033632909,10.784021381250795,22.42370033632909,10.534021381250795,0.5305646434146793,0.27599092524385205,0.7853268623110943,1,recovers_500m,85.0,none,P23,1
E0004120,N0004368,N0004369,lateral,15.00000000005959,draft,provisional,s5c_flows,78.8983,98.898,0.009292,3.6221,held,3.316911,1.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.2265987359367,407.15159873593643,10.784021381250795,6.563946918360443,10.534021381250795,6.313946918360443,0.5305743268391377,0.27599969914807887,0.47118751766666134,0,,0.0,none,P23,1
E0004121,N0004369,N0004370,lateral,9.999999999903693,draft,provisional,s5c_flows,78.8983,98.898,0.009417,3.6221,held,3.317036,1.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.15159873593643,407.10159873593693,6.563946918360443,5.337701801172443,6.313946918360443,5.087701801172443,0.5305801459775864,0.2760049718159995,0.3141215666070214,0,,0.0,none,P23,1
E0004122,N0004370,N0003694,lateral,23.9339182960437,draft,provisional,s5c_flows,79.9781,100.354,0.0095,3.5974,merrimack,3.339496,1.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.10159873593693,406.9819291444567,5.337701801172443,4.621403375074522,5.087701801172443,4.371403375074522,0.5316229705195017,0.2769510164207658,0.7503412387873147,0,,0.0,none,P23,1
E0004123,N0004371,N0003731,lateral,51.547275537543086,draft,drafted,s5c_flows,31.106,41.944,0.005972,3.6221,held,1.310015,0.7166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.88631984871444,353.62858347102673,7.787019995035564,7.7297844488951455,7.537019995035564,7.4797844488951455,0.4019433507766076,0.174565149277843,2.137418761373004,0,,0.0,none,P36,1
E0004124,N0004372,N0004373,lateral,49.99999999997789,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.4246365239823,357.17463652398243,1.5543063471114351,3.1635592767988214,1.3043063471114351,2.9135592767988214,0.15034093436683285,0.042847972501074055,5.542956992003429,0,,0.0,none,P36,1
E0004125,N0004373,N0004374,lateral,49.99999999997789,draft,drafted,s5c_flows,3.6428,4.912,0.000417,3.6221,held,0.153131,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.17463652398243,356.92463652398254,3.1635592767988214,4.346573192814333,2.9135592767988214,4.096573192814333,0.20320431120309473,0.06420331963534984,4.100962860478294,0,,0.0,none,P36,1
E0004126,N0004374,N0003731,lateral,10.98640649677718,draft,drafted,s5c_flows,4.7226,6.368,0.000833,3.6221,held,0.198815,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.92463652398254,356.8697044914987,4.346573192814333,4.4886634284231945,4.096573192814333,4.2386634284231945,0.22136594894839678,0.07229340798151648,0.8271677546440119,0,,0.0,none,P36,1
E0004127,N0004375,N0004376,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.677,0.0,W11a-XG00945,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.19325561523436,420.1261735759094,1.5500000000000114,1.6311811604187483,1.3000000000000114,1.3811811604187483,0.0,0.0,0.0,0,,0.0,none,P59,1
E0004128,N0004376,N0003735,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1261735759094,420.04711663440514,1.6311811604187483,1.9394251136417324,1.3811811604187483,1.6894251136417324,0.011612465742996726,0.00346952632915673,22.693125144958223,0,,0.0,none,P59,1
E0004129,N0004377,N0004378,main,14.866068747318506,auto_block,provisional,s5c_flows,1.8214,2.456,0.002963,3.6221,held,0.07932,0.3555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.82267567665576,418.74834533291914,5.076250104594237,3.7504644815339816,4.826250104594237,3.5004644815339816,0.16323856204157275,0.047755932714310695,1.5178264826432875,0,,0.0,none,P59,1
E0004130,N0004378,N0004379,main,5.133931252729033,auto_block,provisional,s5c_flows,1.8214,2.456,0.003087,3.6221,held,0.079444,0.3704,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.74834533291914,418.7072738828973,3.7504644815339816,3.6829849061651885,3.5004644815339816,3.4329849061651885,0.19175960273473067,0.04289647619703332,0.44621244338508403,0,,0.0,none,P59,1
E0004131,N0004379,N0004380,main,13.305157661856741,auto_block,provisional,s5c_flows,1.8214,2.456,0.003129,3.6221,held,0.079487,0.3755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7072738828973,418.64074809458805,3.6829849061651885,3.729521680802577,3.4329849061651885,3.479521680802577,0.16335417632273422,0.04780081513999754,1.3574959189258924,0,,0.0,none,P59,1
E0004132,N0004380,N0004381,main,56.69484233831517,auto_block,provisional,s5c_flows,1.8214,2.456,0.00324,3.6221,held,0.079598,0.3888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.64074809458805,418.3572738828965,3.729521680802577,4.500544720619132,3.479521680802577,4.250544720619132,0.16343092799253653,0.047830619463703455,5.781733302126702,0,,0.0,none,P59,1
E0004133,N0004381,N0004382,main,7.500173044500965,auto_block,provisional,s5c_flows,1.8214,2.456,0.003713,3.6221,held,0.08007,0.4455,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,418.3572738828965,418.31602293115174,4.500544720619132,4.3994616879888895,4.250544720619132,4.1494616879888895,0.16918791559074453,0.04691506336745452,0.7388404995625728,0,,0.0,none,P59,1
E0004134,N0004382,N0003735,main,22.47220505424423,auto_block,provisional,s5c_flows,1.8214,2.456,0.003775,3.6221,held,0.080132,0.453,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.31602293115174,418.1924258033534,4.3994616879888895,3.7941159446934876,4.1494616879888895,3.5441159446934876,0.16923202552447328,0.046931278792339465,2.2131552804106063,0,,0.0,none,P59,1
E0004135,N0004383,N0003742,lateral,82.31208212977808,draft,provisional,s5c_flows,0.0,0.0,0.009047,3.6221,held,0.009047,1.0857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.67185091199724,307.2602905013483,6.43319059190901,6.803552272089178,6.18319059190901,6.553552272089178,0.07619421439280828,0.018554504642529696,18.004884575931627,0,,0.0,none,P02,1
E0004136,N0004384,N0003742,main,87.28111428001856,draft,provisional,s5c_flows,0.0,0.0,0.025138,3.6221,held,0.025138,3.0165,12.039,0.0,W11a-XG00946,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.16491258313647,303.7285070117364,10.87939894030103,10.335335761701117,10.62939894030103,10.085335761701117,0.10997206133717072,0.028773644102464718,13.227770947570876,0,,0.0,none,P02,1
E0004137,N0004385,N0004386,lateral,44.70179806548603,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,314.8960672735836,314.1808385045358,1.5500692010257922,1.5605250208548114,1.3000692010257922,1.3105250208548114,0.0,0.0,0.0,0,,0.0,none,P02,1
E0004138,N0004386,N0004387,lateral,30.298201934484638,draft,drafted,s5c_flows,0.0,0.0,0.000373,3.6221,held,0.000373,0.0447,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,314.1781097806451,313.7842331554968,1.5632537447455093,1.5612258288782073,1.3132537447455093,1.3112258288782073,0.028360070768412366,0.004267219150485474,17.805668976110226,0,,0.0,none,P02,1
E0004139,N0004387,N0004388,lateral,22.094927389145237,draft,drafted,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7842331554968,313.67375851855104,1.5612258288782073,1.6716089130895853,1.3112258288782073,1.4216089130895853,0.026320325590091103,0.006329696357582876,13.991042343249854,0,,0.0,none,P02,1
E0004140,N0004388,N0004389,lateral,90.00000000009359,draft,drafted,s5c_flows,0.0,0.0,0.000809,3.6221,held,0.000809,0.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.67375851855104,313.2237585185506,1.6716089130895853,1.6920740009806536,1.4216089130895853,1.4420740009806536,0.029424313793375696,0.006980318668766389,50.97824916274701,0,,0.0,none,P02,1
E0004141,N0004389,N0004390,lateral,92.90507261072845,draft,drafted,s5c_flows,0.0,0.0,0.001559,3.6221,held,0.001559,0.1871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.2237585185506,312.75923315549693,1.6920740009806536,1.6059707019249458,1.4420740009806536,1.3559707019249458,0.03867712660531918,0.009011957564401124,40.03445997026376,0,,0.0,none,P02,1
E0004142,N0004390,N0004391,lateral,49.99999999991647,draft,drafted,s5c_flows,0.0,0.0,0.002333,3.6221,held,0.002333,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.75923315549693,312.5092331554973,1.6059707019249458,2.095991453877673,1.3559707019249458,1.845991453877673,0.04546970533410139,0.010588247017514346,18.32722088715533,0,,0.0,none,P02,1
E0004143,N0004391,N0004392,lateral,50.00000000024821,draft,drafted,s5c_flows,0.0,0.0,0.00275,3.6221,held,0.00275,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5092331554973,312.2592331554961,2.095991453877673,2.1991408679414235,1.845991453877673,1.9491408679414235,0.0485136346823027,0.011317192246388302,17.17730157294238,0,,0.0,none,P02,1
E0004144,N0004392,N0004393,lateral,12.588830847584811,draft,drafted,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.2592331554961,312.19628900125815,2.1991408679414235,2.170410217491849,1.9491408679414235,1.920410217491849,0.05126232226206292,0.01198720530692729,4.092944646306459,0,,0.0,none,P02,1
E0004145,N0004393,N0004394,lateral,27.41116915230018,draft,drafted,s5c_flows,0.0,0.0,0.003272,3.6221,held,0.003272,0.3926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.19628900125815,312.05923315549666,2.170410217491849,2.2838759753627187,1.920410217491849,2.0338759753627187,0.05191571675489398,0.012148103032532526,8.799894285615087,0,,0.0,none,P02,1
E0004146,N0004394,N0004395,lateral,39.99999999999304,draft,drafted,s5c_flows,0.0,0.0,0.0035,3.6221,held,0.0035,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.05923315549666,311.85923315549667,2.2838759753627187,3.3498732898158323,2.0338759753627187,3.0998732898158323,0.05328751027104259,0.012487926691057166,12.510749015587422,0,,0.0,none,P02,1
E0004147,N0004395,N0004396,lateral,40.000000000050406,draft,drafted,s5c_flows,0.0,0.0,0.003833,3.6221,held,0.003833,0.46,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.85923315549667,311.6592331554964,3.3498732898158323,2.941352782003605,3.0998732898158323,2.691352782003605,0.055187032250274076,0.012962976305835955,12.080132587020856,0,,0.0,none,P02,1
E0004148,N0004396,N0004397,lateral,49.999999999948265,draft,drafted,s5c_flows,0.0,0.0,0.004167,3.6221,held,0.004167,0.5,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.6592331554964,311.4092331554967,2.941352782003605,3.349281248800196,2.691352782003605,3.099281248800196,0.05698375303679653,0.013417088899832647,14.62405139925334,0,,0.0,none,P02,1
E0004149,N0004397,N0004398,lateral,50.00000000004836,draft,drafted,s5c_flows,0.0,0.0,0.004583,3.6221,held,0.004583,0.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.4092331554967,311.15923315549645,3.349281248800196,3.6521071765347983,3.099281248800196,3.4021071765347983,0.05909067587205839,0.013955469464706743,14.10261976252313,0,,0.0,none,P02,1
E0004150,N0004398,N0004399,lateral,3.800788638723943,draft,drafted,s5c_flows,0.0,0.0,0.005,3.6221,held,0.005,0.6,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,311.15923315549645,311.1174244804705,3.6521071765347983,3.733771808591996,3.4021071765347983,3.483771808591996,0.07936904636165924,0.012144447101978179,0.7981257204907839,0,,0.0,none,P02,1
E0004151,N0004399,N0004400,lateral,79.99999999977393,draft,drafted,s5c_flows,0.0,0.0,0.005032,3.6221,held,0.005032,0.6038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.1174244804705,310.7174244804716,3.733771808591996,4.234968097653393,3.483771808591996,3.984968097653393,0.06122458051317651,0.01450714988400445,21.77774550929934,0,,0.0,none,P02,1
E0004152,N0004400,N0004401,lateral,81.19921136160261,draft,drafted,s5c_flows,0.0,0.0,0.005698,3.6221,held,0.005698,0.6838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.7174244804716,310.3114284236636,4.234968097653393,4.837680463055165,3.984968097653393,4.587680463055165,0.06416457736057765,0.015277696698773852,21.09139099841583,0,,0.0,none,P02,1
E0004153,N0004401,N0004402,lateral,39.99999999966303,draft,drafted,s5c_flows,0.0,0.0,0.006375,3.6221,held,0.006375,0.765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.3114284236636,310.11142842366525,4.837680463055165,3.97289164469413,4.587680463055165,3.72289164469413,0.06692355943126584,0.016011732944900797,9.961614001505012,0,,0.0,none,P02,1
E0004154,N0004402,N0003742,lateral,51.8400415120365,draft,drafted,s5c_flows,0.0,0.0,0.006708,3.6221,held,0.006708,0.805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.11142842366525,309.85222821610506,3.97289164469413,4.211614557332439,3.72289164469413,3.961614557332439,0.06820813376612646,0.01635708122024146,12.667121121210844,0,,0.0,none,P02,1
E0004155,N0004403,N0004404,sub main,66.40917862652107,draft,drafted,s5c_flows,1441.5565,1915.9,0.399968,2.5353,merrimack,42.700435,47.9961,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,308.80781743545737,308.64179448889104,9.850416207120759,9.700032903687088,9.40041620712076,9.250032903687089,0.7912716047829417,0.4444635191089724,1.3987860010204325,0,,0.0,none,P02,1
E0004156,N0004404,N0004405,sub main,88.18933119779037,draft,drafted,s5c_flows,1442.2981,1916.9,0.400521,2.5351,merrimack,42.720117,48.0625,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,308.64179448889104,308.4213211608966,9.700032903687088,9.479038946525293,9.250032903687089,9.029038946525294,0.791365466718096,0.44457967609661175,1.857324142188563,0,,0.0,none,P02,1
E0004157,N0004405,N0004406,sub main,60.00000000005106,draft,drafted,s5c_flows,1443.0397,1917.9,0.401256,2.535,merrimack,42.739978,48.1507,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,308.4213211608966,308.27132116089643,9.479038946525293,9.23438562621294,9.029038946525294,8.784385626212941,0.7914601411854213,0.4446968761266825,1.2634875061466595,0,,0.0,none,P02,1
E0004158,N0004406,N0004407,sub main,60.000000000069384,draft,drafted,s5c_flows,1444.5229,1919.9,0.401756,2.5347,merrimack,42.778727,48.2107,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,308.27132116089643,308.1213211608963,9.23438562621294,9.146653692619338,8.784385626212941,8.69665369261934,0.7916447332162087,0.4449254959338328,1.263192892016681,0,,0.0,none,P02,1
E0004159,N0004407,N0004408,sub main,59.999992546690216,draft,drafted,s5c_flows,1444.5229,1919.9,0.402256,2.5347,merrimack,42.779227,48.2707,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,308.1213211608963,307.9713211795296,9.146653692619338,9.022361681798543,8.69665369261934,8.572361681798544,0.791647114084871,0.44492844561012546,1.2631889360629465,0,,0.0,none,P02,1
E0004160,N0004408,N0003747,sub main,12.9548723741441,draft,drafted,s5c_flows,1444.5229,1919.9,0.402756,2.5347,merrimack,42.779727,48.3307,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,307.9713211795296,307.92597912622006,9.022361681798543,9.016769897217443,8.572361681798544,8.566769897217444,0.8972079878804256,0.40472713645010605,0.24065160195368673,0,,0.0,none,P02,1
E0004161,N0004409,N0004410,lateral,12.890945294613372,auto_block,provisional,s5c_flows,7.4161,10.0,0.001156,3.6221,held,0.312057,0.1387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.1433256543397,314.07887092786666,2.853317412066531,2.988176191273965,2.603317412066531,2.738176191273965,0.2561924380694639,0.08888745775881793,0.8386238480048428,0,,0.0,none,P02,1
E0004162,N0004410,N0003747,lateral,74.61667531237849,auto_block,provisional,s5c_flows,7.4161,10.0,0.001263,3.6221,held,0.312165,0.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.07887092786666,313.70578755130475,2.988176191273965,3.236961472132748,2.738176191273965,2.986961472132748,0.25622096129367133,0.08890163464959813,4.85366711968942,0,,0.0,none,P02,1
E0004163,N0004411,N0003764,main,59.036114148258015,auto_link,provisional,s5c_flows,79.2988,96.244,0.03169,3.6221,held,3.356097,3.8028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5982588431868,418.3030782724455,11.198555121656966,11.486472508804525,10.948555121656966,11.236472508804525,0.5323902571260964,0.2776485596799928,1.848146585393383,0,,0.0,none,P07,1
E0004164,N0004412,N0004413,sub main,25.0,auto_block,provisional,s5c_flows,711.8673,946.164,0.109173,2.7612,merrimack,22.859671,13.1008,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,431.4596240147762,431.35962401477616,4.767152108270693,2.896265877801966,4.467152108270693,2.596265877801966,0.8071067341139945,0.6200483931247225,0.516247293022607,0,,0.0,none,P07,1
E0004165,N0004413,N0004414,sub main,20.00000000002617,auto_block,provisional,s5c_flows,711.8673,946.164,0.109381,2.7612,merrimack,22.85988,13.1258,0.0,0.0,,250,PVC-U,7.05,0.375,ground,minimum,velocity,1.0,431.35962401477616,429.9496240147743,2.896265877801966,1.6042089930381849,2.596265877801966,1.3042089930381848,2.336262550578726,0.2763383176463544,0.14267802788312384,0,,0.0,none,P07,1
E0004166,N0004414,N0004415,sub main,20.000000000018858,auto_block,provisional,s5c_flows,711.8673,946.164,0.109548,2.7612,merrimack,22.860046,13.1458,0.0,0.0,,250,PVC-U,6.2,0.375,ground,minimum,velocity,1.0,429.9496240147743,428.70962401477317,1.6042089930381849,1.6084301844455808,1.3042089930381848,1.3084301844455808,2.231351935510835,0.2855838503491721,0.14938626580093287,0,,0.0,none,P07,1
E0004167,N0004415,N0004416,sub main,39.63039620642879,auto_block,provisional,s5c_flows,711.8673,946.164,0.109715,2.7612,merrimack,22.860213,13.1658,0.0,0.0,,250,PVC-U,1.45,0.375,cover_min,minimum,velocity,1.0,428.6816271887543,428.1069864437611,1.6364270104644447,1.6463704898326341,1.3364270104644447,1.346370489832634,1.317112019836595,0.4204626534986484,0.5014809625094944,0,,0.0,none,P07,1
E0004168,N0004416,N0004417,sub main,5.0,auto_block,provisional,s5c_flows,715.1067,950.532,0.110045,2.7597,merrimack,22.951518,13.2054,0.0,0.0,,250,PVC-U,0.8,0.375,table11,minimum,velocity,1.0,428.1069864437611,428.0669864437611,1.6463704898326341,1.6797786929576546,1.346370489832634,1.3797786929576545,1.0560827122945962,0.4998476279920093,0.07890796086631456,0,,0.0,none,P07,1
E0004169,N0004417,N0004418,sub main,48.25971404805462,auto_block,provisional,s5c_flows,716.1865,951.988,0.110087,2.7592,merrimack,22.981873,13.2104,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.0669864437611,427.87394758756886,1.6797786929576546,1.993606123368636,1.3797786929576545,1.693606123368636,0.8080048943516099,0.6222779397119882,0.9954501180503578,0,,0.0,none,P07,1
E0004170,N0004418,N0003764,sub main,21.840329667841555,auto_block,provisional,s5c_flows,720.5056,957.812,0.110489,2.7572,merrimack,23.103475,13.2587,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.87394758756886,427.7865862688975,1.993606123368636,2.0029645123524915,1.693606123368636,1.7029645123524915,0.8088906205885521,0.6244994700641879,0.450005829217273,0,,0.0,none,P07,1
E0004171,N0004419,N0003779,lateral,24.351591323771842,auto_block,provisional,s5c_flows,6.1762,2.986,0.000557,3.6221,held,0.259478,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2948368160094,414.17307885939056,2.143151465240578,2.3981796855313178,1.893151465240578,2.1481796855313178,0.24138314548618256,0.08165679404594536,1.6813926862156576,0,,0.0,none,P03,1
E0004172,N0004420,N0004421,sub main,58.08977596727176,auto_link,provisional,s5c_flows,1211.0562,1669.14,0.176162,2.5893,merrimack,36.470054,21.1394,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.552009143637,408.3777398157352,8.671593151284867,8.474829764342928,8.306593151284867,8.109829764342928,0.8122847574094944,0.6192579785115375,1.1919008992308175,0,,0.0,none,P03,1
E0004173,N0004421,N0003779,sub main,33.52610922848042,auto_link,provisional,s5c_flows,1211.0562,1669.14,0.176646,2.5893,merrimack,36.470538,21.1975,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.3777398157352,408.2771614880497,8.474829764342928,8.294097056872147,8.109829764342928,7.929097056872147,0.8122870007017802,0.6192635064510885,0.6878953949264103,0,,0.0,none,P03,1
E0004174,N0004422,N0003782,lateral,80.93142315148201,draft,provisional,s5c_flows,11.5394,15.56,0.001093,3.6221,held,0.484855,0.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.74648337589844,338.34182626014103,1.8468698955859395,2.5580760836089667,1.5968698955859395,2.3080760836089667,0.2949129402218607,0.10902998428439589,4.57374658266933,0,,0.0,none,P40,1
E0004175,N0004423,N0004424,lateral,69.99999999991296,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,70.0,0.0,W11a-XG00947,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.91244965487795,338.5624496548784,1.5580398470751788,1.9495742709028718,1.3080398470751788,1.6995742709028718,0.19530982006149752,0.060806644196143594,5.973415296260401,0,,0.0,none,P40,1
E0004176,N0004424,N0004425,lateral,71.13697237541325,draft,provisional,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,71.137,0.0,W11a-XG00948,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.5624496548784,338.2067647930013,1.9495742709028718,2.535941505826827,1.6995742709028718,2.285941505826827,0.257609302569773,0.08959284900812195,4.602381181229919,0,,0.0,none,P40,1
E0004177,N0004425,N0004426,lateral,70.00000000003081,draft,provisional,s5c_flows,9.718,13.104,0.001176,3.6221,held,0.408581,0.1411,54.783,0.0,W11a-XG00949,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2067647930013,337.85676479300116,2.535941505826827,3.2243509296550883,2.285941505826827,2.9743509296550883,0.27929112904877695,0.10068604520899768,4.177242115210279,0,,0.0,none,P40,1
E0004178,N0004426,N0004427,lateral,69.99999999998177,draft,provisional,s5c_flows,11.8776,16.016,0.001759,3.6221,held,0.499699,0.2111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.85676479300116,337.50676479300125,3.2243509296550883,3.4726053241862473,2.9743509296550883,3.2226053241862473,0.2977448281970981,0.11057443320974039,3.918344018704717,0,,0.0,none,P40,1
E0004179,N0004427,N0003782,lateral,9.597810860583236,draft,provisional,s5c_flows,11.8776,16.016,0.002343,3.6221,held,0.500282,0.2811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.50676479300125,337.45877573869836,3.4726053241862473,3.441126605051636,3.2226053241862473,3.191126605051636,0.29785481286252874,0.11063461499321733,0.5370519710785507,0,,0.0,none,P40,1
E0004180,N0004428,N0004429,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.3376380065869,488.23028345381897,1.5897606750537534,1.663545891884155,1.3397606750537534,1.413545891884155,0.0,0.0,0.0,0,,0.0,none,P43,1
E0004181,N0004429,N0003789,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.23028345381897,488.1273271524091,1.663545891884155,1.7621686972002522,1.413545891884155,1.5121686972002522,0.014739861123095584,0.00404604860793531,23.282965049684197,0,,0.0,none,P43,1
E0004182,N0004430,N0004431,main,45.08251576111363,auto_link,provisional,s5c_flows,2.9012,3.912,0.004074,3.6221,held,0.125699,0.4889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.3311052415599,487.10569266275434,2.9534406568776035,2.777119837245664,2.7034406568776035,2.527119837245664,0.19037515478189843,0.05872035976254561,3.9468136666574662,0,,0.0,none,P43,1
E0004183,N0004431,N0004432,main,21.213203435596427,auto_link,provisional,s5c_flows,2.9012,3.912,0.00445,3.6221,held,0.126074,0.534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.10569266275434,486.99962664557637,2.777119837245664,2.8825755028611297,2.527119837245664,2.6325755028611297,0.1905632023564718,0.05879934234500597,1.8553077730710508,0,,0.0,none,P43,1
E0004184,N0004432,N0003789,main,11.0,auto_link,provisional,s5c_flows,2.9012,3.912,0.004627,3.6221,held,0.126251,0.5552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.99962664557637,486.94462664557636,2.8825755028611297,2.9448692040330116,2.6325755028611297,2.6948692040330116,0.19065182446681797,0.058836579155665564,0.9616133170823215,0,,0.0,none,P43,1
E0004185,N0004433,N0004434,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.80260009765624,487.7165768449858,1.5500000000000114,1.7663027936860658,1.3000000000000114,1.5163027936860658,0.0,0.0,0.0,0,,0.0,none,P43,1
E0004186,N0004434,N0003792,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.7165768449858,487.6404191139272,1.7663027936860658,1.8592451927134448,1.5163027936860658,1.6092451927134448,0.013171171409493424,0.003754686846105887,19.273844036819852,0,,0.0,none,P43,1
E0004187,N0004435,N0003792,lateral,10.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.000451,3.6221,held,0.031541,0.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.6217641331585,487.57176413315847,1.7341928980915213,1.9279001734821577,1.4841928980915213,1.6779001734821577,0.11905436429918796,0.03176737811898503,1.3999206803358106,0,,0.0,none,P43,1
E0004188,N0004436,N0004437,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.95528719557825,420.8278117077384,1.5506026969998743,1.8429036242928305,1.3006026969998743,1.5929036242928305,0.0,0.0,0.0,0,,0.0,none,P22,1
E0004189,N0004437,N0003795,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8278117077384,420.741788455068,1.8429036242928305,2.17587511915076,1.5929036242928305,1.92587511915076,0.016013803361691094,0.004285878001846738,17.906063231302642,0,,0.0,none,P22,1
E0004190,N0004438,N0003795,main,51.19570294468082,auto_block,provisional,s5c_flows,42.5505,52.034,0.01776,3.6221,held,1.801588,2.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.76246516798017,414.5064866532568,8.530503582019833,8.411176920961964,8.280503582019833,8.161176920961964,0.44275500885164165,0.20375601339420207,1.9271644559318608,0,,0.0,none,P22,1
E0004191,N0004439,N0003800,lateral,89.54356501021884,draft,drafted,s5c_flows,25.93,33.258,0.006714,3.6221,held,1.093766,0.8056,89.544,0.0,W11a-XG00950,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1498661931369,314.70214836808583,5.398076922097459,5.374237129961045,5.148076922097459,5.124237129961045,0.38030288570921955,0.16007787025895864,3.924221472543337,0,,0.0,none,P31,1
E0004192,N0004440,N0003800,lateral,90.73538019619144,draft,drafted,s5c_flows,7.8309,12.0,0.0,3.6221,held,0.328291,0.0,80.15,0.0,W11a-XG00951,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.3767902770622,317.92311337608123,1.5501506409065655,2.1532721219656423,1.3001506409065655,1.9032721219656423,0.260403381204413,0.09099088052558477,5.807360601881321,0,,0.0,none,P31,1
E0004193,N0004441,N0003804,lateral,32.7566787083184,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.039724189831,409.87594079628946,1.5515233687627301,1.8911795650386694,1.3015233687627301,1.6411795650386694,0.0,0.0,0.0,0,,0.0,none,P13,1
E0004194,N0004442,N0004443,main,17.88854381999832,auto_block,provisional,s5c_flows,1.0798,1.456,0.020225,3.6221,held,0.065492,2.427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.71370214971085,398.6242594306109,13.116742186226645,13.194984954154734,12.866742186226645,12.944984954154734,0.153010860236942,0.04384782167009585,1.9485048089938806,1,outfall_1000m,366.53,none,P13,1
E0004195,N0004443,N0004444,main,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.020374,3.6221,held,0.065641,2.4449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6242594306109,398.5410428457254,13.194984954154734,13.342318970680822,12.944984954154734,13.092318970680822,0.1531287430617072,0.043892161825711457,1.8114732135762803,1,outfall_1000m,366.53,none,P13,1
E0004196,N0004444,N0004445,main,16.278820596099706,auto_block,provisional,s5c_flows,1.0798,1.456,0.020513,3.6221,held,0.06578,2.4615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5410428457254,398.45964874274495,13.342318970680822,13.419745788505054,13.092318970680822,13.169745788505054,0.15323854641393195,0.043933477791270464,1.7705315206317749,1,outfall_1000m,366.53,none,P13,1
E0004197,N0004445,N0003804,main,23.769728648009426,auto_block,provisional,s5c_flows,1.0798,1.456,0.020648,3.6221,held,0.065916,2.4778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.45964874274495,398.3408000995049,13.419745788505054,13.426320261823207,13.169745788505054,13.176320261823207,0.153345823640705,0.04397385703323928,2.583455712897099,1,outfall_1000m,366.53,none,P13,1
E0004198,N0004446,N0003812,lateral,31.622776601683793,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,8.35,0.5,cover_min,minimum,tractive,1.0,397.2530617675292,394.6125599212886,2.3498129883302,2.3570140533207677,2.0998129883302,2.1070140533207677,0.0,0.0,0.0,0,,0.0,none,P11,1
E0004199,N0004447,N0004448,sub main,6.708203932499369,auto_block,provisional,s5c_flows,142.5688,189.03,0.034558,3.3544,merrimack,5.569583,4.1469,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,391.1636787962561,391.1234295726611,6.818163244759546,6.858992302338891,6.568163244759546,6.608992302338891,0.6572032022092924,0.34390472625234847,0.17011998495921002,0,,0.0,none,P11,1
E0004200,N0004448,N0004449,sub main,25.495097567963924,auto_block,provisional,s5c_flows,142.5688,189.03,0.034614,3.3544,merrimack,5.569639,4.1536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1234295726611,390.9959540848213,6.858992302338891,6.969683122209972,6.608992302338891,6.719683122209972,0.6150546788483445,0.36106239796786976,0.6908626296364975,0,,0.0,none,P11,1
E0004201,N0004449,N0004450,sub main,64.76109943476871,auto_block,provisional,s5c_flows,142.5688,189.03,0.034826,3.3544,merrimack,5.569851,4.1791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9959540848213,390.6721485876474,6.969683122209972,6.774140474852572,6.719683122209972,6.524140474852572,0.6150611905378542,0.3610697079131979,1.7548687412748016,0,,0.0,none,P11,1
E0004202,N0004450,N0004451,sub main,22.360679774997898,auto_block,provisional,s5c_flows,142.5688,189.03,0.035366,3.3544,merrimack,5.570391,4.2439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6721485876474,390.56034518877243,6.774140474852572,6.6869082291963196,6.524140474852572,6.4369082291963196,0.6150777759824726,0.36108832714484207,0.6059038560687403,0,,0.0,none,P11,1
E0004203,N0004451,N0003812,sub main,10.0,auto_block,provisional,s5c_flows,142.5688,189.03,0.035552,3.3544,merrimack,5.570577,4.2663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.56034518877243,390.5103451887724,6.6869082291963196,6.459228785836956,6.4369082291963196,6.209228785836956,0.6150834884360639,0.3610947402893029,0.27096592543955306,0,,0.0,none,P11,1
E0004204,N0004452,N0003821,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,25.962,0.0,W11a-XG00952,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.42875930486355,433.2989517550061,1.5505497771677028,2.088224758665774,1.3005497771677028,1.838224758665774,0.0,0.0,0.0,0,,0.0,none,P18,0
E0004205,N0004453,N0003821,main,13.038404810405298,auto_block,provisional,s5c_flows,11.1736,11.854,0.016114,3.6221,held,0.484541,1.9337,13.038,0.0,W11a-XG00953,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.4698262080249,428.3981149815677,6.9807047978344485,6.989061532104188,6.7307047978344485,6.739061532104188,0.30478865914217435,0.10655913190060609,0.712975172539873,0,,0.0,none,P18,0
E0004206,N0004454,N0004455,main,9.219544457292887,auto_block,provisional,s5c_flows,43.0133,58.0,0.00841,3.6221,held,1.811636,1.0092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.56615603541246,391.520058313126,4.455084198962538,4.385947546248985,4.205084198962538,4.135947546248985,0.44349749443353265,0.20431081289871883,0.34647112152116977,0,,0.0,none,P41,1
E0004207,N0004455,N0004456,main,25.96150997149434,auto_block,provisional,s5c_flows,44.4965,60.0,0.008487,3.6221,held,1.873893,1.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.520058313126,391.39025076326857,4.385947546248985,4.215919891028307,4.135947546248985,3.9659198910283067,0.44803058890228437,0.20771712581936314,0.9657640428488896,0,,0.0,none,P41,1
E0004208,N0004456,N0003827,main,21.767230685069382,auto_block,provisional,s5c_flows,47.4629,64.0,0.008703,3.6221,held,1.99847,1.0444,1.555,0.0,W11a-XG00954,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.39025076326857,391.28141460984324,4.215919891028307,3.936175722188011,3.9659198910283067,3.686175722188011,0.4567732622210977,0.2143804857159805,0.7942390855375533,0,,0.0,none,P41,1
E0004209,N0004457,N0004458,lateral,7.315475779119879,auto_link,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,393.3610412597656,393.3208061429805,1.5500000000000114,1.668573739832027,1.3000000000000114,1.418573739832027,0.15531745449301557,0.041919747529327395,0.7850025402273602,0,,0.0,none,P41,1
E0004210,N0004458,N0004459,lateral,21.840329667841555,auto_link,provisional,s5c_flows,2.2248,3.0,6.1e-05,3.6221,held,0.093331,0.0073,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.3208061429805,393.20068432980736,1.668573739832027,1.991973140895766,1.418573739832027,1.741973140895766,0.17812555768370655,0.05024317379210738,2.0435332200356227,0,,0.0,none,P41,1
E0004211,N0004459,N0004460,lateral,28.284271247461902,auto_link,provisional,s5c_flows,2.9664,4.0,0.000243,3.6221,held,0.124603,0.0292,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.20068432980736,393.04512083794634,1.991973140895766,2.3503259393974076,1.741973140895766,2.1003259393974076,0.1961418632968674,0.05721063936702045,2.4033855540443443,0,,0.0,none,P41,1
E0004212,N0004460,N0004461,lateral,22.02271554554524,auto_link,provisional,s5c_flows,5.9329,8.0,0.000479,3.6221,held,0.2492,0.0574,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.04512083794634,392.9239959024458,2.3503259393974076,2.3300629354448006,2.1003259393974076,2.0800629354448006,0.24622151915234314,0.0783871351968928,1.4907115363272574,0,,0.0,none,P41,1
E0004213,N0004461,N0003827,lateral,13.187082883786845,auto_link,provisional,s5c_flows,7.4161,10.0,0.000662,3.6221,held,0.311563,0.0795,6.594,0.0,W11a-XG00955,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.9239959024458,392.851466946585,2.3300629354448006,2.366123385446258,2.0800629354448006,2.116123385446258,0.26465364740913816,0.08685333773452172,0.8304616878754261,0,,0.0,none,P41,1
E0004214,N0004462,N0004463,lateral,55.35275593630251,draft,provisional,s5c_flows,0.7416,1.0,0.007212,3.6221,held,0.038302,0.8654,55.353,0.0,W11a-XG00956,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4694272912994,314.19266351161787,3.0044801794037426,2.614160218850884,2.7544801794037426,2.364160218850884,0.12735094780829206,0.034590604897161786,7.244123017132659,0,,0.0,none,P08,1
E0004215,N0004463,N0004464,lateral,53.75222518630039,draft,provisional,s5c_flows,0.7416,1.0,0.007673,3.6221,held,0.038763,0.9207,53.752,0.0,W11a-XG00957,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.19266351161787,313.92390238568635,2.614160218850884,2.602922565485528,2.364160218850884,2.352922565485528,0.12787846622791263,0.03477294652854582,7.005639387127146,0,,0.0,none,P08,1
E0004216,N0004464,N0003834,lateral,33.76627778555256,draft,provisional,s5c_flows,0.7416,1.0,0.008121,3.6221,held,0.039211,0.9745,33.766,0.0,W11a-XG00958,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.92390238568635,313.7550709967586,2.602922565485528,2.8627878899601455,2.352922565485528,2.6127878899601455,0.12838696420754583,0.03494903300312566,4.3833990459975345,0,,0.0,none,P08,1
E0004217,N0004465,N0004466,lateral,80.00000000015461,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,78.491,0.0,W11a-XG00959,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.76884765625,313.3688476562492,1.5500000000000114,1.9774047851570344,1.3000000000000114,1.7274047851570344,0.0,0.0,0.0,0,,0.0,none,P08,1
E0004218,N0004466,N0004467,lateral,79.99999999974749,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,80.0,0.0,W11a-XG00960,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.3688476562492,312.9688476562505,1.9774047851570344,2.674890136718261,1.7274047851570344,2.424890136718261,0.02707650925836869,0.006486735279580463,49.243176829266645,0,,0.0,none,P08,1
E0004219,N0004467,N0004468,lateral,80.00000000011963,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,40.755,0.0,W11a-XG00961,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.9688476562505,312.5688476562499,2.674890136718261,3.5843811035157387,2.424890136718261,3.3343811035157387,0.03627664604823133,0.008471871530691982,36.754592239938724,0,,0.0,none,P08,1
E0004220,N0004468,N0003829,lateral,27.38151799681247,draft,provisional,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,9.127,0.0,W11a-XG00962,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5688476562499,312.43194006626584,3.5843811035157387,3.779821408343537,3.3343811035157387,3.529821408343537,0.04276595273830868,0.009952403082868239,10.671073694364654,0,,0.0,none,P08,1
E0004221,N0004469,N0004470,main,21.537094546735172,auto_road,derived,s5c_flows,2.2248,3.0,0.009205,3.6221,held,0.102475,1.1046,21.537,0.0,W11a-XG00963,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.92426297403307,314.8165775012994,4.975303676357555,4.609936170575622,4.725303676357555,4.359936170575622,0.17787134287477113,0.05356120099429537,2.018040511627758,0,,0.0,none,P08,1
E0004222,N0004470,N0004471,main,14.06534213899822,auto_road,derived,s5c_flows,2.2248,3.0,0.009384,3.6221,held,0.102655,1.1261,14.065,0.0,W11a-XG00964,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.8165775012994,314.7462507906044,4.609936170575622,4.5234330472862325,4.359936170575622,4.2734330472862325,0.17797554443434713,0.05360344052883312,1.3171605667978672,0,,0.0,none,P08,1
E0004223,N0004471,N0004472,main,6.487907059116417,auto_road,derived,s5c_flows,2.2248,3.0,0.009501,3.6221,held,0.102772,1.1402,6.488,0.0,W11a-XG00965,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,314.7462507906044,314.7040793947201,4.5234330472862325,4.464164013483014,4.2734330472862325,4.214164013483014,0.19479151207522977,0.050477931959187844,0.5551154830444858,0,,0.0,none,P08,1
E0004224,N0004472,N0004473,main,5.326215448804589,auto_road,derived,s5c_flows,2.2248,3.0,0.009556,3.6221,held,0.102826,1.1467,5.326,0.0,W11a-XG00966,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,314.7040793947201,314.6614696711297,4.464164013483014,4.45193364918282,4.214164013483014,4.20193364918282,0.20914940151915087,0.048134022470355226,0.424434671269897,0,,0.0,none,P08,1
E0004225,N0004473,N0004474,main,11.250526424931548,auto_road,derived,s5c_flows,2.2248,3.0,0.0096,3.6221,held,0.10287,1.152,11.251,0.0,W11a-XG00967,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.6614696711297,314.605217039005,4.45193364918282,4.416419923885599,4.20193364918282,4.166419923885599,0.1780998399195347,0.05365384202064169,1.0528295468068662,0,,0.0,none,P08,1
E0004226,N0004474,N0004475,main,40.094395808871525,auto_road,derived,s5c_flows,2.2248,3.0,0.009694,3.6221,held,0.102964,1.1632,40.094,0.0,W11a-XG00968,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.605217039005,314.40474505996065,4.416419923885599,4.544961971289354,4.166419923885599,4.294961971289354,0.1781541259306986,0.05367586052409398,3.7509090887280485,0,,0.0,none,P08,1
