EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004227,N0004475,N0004476,main,3.675770567044881,auto_road,derived,s5c_flows,2.2248,3.0,0.010028,3.6221,held,0.103298,1.2033,3.676,0.0,W11a-XG00969,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,314.40474505996065,314.3643115837232,4.544961971289354,4.591621033464321,4.294961971289354,4.341621033464321,0.23346782420314682,0.04483692003840298,0.2624037937269456,0,,0.0,none,P08,1
E0004228,N0004476,N0004477,main,53.55210316577534,auto_road,derived,s5c_flows,2.2248,3.0,0.010058,3.6221,held,0.103329,1.207,53.552,0.0,W11a-XG00970,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.3643115837232,314.0965510678943,4.591621033464321,4.565863482886925,4.341621033464321,4.315863482886925,0.17836458904012115,0.053761257320022376,5.003992426782406,0,,0.0,none,P08,1
E0004229,N0004477,N0004478,main,29.12865273737324,auto_road,derived,s5c_flows,2.2248,3.0,0.010505,3.6221,held,0.103775,1.2606,29.129,0.0,W11a-XG00971,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0965510678943,313.9509078042075,4.565863482886925,4.5745743735269,4.315863482886925,4.3245743735269,0.17862105231523387,0.05386538900491042,2.7179189649275344,0,,0.0,none,P08,1
E0004230,N0004478,N0004479,main,17.45631832485446,auto_road,derived,s5c_flows,2.2248,3.0,0.010747,3.6221,held,0.104018,1.2897,17.456,0.0,W11a-XG00972,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.9509078042075,313.8636262125832,4.5745743735269,4.403646736635551,4.3245743735269,4.153646736635551,0.178760459921645,0.053922024888056114,1.6275335097879013,0,,0.0,none,P08,1
E0004231,N0004479,N0004480,main,7.411302574885237,auto_road,derived,s5c_flows,2.2248,3.0,0.010893,3.6221,held,0.104163,1.3071,7.411,0.0,W11a-XG00973,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,313.8636262125832,313.8228640484213,4.403646736635551,4.423687465250566,4.153646736635551,4.173687465250566,0.18478793418314543,0.052779494739011584,0.6684511633697731,0,,0.0,none,P08,1
E0004232,N0004480,N0004481,main,6.98186687287539,auto_road,derived,s5c_flows,2.2248,3.0,0.010955,3.6221,held,0.104225,1.3146,6.982,0.0,W11a-XG00974,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,313.8228640484213,313.78097284718405,4.423687465250566,4.395296684065954,4.173687465250566,4.145296684065954,0.19041841885037422,0.05174329369492717,0.6110986982445885,0,,0.0,none,P08,1
E0004233,N0004481,N0004482,main,4.61067947249127,auto_road,derived,s5c_flows,2.2248,3.0,0.011013,3.6221,held,0.104283,1.3215,4.611,0.0,W11a-XG00975,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,313.78097284718405,313.73947673193163,4.395296684065954,4.4341377700214935,4.145296684065954,4.1841377700214935,0.2187498558349244,0.047145816219781506,0.3512900960851098,0,,0.0,none,P08,1
E0004234,N0004482,N0004483,main,4.785907687343185,auto_road,derived,s5c_flows,2.2248,3.0,0.011051,3.6221,held,0.104322,1.3261,4.786,0.0,W11a-XG00976,200,PVC-U,0.9,0.5,uniform,minimum,tractive,1.0,313.73947673193163,313.69640356274556,4.4341377700214935,4.383888185301316,4.1841377700214935,4.133888185301316,0.2187772762277976,0.047153706345959084,0.36459512385249976,0,,0.0,none,P08,1
E0004235,N0004483,N0004484,main,9.511511540804449,auto_road,derived,s5c_flows,2.2248,3.0,0.011091,3.6221,held,0.104361,1.3309,9.512,0.0,W11a-XG00977,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.69640356274556,313.64884600504155,4.383888185301316,4.352557803552202,4.133888185301316,4.102557803552202,0.1789568493685046,0.05400184882947626,0.8858291420872566,0,,0.0,none,P08,1
E0004236,N0004484,N0004485,main,6.6976814998159755,auto_road,derived,s5c_flows,2.2248,3.0,0.01117,3.6221,held,0.104441,1.3404,6.698,0.0,W11a-XG00978,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,313.64884600504155,313.60865991604265,4.352557803552202,4.3279245566135955,4.102557803552202,4.0779245566135955,0.19055014262397307,0.05179139292249066,0.5858196874573687,0,,0.0,none,P08,1
E0004237,N0004485,N0004486,main,7.6765333984748665,auto_road,derived,s5c_flows,2.2248,3.0,0.011226,3.6221,held,0.104497,1.3471,7.677,0.0,W11a-XG00979,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,313.60865991604265,313.5626007156518,4.3279245566135955,4.281546012863828,4.0779245566135955,4.031546012863828,0.1905842621214251,0.05180385449467326,0.6713157838101022,0,,0.0,none,P08,1
E0004238,N0004486,N0004487,main,4.686595425351472,auto_road,derived,s5c_flows,2.2248,3.0,0.01129,3.6221,held,0.10456,1.3548,4.687,0.0,W11a-XG00980,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,313.5626007156518,313.52042135682365,4.281546012863828,4.332300811145103,4.031546012863828,4.082300811145103,0.2189444560517863,0.04720182242904683,0.3567568010828406,0,,0.0,none,P08,1
E0004239,N0004487,N0004488,main,7.822537127527111,auto_road,derived,s5c_flows,2.2248,3.0,0.011329,3.6221,held,0.1046,1.3595,7.823,0.0,W11a-XG00981,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,313.52042135682365,313.4773974026223,4.332300811145103,4.403034726283977,4.082300811145103,4.153034726283977,0.1850463301192082,0.0528788163901345,0.7045566302672935,0,,0.0,none,P08,1
E0004240,N0004488,N0004489,main,60.409354242502,auto_road,derived,s5c_flows,2.2248,3.0,0.011394,3.6221,held,0.104665,1.3673,60.409,0.0,W11a-XG00982,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.4773974026223,313.1451459542885,4.403034726283977,5.050013957820852,4.153034726283977,4.800013957820852,0.1850846997197269,0.052893570868726675,5.439793630878157,0,,0.0,none,P08,1
E0004241,N0004489,N0004490,main,12.451653006281619,auto_road,derived,s5c_flows,2.2248,3.0,0.011898,3.6221,held,0.105168,1.4277,12.452,0.0,W11a-XG00983,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.1451459542885,313.07666186275395,5.050013957820852,5.1756269556054235,4.800013957820852,4.9256269556054235,0.18538105901090132,0.05300758434477695,1.119464691872809,0,,0.0,none,P08,1
E0004242,N0004490,N0004491,main,24.732147479115383,auto_road,derived,s5c_flows,2.2248,3.0,0.012002,3.6221,held,0.105272,1.4402,24.732,0.0,W11a-XG00984,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.07666186275395,312.9406350516188,5.1756269556054235,5.321358356584312,4.9256269556054235,5.071358356584312,0.18544221027719202,0.05303112170294036,2.2228081587741633,0,,0.0,none,P08,1
E0004243,N0004491,N0004492,main,22.66461202347991,auto_road,derived,s5c_flows,2.2248,3.0,0.012208,3.6221,held,0.105478,1.4649,22.665,0.0,W11a-XG00985,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.9406350516188,312.81597968548965,5.321358356584312,5.326049123104099,5.071358356584312,5.076049123104099,0.18556321211628304,0.05307770750070431,2.035659597700607,0,,0.0,none,P08,1
E0004244,N0004492,N0004493,main,41.383366660945356,auto_road,derived,s5c_flows,2.2248,3.0,0.012397,3.6221,held,0.105667,1.4876,41.383,0.0,W11a-XG00986,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.81597968548965,312.58837116885445,5.326049123104099,5.524849045989299,5.076049123104099,5.274849045989299,0.18567408296610005,0.05312040653352604,3.714696023614403,0,,0.0,none,P08,1
E0004245,N0004493,N0004494,main,15.599924765419148,auto_road,derived,s5c_flows,2.2248,3.0,0.012741,3.6221,held,0.106012,1.529,15.6,0.0,W11a-XG00987,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.58837116885445,312.50257158264463,5.524849045989299,5.659568309933491,5.274849045989299,5.409568309933491,0.18587610886226683,0.0531982451888304,1.39877441851861,0,,0.0,none,P08,1
E0004246,N0004494,N0004495,main,72.32974198118211,auto_road,derived,s5c_flows,2.2248,3.0,0.012871,3.6221,held,0.106142,1.5446,72.33,0.0,W11a-XG00988,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.50257158264463,312.1047580017481,5.659568309933491,5.233163140830015,5.409568309933491,4.983163140830015,0.1859521151911464,0.05322754094283014,6.482828648908882,0,,0.0,none,P08,1
E0004247,N0004495,N0003840,main,78.21759832104634,auto_road,derived,s5c_flows,2.2248,3.0,0.013474,3.6221,held,0.106744,1.6169,78.218,0.0,W11a-XG00989,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.1047580017481,311.67456121098235,5.233163140830015,5.662078193314528,4.983163140830015,5.412078193314528,0.18630323594461845,0.053362956101940556,6.997337604332483,0,,0.0,none,P08,1
E0004248,N0004496,N0004497,lateral,59.99999999982092,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,58.462,0.0,W11a-XG00990,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.08946533203124,314.78946533203214,1.5500000000000114,1.6728759765616132,1.3000000000000114,1.4228759765616132,0.0,0.0,0.0,0,,0.0,none,P08,1
E0004249,N0004497,N0004498,lateral,60.000000000259796,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,58.5,0.0,W11a-XG00991,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.78946533203214,314.4894653320308,1.6728759765616132,1.802404785156682,1.4228759765616132,1.552404785156682,0.023853542561543952,0.005824040037637895,41.922494213354426,0,,0.0,none,P08,1
E0004250,N0004498,N0004499,lateral,14.205306813628022,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4894653320308,314.41843879796266,1.802404785156682,1.89647209070921,1.552404785156682,1.64647209070921,0.03219004464431768,0.007573288426822228,7.35491721668861,0,,0.0,none,P08,1
E0004251,N0004499,N0004500,lateral,85.58410941703404,draft,provisional,s5c_flows,0.0,0.0,0.001118,3.6221,held,0.001118,0.1342,79.578,0.0,W11a-XG00992,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.41843879796266,313.99051825087747,1.89647209070921,1.8616546006850285,1.64647209070921,1.6116546006850285,0.03372847469267302,0.00790845313668534,42.29073020983951,0,,0.0,none,P08,1
E0004252,N0004500,N0004501,lateral,50.2105837692598,draft,provisional,s5c_flows,0.0,0.0,0.001832,3.6221,held,0.001832,0.2198,50.211,0.0,W11a-XG00993,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.99051825087747,313.73946533203116,1.8616546006850285,1.951727294921966,1.6116546006850285,1.701727294921966,0.04128664939354689,0.009609201005670559,20.26909606648282,0,,0.0,none,P08,1
E0004253,N0004501,N0003829,lateral,41.97244423197504,draft,provisional,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,41.972,0.0,W11a-XG00994,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.73946533203116,313.5296031108713,1.951727294921966,2.682158363738097,1.701727294921966,2.432158363738097,0.044821214234023486,0.01043473695771266,15.607358014602097,0,,0.0,none,P08,1
E0004254,N0004502,N0004503,lateral,15.000000000020892,draft,provisional,s5c_flows,0.0,0.0,0.004135,3.6221,held,0.004135,0.4962,7.5,0.0,W11a-XG00995,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.7531299420302,312.6781299420301,3.7759227923447725,4.651520936876125,3.5259227923447725,4.401520936876125,0.056815908991705376,0.013374471561197282,4.400176014729361,0,,0.0,none,P08,1
E0004255,N0004503,N0004504,lateral,73.6422815601026,draft,provisional,s5c_flows,0.0,0.0,0.00426,3.6221,held,0.00426,0.5112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.6781299420301,312.3099185342296,4.651520936876125,4.720080245067265,4.401520936876125,4.470080245067265,0.05746667255195128,0.013539931288141932,21.357968102737626,0,,0.0,none,P08,1
E0004256,N0004504,N0004505,lateral,50.00000000004263,draft,provisional,s5c_flows,0.0,0.0,0.004874,3.6221,held,0.004874,0.5848,9.091,0.0,W11a-XG00996,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3099185342296,312.0599185342294,4.720080245067265,4.970995772411243,4.470080245067265,4.720995772411243,0.06048890600412141,0.01431623032250759,13.776630929269324,0,,0.0,none,P08,1
E0004257,N0004505,N0004506,lateral,51.03596580282513,draft,provisional,s5c_flows,0.0,0.0,0.00529,3.6221,held,0.00529,0.6348,42.03,0.0,W11a-XG00997,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.0599185342294,311.80473870521524,4.970995772411243,5.047708804550382,4.720995772411243,4.797708804550382,0.062393027965411636,0.014811942808109407,13.632924347230368,0,,0.0,none,P08,1
E0004258,N0004506,N0004507,lateral,60.212238967925344,draft,provisional,s5c_flows,0.0,0.0,0.005716,3.6221,held,0.005716,0.6859,60.212,0.0,W11a-XG00998,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.80473870521524,311.5036775103756,5.047708804550382,5.57163987243689,4.797708804550382,5.32163987243689,0.06424072880116852,0.015297815487716054,15.621512004294619,0,,0.0,none,P08,1
E0004259,N0004507,N0004508,lateral,59.9999999998731,draft,provisional,s5c_flows,0.0,0.0,0.006217,3.6221,held,0.006217,0.7461,60.0,0.0,W11a-XG00999,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.5036775103756,311.2036775103762,5.57163987243689,5.912350321655026,5.32163987243689,5.662350321655026,0.06629811154083848,0.01584440804581541,15.083385887724758,0,,0.0,none,P08,1
E0004260,N0004508,N0004509,lateral,60.00000000009894,draft,provisional,s5c_flows,0.0,0.0,0.006717,3.6221,held,0.006717,0.8061,60.0,0.0,W11a-XG01000,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.2036775103762,310.9036775103757,5.912350321655026,5.850106669311799,5.662350321655026,5.600106669311799,0.06824224567017201,0.01636628284399569,14.653679552616756,0,,0.0,none,P08,1
E0004261,N0004509,N0003834,lateral,10.462913899113946,draft,provisional,s5c_flows,0.0,0.0,0.007217,3.6221,held,0.007217,0.8661,10.463,0.0,W11a-XG01001,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.9036775103757,310.8513629408801,5.850106669311799,5.766495945838642,5.600106669311799,5.516495945838642,0.07009056188132486,0.016867244086358896,2.4879512110892152,0,,0.0,none,P08,1
E0004262,N0004510,N0004511,main,70.00000000002743,draft,provisional,s5c_flows,12.6073,17.0,0.006233,3.6221,held,0.534765,0.7479,70.0,0.0,W11a-XG01002,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.21025902247703,315.8602590224769,2.3507456161948426,2.651734385726229,2.1007456161948426,2.401734385726229,0.30420268533089034,0.1141333074273854,3.8351622879268987,0,,0.0,none,P08,1
E0004263,N0004511,N0004512,main,68.20661281192632,draft,provisional,s5c_flows,15.5738,21.0,0.006816,3.6221,held,0.659708,0.8179,68.207,0.0,W11a-XG01003,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8602590224769,315.5192259584173,2.651734385726229,2.6264649595514697,2.401734385726229,2.3764649595514697,0.32499443969330083,0.1259439246768012,3.4978348591796062,0,,0.0,none,P08,1
E0004264,N0004512,N0004513,main,8.326522223773678,draft,provisional,s5c_flows,15.5738,21.0,0.007385,3.6221,held,0.660277,0.8862,8.327,0.0,W11a-XG01004,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.5192259584173,315.4775933472984,2.6264649595514697,3.2336493284828407,2.3764649595514697,2.9836493284828407,0.32508235136292657,0.1259950166339701,0.4268929697795164,0,,0.0,none,P08,1
E0004265,N0004513,N0004514,main,11.673477776154623,draft,provisional,s5c_flows,15.5738,21.0,0.007454,3.6221,held,0.660346,0.8945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4775933472984,315.41922595841766,3.2336493284828407,3.5738160337698446,2.9836493284828407,3.3238160337698446,0.3250930082880345,0.12600121082578247,0.5984686165982713,0,,0.0,none,P08,1
E0004266,N0004514,N0004515,main,49.999999999957716,draft,provisional,s5c_flows,15.5738,21.0,0.007551,3.6221,held,0.660444,0.9062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.41922595841766,315.1692259584179,3.5738160337698446,3.914209100175867,3.3238160337698446,3.664209100175867,0.325108142829761,0.12601000781859067,2.5632496500371986,0,,0.0,none,P08,1
E0004267,N0004515,N0004516,main,50.000000000121666,draft,provisional,s5c_flows,17.057,23.0,0.007968,3.6221,held,0.72304,0.9562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1692259584179,314.91922595841726,3.914209100175867,4.1089112486139925,3.664209100175867,3.8589112486139925,0.334460722902706,0.1315020351872233,2.4915730795026003,0,,0.0,none,P08,1
E0004268,N0004516,N0004517,main,14.999999999850758,draft,provisional,s5c_flows,17.057,23.0,0.008385,3.6221,held,0.723457,1.0062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.91922595841726,314.844225958418,4.1089112486139925,4.177563592363242,3.8589112486139925,3.927563592363242,0.3345210286499555,0.1315378111400624,0.7473371734101474,0,,0.0,none,P08,1
E0004269,N0004517,N0004518,main,61.78463561538044,draft,provisional,s5c_flows,17.7986,24.0,0.00851,3.6221,held,0.754672,1.0212,34.66,0.0,W11a-XG01005,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.844225958418,314.5353027803411,4.177563592363242,4.192938186455763,3.927563592363242,3.9429381864557627,0.3389656015199709,0.13418741466602696,3.037900961942705,0,,0.0,none,P08,1
E0004270,N0004518,N0004519,main,92.74673948418354,draft,provisional,s5c_flows,18.5402,25.0,0.009025,3.6221,held,0.786277,1.0829,92.747,0.0,W11a-XG01006,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.5353027803411,314.0715690829202,4.192938186455763,3.8053535245016974,3.9429381864557627,3.5553535245016974,0.34333211452090445,0.1368153621639579,4.50228488983643,0,,0.0,none,P08,1
E0004271,N0004519,N0004520,main,68.23658456782138,draft,provisional,s5c_flows,18.5402,25.0,0.009797,3.6221,held,0.78705,1.1757,68.237,0.0,W11a-XG01007,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.0715690829202,313.7303861600811,3.8053535245016974,3.710745431715793,3.5553535245016974,3.460745431715793,0.3434373054327512,0.13687897587966052,3.311452749813112,0,,0.0,none,P08,1
E0004272,N0004520,N0003840,main,18.54999007077507,draft,provisional,s5c_flows,18.5402,25.0,0.010366,3.6221,held,0.787619,1.2439,18.55,0.0,W11a-XG01008,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7303861600811,313.6376362097272,3.710745431715793,3.699003194569684,3.460745431715793,3.449003194569684,0.34351468791125633,0.13692578177034626,0.9000095543496954,0,,0.0,none,P08,1
E0004273,N0004521,N0004522,lateral,10.22816623919121,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.228,0.0,W11a-XG01009,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6283447265625,345.57720389536655,1.5500000000000114,1.5938776476021985,1.3000000000000114,1.3438776476021985,0.0,0.0,0.0,0,,0.0,none,P46,1
E0004274,N0004522,N0003853,lateral,10.455031913231512,auto_link,provisional,s5c_flows,0.0,0.0,8.5e-05,3.6221,held,8.5e-05,0.0102,8.713,0.0,W11a-XG01010,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.57720389536655,345.5249287358004,1.5938776476021985,1.6105082759183347,1.3438776476021985,1.3605082759183347,0.010025462068499733,0.003183654542550901,17.38079808158585,0,,0.0,none,P46,1
E0004275,N0004523,N0004524,lateral,29.628145133051827,auto_link,provisional,s5c_flows,2.1596,2.912,0.000457,3.6221,held,0.090991,0.0548,28.069,0.0,W11a-XG01011,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4281414092649,345.28000068359967,1.7834064422975757,1.619901660150333,1.5334064422975757,1.369901660150333,0.17094047892297337,0.050780215985260474,2.888738945833344,0,,0.0,none,P46,1
E0004276,N0004524,N0004525,lateral,10.198039027185569,auto_link,provisional,s5c_flows,2.1596,2.912,0.000703,3.6221,held,0.091238,0.0844,10.198,0.0,W11a-XG01012,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.28000068359967,345.22901048846376,1.619901660150333,1.6967402439581178,1.369901660150333,1.4467402439581178,0.17109581117805722,0.050841926055835346,0.9934043150996648,0,,0.0,none,P46,1
E0004277,N0004525,N0004526,lateral,28.0178514522438,auto_link,provisional,s5c_flows,2.1596,2.912,0.000788,3.6221,held,0.091323,0.0946,28.018,0.0,W11a-XG01013,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.22901048846376,345.08892123120256,1.6967402439581178,1.820990878172438,1.4467402439581178,1.570990878172438,0.17114919761017064,0.05086314183723237,2.728404207505209,0,,0.0,none,P46,1
E0004278,N0004526,N0004527,lateral,30.479501308256342,auto_link,provisional,s5c_flows,2.1596,2.912,0.001022,3.6221,held,0.091556,0.1226,30.48,0.0,W11a-XG01014,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.08892123120256,344.9365237246613,1.820990878172438,1.9965512265105758,1.570990878172438,1.7465512265105758,0.17129536135470871,0.05092124444358301,2.9655892865599474,0,,0.0,none,P46,1
E0004279,N0004527,N0003853,lateral,29.0,auto_link,provisional,s5c_flows,2.1596,2.912,0.001276,3.6221,held,0.09181,0.1531,29.0,0.0,W11a-XG01015,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9365237246613,344.7915237246613,1.9965512265105758,2.3439132870574326,1.7465512265105758,2.0939132870574326,0.17145440272003631,0.05098449457931206,2.819019667418844,0,,0.0,none,P46,1
E0004280,N0004528,N0004529,main,21.213203435596427,auto_block,provisional,s5c_flows,3.981,5.368,0.003772,3.6221,held,0.170663,0.4526,21.213,0.0,W11a-XG01016,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.65194767957894,344.545881662401,3.5553887462023113,2.956468191114652,3.3053887462023113,2.706468191114652,0.21057518708636988,0.0674402820887002,1.678988847096499,0,,0.0,none,P46,1
E0004281,N0004529,N0004530,main,8.0,auto_block,provisional,s5c_flows,3.981,5.368,0.003949,3.6221,held,0.17084,0.4738,8.0,0.0,W11a-XG01017,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.545881662401,344.50588166240095,2.956468191114652,2.7712179469740477,2.706468191114652,2.5212179469740477,0.21064682115328742,0.06747205139861714,0.6329710204186126,0,,0.0,none,P46,1
E0004282,N0004530,N0004531,main,8.602325267042627,auto_block,provisional,s5c_flows,3.981,5.368,0.004015,3.6221,held,0.170907,0.4818,8.602,0.0,W11a-XG01018,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.50588166240095,344.46287003606574,2.7712179469740477,2.6580711260436374,2.5212179469740477,2.4080711260436374,0.21067392322978978,0.06748407257903818,0.6805402661423008,0,,0.0,none,P46,1
E0004283,N0004531,N0004532,main,25.238858928247925,auto_block,provisional,s5c_flows,3.981,5.368,0.004087,3.6221,held,0.170979,0.4904,25.239,0.0,W11a-XG01019,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.46287003606574,344.3366757414245,2.6580711260436374,3.0098513581849033,2.4080711260436374,2.7598513581849033,0.21070303950552394,0.06749698811604052,1.9964004780913664,0,,0.0,none,P46,1
E0004284,N0004532,N0004533,main,18.384776310850235,auto_block,provisional,s5c_flows,5.0607,6.824,0.004297,3.6221,held,0.216456,0.5157,18.385,0.0,W11a-XG01020,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3366757414245,344.24475185987023,3.0098513581849033,3.3811636674735155,2.7598513581849033,3.1311636674735155,0.22758749621322477,0.07515335981774382,1.3463522540231954,0,,0.0,none,P46,1
E0004285,N0004533,N0004534,main,29.35911068276485,auto_block,provisional,s5c_flows,6.5439,8.824,0.00445,3.6221,held,0.278789,0.534,27.814,0.0,W11a-XG01021,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.24475185987023,344.0979563064564,3.3811636674735155,2.9043019943248396,3.1311636674735155,2.6543019943248396,0.24705051443805093,0.08439329922027408,1.9806415400204038,0,,0.0,none,P46,1
E0004286,N0004534,N0003849,main,11.931793912234959,auto_block,provisional,s5c_flows,6.5439,8.824,0.004695,3.6221,held,0.279034,0.5634,5.114,0.0,W11a-XG01022,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0979563064564,344.03829733689525,2.9043019943248396,2.969332057635995,2.6543019943248396,2.719332057635995,0.24712060102337438,0.08442737781814771,0.8047213831912491,0,,0.0,none,P46,1
E0004287,N0004535,N0003849,lateral,9.999999999979929,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG01023,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.3718500740453,345.3218500740454,1.5545415275171877,1.6857793204858353,1.3045415275171877,1.4357793204858353,0.0,0.0,0.0,0,,0.0,none,P46,1
E0004288,N0004536,N0003857,lateral,7.615773105863909,auto_block,provisional,s5c_flows,0.7416,1.0,0.000427,3.6221,held,0.031517,0.0512,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,390.69509967729687,390.65321292521463,1.6178580863750085,1.580856899004118,1.3678580863750085,1.330856899004118,0.12294178823954073,0.031073965340954274,1.0324361926238452,0,,0.0,none,P84,1
E0004289,N0004537,N0004538,lateral,8.566731517155173,auto_block,provisional,s5c_flows,4.4496,6.0,0.0,3.6221,held,0.186541,0.0,8.567,0.0,W11a-XG01024,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6940185546875,390.6511848971017,1.5500000000000114,1.6120902493826748,1.3000000000000114,1.3620902493826748,0.21680325866252004,0.07022476134668496,0.658564172420974,0,,0.0,none,P84,1
E0004290,N0004538,N0004539,lateral,12.834415538941098,auto_block,provisional,s5c_flows,4.4496,6.0,7.1e-05,3.6221,held,0.186612,0.0086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6511848971017,390.587012819407,1.6120902493826748,1.7398914774680065,1.3620902493826748,1.4898914774680065,0.21683025262279396,0.07023692846627502,0.9865179008075908,0,,0.0,none,P84,1
E0004291,N0004539,N0004540,lateral,13.92838827718412,auto_block,provisional,s5c_flows,5.9329,8.0,0.000178,3.6221,held,0.248899,0.0214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.587012819407,390.5173708780211,1.7398914774680065,1.8312619344789027,1.4898914774680065,1.5812619344789027,0.2381506518248828,0.08011291253808081,0.9747603159634961,0,,0.0,none,P84,1
E0004292,N0004540,N0004541,lateral,8.602325267042627,auto_block,provisional,s5c_flows,5.9329,8.0,0.000294,3.6221,held,0.249015,0.0353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5173708780211,390.4743592516859,1.8312619344789027,1.8388121350328674,1.5812619344789027,1.5888121350328674,0.23818661952216208,0.0801300235892746,0.6019317460891364,0,,0.0,none,P84,1
E0004293,N0004541,N0004542,lateral,6.0,auto_block,provisional,s5c_flows,5.9329,8.0,0.000366,3.6221,held,0.249087,0.0439,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,390.4743592516859,390.4323592516859,1.8388121350328674,1.8822769787828406,1.5888121350328674,1.6322769787828406,0.2675390728149178,0.07407615030479306,0.3737771793400043,0,,0.0,none,P84,1
E0004294,N0004542,N0003857,lateral,11.313708498984761,auto_block,provisional,s5c_flows,5.9329,8.0,0.000416,3.6221,held,0.249137,0.0499,1.616,0.0,W11a-XG01025,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4323592516859,390.375790709191,1.8822769787828406,1.8582791150277558,1.6322769787828406,1.6082791150277558,0.2382244348133452,0.08014801524303963,0.7915300899513333,0,,0.0,none,P84,1
E0004295,N0004543,N0004544,lateral,14.67381595900152,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.3181225277797,364.2447534479847,1.5522082827671966,1.8566259465465578,1.3022082827671966,1.6066259465465578,0.15034093436683285,0.042847972501074055,1.626726615387099,0,,0.0,none,P44,1
E0004296,N0004544,N0004545,lateral,59.10638071786205,auto_road,derived,s5c_flows,3.6428,4.912,0.000122,3.6221,held,0.152837,0.0147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2447534479847,363.94922154439536,1.8566259465465578,3.234311170448393,1.6066259465465578,2.984311170448393,0.20307575556711427,0.06414742561260481,4.850930346395457,0,,0.0,none,P44,1
E0004297,N0004545,N0003873,lateral,29.79221624555428,auto_road,derived,s5c_flows,6.7693,9.368,0.000615,3.6221,held,0.284402,0.0738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.94922154439536,363.8002604631676,3.234311170448393,3.4646015973792714,2.984311170448393,3.2146015973792714,0.24864536687856612,0.08517020896562053,1.9969683877858229,0,,0.0,none,P44,1
E0004298,N0004546,N0004547,lateral,12.053558556786621,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,366.17384643554686,366.0352305121438,1.5500000000000114,1.5545827202780629,1.3000000000000114,1.3045827202780629,0.0,0.0,0.0,0,,0.0,none,P44,1
E0004299,N0004547,N0003873,lateral,12.548416527443981,auto_road,derived,s5c_flows,0.0,0.0,0.0001,3.6221,held,0.0001,0.0121,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,366.0333385779607,365.70707974824717,1.5564746544611694,1.5577823122997074,1.3064746544611694,1.3077823122997074,0.01801555140220316,0.0024000282589386746,11.608874510042668,0,,0.0,none,P44,1
E0004300,N0004548,N0004549,lateral,23.316576997890557,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.61583251953124,365.4992496345418,1.5500000000000114,1.6530330803019524,1.3000000000000114,1.4030330803019524,0.18070377529853082,0.05471388411081132,2.1505340217132076,0,,0.0,none,P44,1
E0004301,N0004549,N0004550,lateral,21.683423002316925,auto_road,derived,s5c_flows,5.126,6.912,0.000194,3.6221,held,0.215089,0.0233,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,365.47966244805065,365.1218859685124,1.6726202667931034,1.5720532404719734,1.4226202667931034,1.3220532404719734,0.3420757439995274,0.05681542759558131,1.0564630486412039,0,,0.0,none,P44,1
E0004302,N0004550,N0004551,lateral,18.247795616327704,auto_road,derived,s5c_flows,6.2058,8.368,0.000375,3.6221,held,0.260537,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1218859685124,365.03064699043074,1.5720532404719734,1.9713976873036358,1.3220532404719734,1.7213976873036358,0.24170155390366074,0.08180953517589976,1.258287015647477,0,,0.0,none,P44,1
E0004303,N0004551,N0003873,lateral,52.24760823030361,auto_road,derived,s5c_flows,7.2856,9.824,0.000527,3.6221,held,0.305956,0.0632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.03064699043074,364.76940894927924,1.9713976873036358,2.4954531112676364,1.7213976873036358,2.2454531112676364,0.25456961644912895,0.08808245659720262,3.420649654312035,0,,0.0,none,P44,1
E0004304,N0004552,N0004553,lateral,22.560529874258503,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,22.561,0.0,W11a-XG01026,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.54185791015624,329.42905526078493,1.5500000000000114,1.77727408491819,1.3000000000000114,1.52727408491819,0.0,0.0,0.0,0,,0.0,none,P24,1
E0004305,N0004553,N0004554,lateral,13.403483068886457,auto_road,derived,s5c_flows,0.0,0.0,0.000188,3.6221,held,0.000188,0.0226,13.403,0.0,W11a-XG01027,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.42905526078493,329.3620378454405,1.77727408491819,1.7945478479188637,1.52727408491819,1.5445478479188637,0.015100864596119208,0.004113718664773419,14.793284388421746,0,,0.0,none,P24,1
E0004306,N0004554,N0004555,lateral,14.924585086020128,auto_road,derived,s5c_flows,0.0,0.0,0.0003,3.6221,held,0.0003,0.036,14.925,0.0,W11a-XG01028,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3620378454405,329.2874149200104,1.7945478479188637,1.7906185272552193,1.5445478479188637,1.5406185272552193,0.018894116921314968,0.004838641944955729,13.16510773183521,0,,0.0,none,P24,1
E0004307,N0004555,N0004556,lateral,14.92458508616324,auto_road,derived,s5c_flows,0.0,0.0,0.000424,3.6221,held,0.000424,0.0509,14.925,0.0,W11a-XG01029,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2874149200104,329.21279199457956,1.7906185272552193,1.763007565967314,1.5406185272552193,1.513007565967314,0.02215227028537213,0.005481273423313365,11.228785201923099,0,,0.0,none,P24,1
E0004308,N0004556,N0004557,lateral,27.72563048030833,auto_road,derived,s5c_flows,0.0,0.0,0.000548,3.6221,held,0.000548,0.0658,27.726,0.0,W11a-XG01030,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.21279199457956,329.074163842178,1.763007565967314,1.9342590093845047,1.513007565967314,1.6842590093845047,0.024843440180999977,0.006025731044861787,18.600235634510756,0,,0.0,none,P24,1
E0004309,N0004557,N0004558,lateral,20.27771048785975,auto_road,derived,s5c_flows,0.0,0.0,0.000779,3.6221,held,0.000779,0.0935,20.278,0.0,W11a-XG01031,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.074163842178,328.9727752897387,1.9342590093845047,1.9220916536206687,1.6842590093845047,1.6720916536206687,0.028952163865601174,0.006880331436239923,11.673111655252495,0,,0.0,none,P24,1
E0004310,N0004558,N0004559,lateral,14.890128723113186,auto_road,derived,s5c_flows,0.0,0.0,0.000948,3.6221,held,0.000948,0.1138,14.89,0.0,W11a-XG01032,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9727752897387,328.8983246461231,1.9220916536206687,1.9204009398143853,1.6720916536206687,1.6704009398143853,0.03147409140188492,0.007418603121238571,7.884860245307165,0,,0.0,none,P24,1
E0004311,N0004559,N0004560,lateral,7.452554809221738,auto_road,derived,s5c_flows,0.0,0.0,0.001073,3.6221,held,0.001073,0.1287,7.453,0.0,W11a-XG01033,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,328.8983246461231,328.8573355946724,1.9204009398143853,1.9048409189994686,1.6704009398143853,1.6548409189994686,0.03421434008407818,0.007621330226284112,3.63032712351403,0,,0.0,none,P24,1
E0004312,N0004560,N0004561,lateral,18.840792384154504,auto_road,derived,s5c_flows,0.0,0.0,0.001135,3.6221,held,0.001135,0.1362,18.841,0.0,W11a-XG01034,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.8573355946724,328.7537112365596,1.9048409189994686,1.9201474060185433,1.6548409189994686,1.6701474060185433,0.0350263070708277,0.007789664982089967,8.965067478212875,0,,0.0,none,P24,1
E0004313,N0004561,N0004562,lateral,11.572645767620934,auto_road,derived,s5c_flows,0.0,0.0,0.001292,3.6221,held,0.001292,0.155,11.573,0.0,W11a-XG01035,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.7537112365596,328.69006168483764,1.9201474060185433,2.1437701022717306,1.6701474060185433,1.8937701022717306,0.036959448843341285,0.008194286072289142,5.218622990778127,0,,0.0,none,P24,1
E0004314,N0004562,N0003898,lateral,19.035931765324715,auto_road,derived,s5c_flows,0.0,0.0,0.001388,3.6221,held,0.001388,0.1666,19.036,0.0,W11a-XG01036,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,328.69006168483764,328.58536406012837,2.1437701022717306,2.764642043387255,1.8937701022717306,2.514642043387255,0.038066043246736035,0.008428326732744768,8.334607496913472,0,,0.0,none,P24,1
E0004315,N0004563,N0004564,lateral,49.99999999998365,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7601806640625,329.51018066406255,1.5500000000000114,1.9893005371093295,1.3000000000000114,1.7393005371093295,0.0,0.0,0.0,0,,0.0,none,P24,1
E0004316,N0004564,N0004565,lateral,49.99999999993499,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.51018066406255,329.2601806640629,1.9893005371093295,2.2294738769527385,1.7393005371093295,1.9794738769527385,0.021985998312083907,0.005448037260941702,37.90291082093983,0,,0.0,none,P24,1
E0004317,N0004565,N0004566,lateral,14.528146956546681,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2601806640629,329.18753992928015,2.2294738769527385,2.139669543376101,1.9794738769527385,1.889669543376101,0.029793860143789975,0.007058831251338965,8.127036290045165,0,,0.0,none,P24,1
E0004318,N0004566,N0004567,lateral,37.9675725954658,auto_road,derived,s5c_flows,0.0,0.0,0.000954,3.6221,held,0.000954,0.1145,31.893,0.0,W11a-XG01037,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.18753992928015,328.9977020663028,2.139669543376101,1.871347005962832,1.889669543376101,1.621347005962832,0.03155799644320394,0.007436688557206167,20.051744340929783,0,,0.0,none,P24,1
E0004319,N0004567,N0004568,lateral,3.9953975556010963,auto_road,derived,s5c_flows,0.0,0.0,0.001271,3.6221,held,0.001271,0.1525,3.995,0.0,W11a-XG01038,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,328.9977020663028,328.955750391969,1.871347005962832,1.9256277818591343,1.621347005962832,1.6756277818591343,0.0453450441308831,0.007070750342543702,1.468516803463996,0,,0.0,none,P24,1
E0004320,N0004568,N0004569,lateral,59.999999999963634,auto_road,derived,s5c_flows,0.0,0.0,0.001304,3.6221,held,0.001304,0.1565,56.923,0.0,W11a-XG01039,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.955750391969,328.65575039196915,1.9256277818591343,2.875347020140225,1.6756277818591343,2.625347020140225,0.03594958900464904,0.008398984023395145,27.816729695298402,0,,0.0,none,P24,1
E0004321,N0004569,N0004570,lateral,60.00000000009864,auto_road,derived,s5c_flows,0.0,0.0,0.001804,3.6221,held,0.001804,0.2165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.65575039196915,328.3557503919687,2.875347020140225,3.3524100084219413,2.625347020140225,3.1024100084219413,0.04103142511408489,0.009550326072611387,24.371563922559762,0,,0.0,none,P24,1
E0004322,N0004570,N0004571,lateral,59.999999999963634,auto_road,derived,s5c_flows,0.0,0.0,0.002304,3.6221,held,0.002304,0.2765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3557503919687,328.05575039196884,3.3524100084219413,3.539464451781157,3.1024100084219413,3.289464451781157,0.045244900749810135,0.010534960081580141,22.101938194738782,0,,0.0,none,P24,1
E0004323,N0004571,N0004572,lateral,16.53951918141564,auto_road,derived,s5c_flows,0.0,0.0,0.002804,3.6221,held,0.002804,0.3365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.05575039196884,327.9730527960618,3.539464451781157,3.530639830891346,3.289464451781157,3.280639830891346,0.04888466592093288,0.01140698497921852,5.638959535275341,0,,0.0,none,P24,1
E0004324,N0004572,N0003898,lateral,15.638940188707538,auto_road,derived,s5c_flows,0.0,0.0,0.002942,3.6221,held,0.002942,0.353,14.075,0.0,W11a-XG01040,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9730527960618,327.89485809511825,3.530639830891346,3.455148008397373,3.280639830891346,3.205148008397373,0.04981160103130202,0.011632198031260726,5.232696756350627,0,,0.0,none,P24,1
E0004325,N0004573,N0004574,lateral,7.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000275,3.6221,held,0.09081,0.033,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,336.03818964066716,335.9961896406672,2.150744685504719,1.9620317948796924,1.9007446855047192,1.7120317948796924,0.181833831236893,0.04864517795919196,0.6416114420130838,0,,0.0,none,P24,1
E0004326,N0004574,N0004575,lateral,48.0000000000555,auto_block,provisional,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,335.9961896406672,335.1081896406662,1.9620317948796924,1.5648755448806924,1.7120317948796924,1.3148755448806924,0.3361865015291835,0.05124782322843571,2.3796315329795563,0,,0.0,none,P24,1
E0004327,N0004575,N0004576,lateral,27.39230729982756,auto_block,provisional,s5c_flows,7.5585,10.192,0.000733,3.6221,held,0.317604,0.088,0.0,0.0,,200,PVC-U,10.95,0.5,ground,minimum,tractive,1.0,335.1081896406662,332.10873199133505,1.5648755448806924,1.5552999910868266,1.3148755448806924,1.3052999910868266,0.7384865198431267,0.043989152413425464,0.6182082444701988,0,,0.0,none,P24,1
E0004328,N0004576,N0003903,lateral,12.206555615733702,auto_block,provisional,s5c_flows,10.7978,14.56,0.000962,3.6221,held,0.453634,0.1154,3.052,0.0,W11a-XG01041,200,PVC-U,7.1,0.5,ground,minimum,tractive,1.0,332.10873199133505,331.242066542618,1.5552999910868266,1.5509327249601483,1.3052999910868266,1.3009327249601483,0.7176756417246491,0.057017144532420766,0.2834742908463049,0,,0.0,none,P24,1
E0004329,N0004577,N0004578,lateral,14.999999999867267,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.53676147460936,334.46176147461,1.5500000000000114,1.6390991210931247,1.3000000000000114,1.3890991210931247,0.13489621704043256,0.037230723305707175,1.8532765816765275,0,,0.0,none,P24,1
E0004330,N0004578,N0004579,lateral,8.345235059990236,auto_block,provisional,s5c_flows,3.2393,4.368,0.000125,3.6221,held,0.135927,0.015,0.0,0.0,,200,PVC-U,14.95,0.5,cover_min,minimum,tractive,1.0,334.3943539999561,333.14674135848753,1.7065065957470438,1.6211724598718433,1.4565065957470438,1.3711724598718433,0.6150861487004721,0.028128856616625758,0.2261264560967515,0,,0.0,none,P24,1
E0004331,N0004579,N0003903,lateral,18.027756377319946,auto_block,provisional,s5c_flows,5.3989,7.28,0.000195,3.6221,held,0.226531,0.0233,12.019,0.0,W11a-XG01042,200,PVC-U,10.6,0.5,cover_min,minimum,tractive,1.0,331.72767869182434,329.81673651582844,3.0402351265350376,2.9762627517496867,2.7902351265350376,2.7262627517496867,0.6524089119630496,0.038094500546774185,0.4605433812738644,0,,0.0,none,P24,1
E0004332,N0004580,N0003934,main,49.4869637050146,auto_road,derived,s5c_flows,0.0,0.0,0.030203,3.6221,held,0.030203,3.6243,38.662,0.0,W11a-XG01043,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,496.2311081021562,495.95892980177865,7.420686331437537,7.563592170877598,7.170686331437537,7.313592170877598,0.12112957372446462,0.030501106088093838,6.809094617083822,0,,0.0,none,P09,0
E0004333,N0004581,N0004582,main,34.95128002806984,auto_road,derived,s5c_flows,3.6428,4.912,0.018796,3.6221,held,0.17151,2.2555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9469804049063,420.772224004766,6.530680727906201,7.141716424921526,6.280680727906201,6.891716424921526,0.21091750567877635,0.0675921525100224,2.761844408914705,0,,0.0,none,P12,1
E0004334,N0004582,N0004583,main,26.933500038827034,auto_road,derived,s5c_flows,5.126,6.912,0.019087,3.6221,held,0.233982,2.2904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.772224004766,420.6375565045718,7.141716424921526,7.578843641912556,6.891716424921526,7.328843641912556,0.23342296291463252,0.07787701633701352,1.9230827237762063,0,,0.0,none,P12,1
E0004335,N0004583,N0004584,main,19.5579876966545,auto_road,derived,s5c_flows,5.126,6.912,0.019311,3.6221,held,0.234206,2.3174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6375565045718,420.53976656608853,7.578843641912556,7.709928258130219,7.328843641912556,7.459928258130219,0.23349551216299527,0.07791112931570168,1.3960288083968064,0,,0.0,none,P12,1
E0004336,N0004584,N0004585,main,20.82548924627716,auto_road,derived,s5c_flows,6.2058,8.368,0.019474,3.6221,held,0.279636,2.3369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.53976656608853,420.43563911985717,7.709928258130219,7.849089884049079,7.459928258130219,7.599089884049079,0.24729262847512523,0.08451104828391523,1.4035658465770484,0,,0.0,none,P12,1
E0004337,N0004585,N0004586,main,38.20600212682229,auto_road,derived,s5c_flows,6.9474,9.368,0.019648,3.6221,held,0.3109,2.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.43563911985717,420.24460910922306,7.849089884049079,8.081532248198812,7.599089884049079,7.831532248198812,0.25588642859398,0.08873542268185716,2.488473912479646,0,,0.0,none,P12,1
E0004338,N0004586,N0004587,main,35.07148351374474,auto_road,derived,s5c_flows,7.689,10.368,0.019966,3.6221,held,0.342309,2.396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.24460910922306,420.06925169165436,8.081532248198812,8.031151140376892,7.831532248198812,7.781151140376892,0.26392187788824084,0.09276459455637551,2.2147641942613,0,,0.0,none,P12,1
E0004339,N0004587,N0004588,main,36.97671322488056,auto_road,derived,s5c_flows,7.689,10.368,0.020259,3.6221,held,0.342601,2.431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.06925169165436,419.88436812552993,8.031151140376892,8.001557167438818,7.781151140376892,7.751557167438818,0.26399406957145305,0.09280114166993572,2.3344409014506535,0,,0.0,none,P12,1
E0004340,N0004588,N0004589,main,53.42076506995305,auto_road,derived,s5c_flows,8.4306,11.368,0.020567,3.6221,held,0.373999,2.468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.88436812552993,419.6172643001802,8.001557167438818,8.072310895132318,7.751557167438818,7.822310895132318,0.2715134328405222,0.09664193382929012,3.279197184406624,0,,0.0,none,P12,1
E0004341,N0004589,N0004590,main,61.31721496348089,auto_road,derived,s5c_flows,8.4306,11.368,0.021012,3.6221,held,0.374444,2.5214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6172643001802,419.3106782253628,8.072310895132318,7.9726164523715966,7.822310895132318,7.7226164523715966,0.27161671132073184,0.09669515839916035,3.762484192358596,0,,0.0,none,P12,1
E0004342,N0004590,N0004591,main,76.861115877002,auto_road,derived,s5c_flows,8.4306,11.368,0.021523,3.6221,held,0.374955,2.5827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3106782253628,418.9263726459778,7.9726164523715966,7.966937900897221,7.7226164523715966,7.716937900897221,0.27173519958931613,0.09675623709544731,4.714216634010191,0,,0.0,none,P12,1
E0004343,N0004591,N0004592,main,39.99999999991077,auto_road,derived,s5c_flows,8.4306,11.368,0.022163,3.6221,held,0.375596,2.6596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9263726459778,418.72637264597824,7.966937900897221,7.887457920428005,7.716937900897221,7.637457920428005,0.27188366890866156,0.09683279429181316,2.452029095168434,0,,0.0,none,P12,1
E0004344,N0004592,N0004593,main,39.99999999995505,auto_road,derived,s5c_flows,9.9138,13.368,0.022497,3.6221,held,0.438109,2.6996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.72637264597824,418.5263726459785,7.887457920428005,7.779016758318392,7.637457920428005,7.529016758318392,0.2855680260448574,0.1040030271570124,2.3345283990624237,0,,0.0,none,P12,1
E0004345,N0004593,N0004594,main,17.82509588173734,auto_road,derived,s5c_flows,9.9138,13.368,0.02283,3.6221,held,0.438443,2.7396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5263726459785,418.4372471665698,7.779016758318392,7.7583094740551815,7.529016758318392,7.5083094740551815,0.28563727080732376,0.10403988530517758,1.0400776149506317,0,,0.0,none,P12,1
E0004346,N0004594,N0004595,main,77.13017235871745,auto_road,derived,s5c_flows,9.9138,13.368,0.022979,3.6221,held,0.438591,2.7574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4372471665698,418.05159630477624,7.7583094740551815,7.81827674209876,7.5083094740551815,7.56827674209876,0.28566794205179213,0.10405621309733551,4.499989965315137,0,,0.0,none,P12,1
E0004347,N0004595,N0004596,main,25.20723705146564,auto_road,derived,s5c_flows,9.9138,13.368,0.023621,3.6221,held,0.439234,2.8346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.05159630477624,417.92556011951893,7.81827674209876,7.836006042590441,7.56827674209876,7.586006042590441,0.2858011102890891,0.10412711825930673,1.469975456356602,0,,0.0,none,P12,1
E0004348,N0004596,N0004597,main,33.369160637753154,auto_road,derived,s5c_flows,9.9138,13.368,0.023831,3.6221,held,0.439444,2.8598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.92556011951893,417.75871431633016,7.836006042590441,7.719984414138594,7.586006042590441,7.469984414138594,0.2858445720390402,0.10415026404193758,1.9456471512774693,0,,0.0,none,P12,1
E0004349,N0004597,N0004598,main,53.02525790117851,auto_road,derived,s5c_flows,9.9138,13.368,0.024109,3.6221,held,0.439722,2.8931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.75871431633016,417.4935880268243,7.719984414138594,7.467288438019466,7.469984414138594,7.217288438019466,0.28590208427179736,0.10418089600876482,3.091108274372775,0,,0.0,none,P12,1
E0004350,N0004598,N0004599,main,46.3635049581808,auto_road,derived,s5c_flows,10.6554,14.368,0.024551,3.6221,held,0.471254,2.9462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4935880268243,417.26177050203336,7.467288438019466,7.439248785076018,7.217288438019466,7.189248785076018,0.29226310434171077,0.10759372065729064,2.6439364776365513,0,,0.0,none,P12,1
E0004351,N0004599,N0004600,main,37.37398152682214,auto_road,derived,s5c_flows,11.397,15.368,0.024938,3.6221,held,0.50273,2.9925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.26177050203336,417.07490059439925,7.439248785076018,7.462239298178872,7.189248785076018,7.212239298178872,0.2983156344958943,0.1108869305731929,2.0880558042702093,0,,0.0,none,P12,1
E0004352,N0004600,N0003958,main,46.23899411398195,auto_road,derived,s5c_flows,12.1386,16.368,0.025249,3.6221,held,0.534132,3.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.07490059439925,416.84370562382935,7.462239298178872,7.671461612498774,7.212239298178872,7.421461612498774,0.30408884508136275,0.11407012526784613,2.534291916211205,0,,0.0,none,P12,1
E0004353,N0004601,N0004602,lateral,41.548123663274055,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.9342783247084,422.726537706392,1.611284419432252,1.673578260404895,1.361284419432252,1.423578260404895,0.11845872128933585,0.03156792542268341,5.845654251406926,0,,0.0,none,P12,1
