EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004354,N0004602,N0004603,lateral,37.6517669750192,auto_road,derived,s5c_flows,1.4832,2.0,0.000346,3.6221,held,0.062526,0.0415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.726537706392,422.53827887151687,1.673578260404895,1.6298424663737592,1.423578260404895,1.3798424663737592,0.15062442174399887,0.04295373339184841,4.166186613816197,0,,0.0,none,P12,1
E0004355,N0004603,N0004604,lateral,37.60780417214278,auto_road,derived,s5c_flows,1.4832,2.0,0.00066,3.6221,held,0.06284,0.0792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.53827887151687,422.3502398506562,1.6298424663737592,1.7406414970000696,1.3798424663737592,1.4906414970000696,0.15088074720022554,0.04304944303708,4.154252599044941,0,,0.0,none,P12,1
E0004356,N0004604,N0004605,lateral,23.40431593857127,auto_road,derived,s5c_flows,1.4832,2.0,0.000973,3.6221,held,0.063154,0.1168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3502398506562,422.23321827096333,1.7406414970000696,2.0948762114585406,1.4906414970000696,1.8448762114585406,0.151136182763721,0.04314489793035817,2.5809301596517145,0,,0.0,none,P12,1
E0004357,N0004605,N0004606,lateral,29.467218744982343,auto_road,derived,s5c_flows,1.4832,2.0,0.001168,3.6221,held,0.063349,0.1402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.23321827096333,422.08588217723843,2.0948762114585406,2.2577152348709433,1.8448762114585406,2.0077152348709433,0.15129436848559913,0.0432040498789408,3.2461242102551844,0,,0.0,none,P12,1
E0004358,N0004606,N0003958,lateral,30.915685762150808,auto_road,derived,s5c_flows,1.4832,2.0,0.001414,3.6221,held,0.063594,0.1697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.08588217723843,421.9313037484277,2.2577152348709433,2.5838634879004303,2.0077152348709433,2.3338634879004303,0.1514926349482556,0.043278231514449456,3.4012308885192652,0,,0.0,none,P12,1
E0004359,N0004607,N0004608,lateral,6.6223718844524235,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,379.83836669921874,379.7953212819698,1.5500000000000114,1.629361335217709,1.3000000000000114,1.379361335217709,0.0,0.0,0.0,0,,0.0,none,P20,1
E0004360,N0004608,N0004609,lateral,63.587020195208396,auto_road,derived,s5c_flows,0.0,0.0,5.5e-05,3.6221,held,5.5e-05,0.0066,6.056,0.0,W11a-XG01044,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7953212819698,379.47738618099373,1.629361335217709,1.854431445959392,1.379361335217709,1.604431445959392,0.007860325422193403,0.0028009007231143135,134.82694583202257,0,,0.0,none,P20,1
E0004361,N0004609,N0004610,lateral,18.60617411864621,auto_road,derived,s5c_flows,0.0,0.0,0.000585,3.6221,held,0.000585,0.0702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.47738618099373,379.3843553104005,1.854431445959392,1.9298841915526168,1.604431445959392,1.6798841915526168,0.02556882873412472,0.006174572040161169,12.128162193192942,0,,0.0,none,P20,1
E0004362,N0004610,N0004611,lateral,36.56938533895797,auto_road,derived,s5c_flows,0.0,0.0,0.00074,3.6221,held,0.00074,0.0888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3843553104005,379.20150838370574,1.9298841915526168,2.058715004966132,1.6798841915526168,1.8087150049661318,0.028320273914233505,0.00674708675285271,21.521322763159283,0,,0.0,none,P20,1
E0004363,N0004611,N0004612,lateral,74.43480265172275,auto_road,derived,s5c_flows,0.0,0.0,0.001045,3.6221,held,0.001045,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.20150838370574,378.82933437044716,2.058715004966132,2.0227164108028433,1.8087150049661318,1.7727164108028433,0.03279013512510743,0.007703574960127441,37.833941197926514,0,,0.0,none,P20,1
E0004364,N0004612,N0004613,lateral,92.36510717780781,auto_road,derived,s5c_flows,0.0,0.0,0.001665,3.6221,held,0.001665,0.1998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.82933437044716,378.3675088345581,2.0227164108028433,1.781416946691877,1.7727164108028433,1.531416946691877,0.03972384412634788,0.009250261260452669,38.75300809425954,0,,0.0,none,P20,1
E0004365,N0004613,N0004614,lateral,38.033120321856146,auto_road,derived,s5c_flows,0.0,0.0,0.002435,3.6221,held,0.002435,0.2922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3675088345581,378.17734323294883,1.781416946691877,1.8166142865824213,1.531416946691877,1.5666142865824213,0.04624588431579038,0.010772811508018204,13.70684868666607,0,,0.0,none,P20,1
E0004366,N0004614,N0004615,lateral,65.38817691363894,auto_road,derived,s5c_flows,0.0,0.0,0.002752,3.6221,held,0.002752,0.3302,1.521,0.0,W11a-XG01045,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.17734323294883,377.8504023483806,1.8166142865824213,2.1737980910725128,1.5666142865824213,1.9237980910725128,0.048527463156673833,0.011320535207626742,22.45744734362385,0,,0.0,none,P20,1
E0004367,N0004615,N0004616,lateral,34.526429123889834,auto_road,derived,s5c_flows,0.0,0.0,0.003297,3.6221,held,0.003297,0.3956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8504023483806,377.67777020276117,2.1737980910725128,2.4537605589575833,1.9237980910725128,2.2037605589575833,0.05206920643816996,0.012185989954109994,11.05145487633801,0,,0.0,none,P20,1
E0004368,N0004616,N0004617,lateral,44.152851209390754,auto_road,derived,s5c_flows,0.0,0.0,0.003584,3.6221,held,0.003584,0.4301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.67777020276117,377.4570059467142,2.4537605589575833,2.5068917583639063,2.2037605589575833,2.2568917583639063,0.053777752128172325,0.012610032195384452,13.683741405478775,0,,0.0,none,P20,1
E0004369,N0004617,N0004618,lateral,28.652602217670076,auto_road,derived,s5c_flows,0.0,0.0,0.003952,3.6221,held,0.003952,0.4743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4570059467142,377.3137429356259,2.5068917583639063,2.3578574061709787,2.2568917583639063,2.1078574061709787,0.05583884609118762,0.013127184664291885,8.552171180519188,0,,0.0,none,P20,1
E0004370,N0004618,N0004619,lateral,30.554295196266313,auto_road,derived,s5c_flows,0.0,0.0,0.004191,3.6221,held,0.004191,0.5029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3137429356259,377.16097145964454,2.3578574061709787,2.319741430980457,2.1078574061709787,2.069741430980457,0.05710906706231643,0.013448933638846167,8.916942255691785,0,,0.0,none,P20,1
E0004371,N0004619,N0004620,lateral,65.99923465128849,auto_road,derived,s5c_flows,0.0,0.0,0.004446,3.6221,held,0.004446,0.5335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.16097145964454,376.8309752863881,2.319741430980457,2.3423950749400433,2.069741430980457,2.0923950749400433,0.05841159893342977,0.013781256699393146,18.831657826072682,0,,0.0,none,P20,1
E0004372,N0004620,N0004621,lateral,37.63954485537954,auto_road,derived,s5c_flows,0.0,0.0,0.004996,3.6221,held,0.004996,0.5995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8309752863881,376.6427775621112,2.3423950749400433,2.4385212660138222,2.0923950749400433,2.1885212660138222,0.06105834609974269,0.014463942784548905,10.274201442745968,0,,0.0,none,P20,1
E0004373,N0004621,N0004622,lateral,41.15412720212522,auto_road,derived,s5c_flows,0.0,0.0,0.005309,3.6221,held,0.005309,0.6371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6427775621112,376.43700692610054,2.4385212660138222,2.406407380540088,2.1885212660138222,2.156407380540088,0.06247754013408891,0.014834062205884596,10.978379087322281,0,,0.0,none,P20,1
E0004374,N0004622,N0004623,lateral,82.43267498304333,auto_road,derived,s5c_flows,0.0,0.0,0.005652,3.6221,held,0.005652,0.6783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.43700692610054,376.0248435511853,2.406407380540088,2.453946732017812,2.156407380540088,2.203946732017812,0.06396922575362007,0.015226122757017707,21.477169688993875,0,,0.0,none,P20,1
E0004375,N0004623,N0004624,lateral,36.913909188660284,auto_road,derived,s5c_flows,0.0,0.0,0.006339,3.6221,held,0.006339,0.7607,29.224,0.0,W11a-XG01046,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0248435511853,375.840274005242,2.453946732017812,2.3819244810861164,2.203946732017812,2.1319244810861164,0.0667819843454504,0.015973810410892325,9.212541763187637,0,,0.0,none,P20,1
E0004376,N0004624,N0004625,lateral,8.472958504338209,auto_road,derived,s5c_flows,0.0,0.0,0.006647,3.6221,held,0.006647,0.7976,8.473,0.0,W11a-XG01047,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.840274005242,375.7979092127203,2.3819244810861164,2.401706265795326,2.1319244810861164,2.151706265795326,0.06797610888177741,0.016294535290230477,2.0774354018689607,0,,0.0,none,P20,1
E0004377,N0004625,N0003976,lateral,24.542077062388277,auto_road,derived,s5c_flows,0.0,0.0,0.006718,3.6221,held,0.006718,0.8061,24.542,0.0,W11a-XG01048,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.7979092127203,375.67519882740834,2.401706265795326,2.6159083503260376,2.151706265795326,2.3659083503260376,0.06824603396802983,0.01636730482887719,5.993529497964459,0,,0.0,none,P20,1
E0004378,N0004626,N0004627,lateral,27.892651361962706,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.53273315429686,382.3932698974871,1.5500000000000114,1.9223734130598018,1.3000000000000114,1.6723734130598018,0.0,0.0,0.0,0,,0.0,none,P47,1
E0004379,N0004627,N0004034,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3932698974871,382.3401191684234,1.9223734130598018,2.0329582241546973,1.6723734130598018,1.7829582241546973,0.016726393021492942,0.004421277876898971,10.592187846552065,0,,0.0,none,P47,1
E0004380,N0004628,N0004629,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7262756347656,382.64083559731245,1.5500000000000114,1.7114898421406792,1.3000000000000114,1.4614898421406792,0.0,0.0,0.0,0,,0.0,none,P47,1
E0004381,N0004629,N0004034,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.64083559731245,382.5453107314397,1.7114898421406792,1.827766661138412,1.4614898421406792,1.577766661138412,0.01312429855788501,0.0037460483098205877,24.26158001293033,0,,0.0,none,P47,1
E0004382,N0004630,N0004631,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,16.643,0.0,W11a-XG01049,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,382.8418439599207,382.6837324486383,1.569227817423041,1.5763688697210796,1.319227817423041,1.3263688697210796,0.0,0.0,0.0,0,,0.0,none,P47,1
E0004383,N0004631,N0004037,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0166,20.125,0.0,W11a-XG01050,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,382.5940723561949,382.14126859075117,1.6660289621644893,1.6476108037800827,1.4160289621644893,1.3976108037800827,0.020614256276760962,0.002732593825648527,16.270788143983925,0,,0.0,none,P47,1
E0004384,N0004632,N0004633,main,50.000000000011255,auto_block,provisional,s5c_flows,0.7416,1.0,0.002066,3.6221,held,0.033156,0.2479,50.0,0.0,W11a-XG01051,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,382.76579591514314,382.4657959151431,1.6284301590756058,1.616357405169424,1.3784301590756058,1.366357405169424,0.12888266467262188,0.031147128672867314,6.465829484906228,0,,0.0,none,P47,1
E0004385,N0004633,N0004634,main,50.000000000011255,auto_block,provisional,s5c_flows,0.7416,1.0,0.002483,3.6221,held,0.033573,0.2979,50.0,0.0,W11a-XG01052,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,382.4657959151431,382.165795915143,1.616357405169424,1.5865539383726173,1.366357405169424,1.3365539383726173,0.12944428206516545,0.03131792164114558,6.4377763160986925,0,,0.0,none,P47,1
E0004386,N0004634,N0004635,main,14.354711315252997,auto_block,provisional,s5c_flows,0.7416,1.0,0.0029,3.6221,held,0.03399,0.3479,14.355,0.0,W11a-XG01053,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.165795915143,382.09402235856675,1.5865539383726173,1.6728233445582532,1.3365539383726173,1.4228233445582532,0.12219005146377344,0.03282453954472611,1.9579760031321427,0,,0.0,none,P47,1
E0004387,N0004635,N0004636,main,43.93176527297759,auto_block,provisional,s5c_flows,0.7416,1.0,0.003019,3.6221,held,0.034109,0.3623,43.932,0.0,W11a-XG01054,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.09402235856675,381.87436353220187,1.6728233445582532,2.227931389673131,1.4228233445582532,1.977931389673131,0.12233838415306743,0.032874846133120667,5.985007019275735,0,,0.0,none,P47,1
E0004388,N0004636,N0004037,main,65.45991139621256,auto_block,provisional,s5c_flows,0.7416,1.0,0.003385,3.6221,held,0.034475,0.4062,65.46,0.0,W11a-XG01055,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.87436353220187,381.5470639752208,2.227931389673131,2.2418154193104556,1.977931389673131,1.9918154193104556,0.12279237032383893,0.03302898113078237,8.88490482261179,0,,0.0,none,P47,1
E0004389,N0004637,N0004638,lateral,12.38798623825327,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,489.76240080608824,489.700460874897,1.5544937251617625,1.7687163711967742,1.3044937251617625,1.5187163711967742,0.0,0.0,0.0,0,,0.0,none,P65,0
E0004390,N0004638,N0004047,lateral,22.253211125684317,auto_block,provisional,s5c_flows,0.0,0.0,0.000103,3.6221,held,0.000103,0.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.700460874897,489.5891948192685,1.7687163711967742,1.9863361865908473,1.5187163711967742,1.7363361865908473,0.011111782581505346,0.003378849921966548,33.37779959014402,0,,0.0,none,P65,0
E0004391,N0004639,N0004640,lateral,27.62023199860013,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,490.58295550656106,490.41723411456945,1.5523899524233116,1.5609152994930469,1.3023899524233116,1.3109152994930469,0.1435394101454237,0.035709615848172255,3.2070439714799486,0,,0.0,none,P65,0
E0004392,N0004640,N0004641,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.0798,1.456,0.00023,3.6221,held,0.045497,0.0276,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,490.41065619174265,490.14136081487925,1.5674932223198539,1.5632595464488759,1.3174932223198539,1.3132595464488759,0.1914971979414026,0.02952861288683503,1.6741223255877,0,,0.0,none,P65,0
E0004393,N0004641,N0004047,lateral,11.836955415735982,auto_block,provisional,s5c_flows,1.0798,1.456,0.00039,3.6221,held,0.045658,0.0469,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,490.14136081487925,490.0229912607219,1.5632595464488759,1.5525397451374943,1.3132595464488759,1.3025397451374943,0.17118060682516165,0.031911627898820155,1.152482129379086,0,,0.0,none,P65,0
E0004394,N0004642,N0004643,lateral,7.280109889280518,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,7.28,0.0,W11a-XG01056,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,397.43092651367186,397.3908859092808,1.5500000000000114,1.6333145301722993,1.3000000000000114,1.3833145301722993,0.22186975505290296,0.06775750869307315,0.5468756423894308,0,,0.0,none,P76,1
E0004395,N0004643,N0004063,lateral,18.08388860338835,auto_block,provisional,s5c_flows,4.3191,5.824,6.1e-05,3.6221,held,0.181129,0.0073,18.084,0.0,W11a-XG01057,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.3908859092808,397.2914245219622,1.6333145301722993,1.984881630381551,1.3833145301722993,1.734881630381551,0.22189384960831082,0.06776771480942997,1.3582987717858641,0,,0.0,none,P76,1
E0004396,N0004644,N0004066,lateral,27.018512172212592,auto_block,provisional,s5c_flows,18.3563,24.752,0.001669,3.6221,held,0.771211,0.2002,9.006,0.0,W11a-XG01058,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,397.6721490802113,397.5235472632641,2.056274992054341,1.5534791039233937,1.806274992054341,1.3034791039233937,0.35282636177847954,0.13250258427236877,1.2762893734291527,0,,0.0,none,P76,1
E0004397,N0004645,N0004066,lateral,10.000000000094339,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,10.0,0.0,W11a-XG01059,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.52232666015624,397.4723266601558,1.5500000000000114,1.6046997070317275,1.3000000000000114,1.3546997070317275,0.13489621704043256,0.037230723305707175,1.2355177211402737,0,,0.0,none,P76,1
E0004398,N0004646,N0004063,lateral,20.079528948574815,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,20.08,0.0,W11a-XG01060,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.5695181156713,397.46912047092843,1.5510873530786853,1.8071856814153193,1.3010873530786853,1.5571856814153193,0.13489621704043256,0.037230723305707175,2.480861384787927,0,,0.0,none,P76,1
E0004399,N0004647,N0004648,main,6.368238017135423,auto_block,provisional,s5c_flows,9.718,13.104,0.009384,3.6221,held,0.416789,1.1261,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,417.222387361564,417.1809938144526,4.427576017342233,4.43021224023488,4.177576017342233,4.18021224023488,0.30784985751595295,0.0955123737121478,0.3447696911150601,0,,0.0,none,P14,1
E0004400,N0004648,N0004649,main,3.605551275463989,auto_block,provisional,s5c_flows,9.718,13.104,0.009437,3.6221,held,0.416842,1.1325,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,417.1809938144526,417.1395299747848,4.43021224023488,4.507747857246443,4.18021224023488,4.257747857246443,0.37492107374602435,0.08354578291594858,0.16028045758356194,0,,0.0,none,P14,1
E0004401,N0004649,N0004650,main,64.81512169239521,auto_block,provisional,s5c_flows,11.8776,16.016,0.009467,3.6221,held,0.507407,1.1361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1395299747848,416.81545436632285,4.507747857246443,4.565954325083396,4.257747857246443,4.315954325083396,0.29919159649738314,0.11136726957361301,3.610569417233065,0,,0.0,none,P14,1
E0004402,N0004650,N0004071,main,15.652475842498529,auto_block,provisional,s5c_flows,14.0372,18.928,0.010008,3.6221,held,0.598481,1.2009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.81545436632285,416.73719198711035,4.565954325083396,4.45726602070215,4.315954325083396,4.20726602070215,0.31519720981040067,0.12031121044595047,0.8276551608178839,0,,0.0,none,P14,1
E0004403,N0004651,N0004652,lateral,13.0,auto_block,provisional,s5c_flows,20.1777,27.208,0.002198,3.6221,held,0.848098,0.2638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.2168820732264,417.1518820732264,3.6185671455236275,3.598728278336125,3.3685671455236275,3.348728278336125,0.3515181778151388,0.1418090775470809,0.6163740037950763,0,,0.0,none,P14,1
E0004404,N0004652,N0004653,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,20.1777,27.208,0.002307,3.6221,held,0.848206,0.2768,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,417.1518820732264,417.1094556663552,3.598728278336125,3.6428636695823116,3.348728278336125,3.3928636695823116,0.37467722185550206,0.13573343942575372,0.31454041858783816,0,,0.0,none,P14,1
E0004405,N0004653,N0004654,lateral,69.99999999997118,auto_block,provisional,s5c_flows,22.3372,30.12,0.002366,3.6221,held,0.9388,0.2839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1094556663552,416.75945566635534,3.6428636695823116,4.044438376613414,3.3928636695823116,3.7944383766134138,0.36277757907040853,0.14882214346235173,3.215928254595242,0,,0.0,none,P14,1
E0004406,N0004654,N0004655,lateral,72.43595051814766,auto_block,provisional,s5c_flows,23.417,31.576,0.002949,3.6221,held,0.98465,0.3539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.75945566635534,416.3972759137646,4.044438376613414,4.757295619438537,3.7944383766134138,4.507295619438537,0.3681698992766032,0.1522408947914355,3.279099796972045,0,,0.0,none,P14,1
E0004407,N0004655,N0004071,lateral,19.924858845171276,auto_block,provisional,s5c_flows,24.4968,33.032,0.003553,3.6221,held,1.030521,0.4263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3972759137646,416.2976516195387,4.757295619438537,4.896806388273774,4.507295619438537,4.646806388273774,0.3733844333253783,0.155584392716079,0.8893808930257929,0,,0.0,none,P14,1
E0004408,N0004656,N0004657,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,26.926,0.0,W11a-XG01061,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.76103515625,378.6264060360716,1.5500000000000114,1.7852150576783856,1.3000000000000114,1.5352150576783856,0.0,0.0,0.0,0,,0.0,none,P16,1
E0004409,N0004657,N0004079,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,14.213,0.0,W11a-XG01062,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6264060360716,378.55534268405387,1.7852150576783856,2.090134610868006,1.5352150576783856,1.840134610868006,0.01644615952349358,0.004367923781982669,14.403231327095835,0,,0.0,none,P16,1
E0004410,N0004658,N0004659,main,59.99999999999396,auto_block,provisional,s5c_flows,7.3508,9.912,0.014531,3.6221,held,0.322696,1.7437,60.0,0.0,W11a-XG01063,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.93599061239183,375.6359906123919,5.318892200108166,5.403224475498746,5.068892200108166,5.153224475498746,0.2589691686634722,0.0902721057129641,3.8614635292720467,0,,0.0,none,P16,1
E0004411,N0004659,N0004660,main,59.99999999998946,auto_block,provisional,s5c_flows,7.3508,9.912,0.015031,3.6221,held,0.323196,1.8037,60.0,0.0,W11a-XG01064,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6359906123919,375.3359906123919,5.403224475498746,5.4929278446393255,5.153224475498746,5.2429278446393255,0.25909805435562355,0.09033659847289846,3.8595426835096185,0,,0.0,none,P16,1
E0004412,N0004660,N0004661,main,59.99999999999396,auto_block,provisional,s5c_flows,7.3508,9.912,0.015531,3.6221,held,0.323696,1.8637,60.0,0.0,W11a-XG01065,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3359906123919,375.03599061239197,5.4929278446393255,5.61073790323303,5.2429278446393255,5.36073790323303,0.25922679828051415,0.0904010400101615,3.8576258574847677,0,,0.0,none,P16,1
E0004413,N0004661,N0004079,main,27.009661610296256,auto_block,provisional,s5c_flows,7.3508,9.912,0.016031,3.6221,held,0.324196,1.9237,27.01,0.0,W11a-XG01066,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.03599061239197,374.9009423043405,5.61073790323303,5.744534990581371,5.36073790323303,5.494534990581371,0.25935540080903163,0.09046543044705488,1.7356917397287328,0,,0.0,none,P16,1
E0004414,N0004662,N0004663,lateral,7.280109889280518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,7.28,0.0,W11a-XG01067,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,450.59398193359374,450.5539413292027,1.5500000000000114,1.5910476844691743,1.3000000000000114,1.3410476844691743,0.0,0.0,0.0,0,,0.0,none,P38,1
E0004415,N0004663,N0004085,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,6.1e-05,3.6221,held,6.1e-05,0.0073,19.723,0.0,W11a-XG01068,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,450.5539413292027,450.4454643731245,1.5910476844691743,2.05178904484427,1.3410476844691743,1.80178904484427,0.008593942769778127,0.0028277664014554615,38.24996948756971,0,,0.0,none,P38,1
E0004416,N0004664,N0004085,main,28.442925306655784,auto_link,provisional,s5c_flows,24.4968,33.032,0.007197,3.6221,held,1.034165,0.8636,28.443,0.0,W11a-XG01069,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.4092266267473,449.267012000214,3.7024371916120913,3.230241417754769,3.4524371916120913,2.980241417754769,0.3737913566906715,0.15584686659746022,1.2682175406833325,0,,0.0,none,P38,1
E0004417,N0004665,N0004666,lateral,89.99999999994698,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,397.7489061591825,394.2389061591846,1.8502149345674752,1.8683936455029198,1.6002149345674752,1.6183936455029198,0.43248289438271575,0.043201250711769695,3.4683452674817836,0,,0.0,none,P15,1
E0004418,N0004666,N0004667,lateral,45.000000000078714,draft,provisional,s5c_flows,8.6382,11.648,0.00075,3.6221,held,0.362888,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.2389061591846,394.01390615918416,1.8683936455029198,2.9086402275345904,1.6183936455029198,2.6586402275345904,0.26890582775137123,0.09530234135705382,2.7890804980796386,0,,0.0,none,P15,1
E0004419,N0004667,N0004668,lateral,40.00000000005812,draft,provisional,s5c_flows,12.9574,17.472,0.001125,3.6221,held,0.544331,0.135,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,394.01390615918416,393.39390615918325,2.9086402275345904,1.5633997490198794,2.6586402275345904,1.3133997490198794,0.45264097972657386,0.0881178468821803,1.4728376274511152,0,,0.0,none,P15,1
E0004420,N0004668,N0004095,lateral,64.64895898802905,draft,provisional,s5c_flows,15.1169,20.384,0.001458,3.6221,held,0.635199,0.175,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,393.2206776822182,392.865108407784,1.73662822598493,1.742405019950354,1.48662822598493,1.492405019950354,0.3320088214433234,0.1209372155850579,3.245343437311105,0,,0.0,none,P15,1
E0004421,N0004669,N0004095,lateral,68.23199668642472,draft,provisional,s5c_flows,17.2765,23.296,0.002463,3.6221,held,0.726738,0.2955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.01685799183275,392.6756980084006,2.770953287464124,1.931815419333759,2.520953287464124,1.681815419333759,0.33499464581373617,0.13181894365557761,3.3946809567996845,0,,0.0,none,P15,1
E0004422,N0004670,N0004097,lateral,83.73854020829224,draft,provisional,s5c_flows,55.4723,74.8,0.008571,3.6221,held,2.334111,1.0285,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,395.5607079682939,395.10014599714833,1.9452429594404634,1.5580876454297936,1.6952429594404634,1.3080876454297936,0.4949244209170271,0.22599049253859854,2.8199100263004535,0,,0.0,none,P15,1
E0004423,N0004671,N0004672,lateral,54.99999999998958,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,397.5743885731107,395.4293885731111,1.6653575206393043,1.6743406749357632,1.4153575206393043,1.4243406749357632,0.43248289438271575,0.043201250711769695,2.119544330128604,0,,0.0,none,P15,1
E0004424,N0004672,N0004097,lateral,78.62364596539135,draft,provisional,s5c_flows,11.2012,15.104,0.000458,3.6221,held,0.470043,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,395.15803542651895,394.764917196692,1.9456938215279251,1.8933164458861143,1.6956938215279251,1.6433164458861143,0.29202452532887063,0.10746482742404792,4.487274135442756,0,,0.0,none,P15,1
E0004425,N0004673,N0004674,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,343.2236797132718,342.7137777619125,1.8360737046969575,1.8473489470718505,1.5860737046969575,1.5973489470718505,0.0,0.0,0.0,0,,0.0,none,P63,1
E0004426,N0004674,N0004130,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7137777619125,342.63567526515345,1.8473489470718505,2.199804471174673,1.5973489470718505,1.949804471174673,0.016013803361691094,0.004285878001846738,16.257328130202698,0,,0.0,none,P63,1
E0004427,N0004675,N0004676,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.001321,3.6221,held,0.001321,0.1585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.02505680013775,342.9328613555648,2.1638470084560026,2.207702609278954,1.9138470084560026,1.9577026092789538,0.036141887884483206,0.008441819153296809,8.503101707323111,0,,0.0,none,P63,1
E0004428,N0004676,N0004677,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.001475,3.6221,held,0.001475,0.1769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9328613555648,342.85380441406056,2.207702609278954,2.266068632814438,1.9577026092789538,2.016068632814438,0.037813624092985124,0.0088166434163299,6.968999789582496,0,,0.0,none,P63,1
E0004429,N0004677,N0004678,lateral,23.345235059857504,auto_block,provisional,s5c_flows,0.0,0.0,0.001606,3.6221,held,0.001606,0.1928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.85380441406056,342.7370782387613,2.266068632814438,2.148053597176215,2.016068632814438,1.8980535971762151,0.039146882898996635,0.00911869645178906,9.939163023567264,0,,0.0,none,P63,1
E0004430,N0004678,N0004679,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.001801,3.6221,held,0.001801,0.2161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7370782387613,342.6399957995665,2.148053597176215,2.3365972180116046,1.8980535971762151,2.0865972180116046,0.04100392387865971,0.009543988058799219,7.892125924503213,0,,0.0,none,P63,1
E0004431,N0004679,N0004130,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.7416,1.0,0.001963,3.6221,held,0.033053,0.2355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6399957995665,342.5868450705029,2.3365972180116046,2.24863466582525,2.0865972180116046,1.99863466582525,0.12100935887455543,0.03242506995528757,1.4640941702911878,0,,0.0,none,P63,1
E0004432,N0004680,N0004139,lateral,47.086567325176055,draft,provisional,s5c_flows,22.705,29.7,0.001865,3.6221,held,0.953715,0.2238,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,332.1295075260651,331.56446871816297,1.5923552669036667,1.5564419263682794,1.3423552669036667,1.3064419263682794,0.4948051934419156,0.1215535409536069,1.586030487326304,0,,0.0,none,P33,1
E0004433,N0004681,N0004682,main,59.99307763863242,draft,provisional,s5c_flows,41.0317,55.328,0.005321,3.6221,held,1.725474,0.6385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0143773586613,329.7144119704681,3.7354700534480685,3.580357316641255,3.4854700534480685,3.330357316641255,0.43702789664417807,0.19950591658399136,2.2879194554590008,0,,0.0,none,P33,1
E0004434,N0004682,N0004683,main,59.9999999999547,draft,provisional,s5c_flows,41.0317,55.328,0.005821,3.6221,held,1.725974,0.6985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7144119704681,329.41441197046834,3.580357316641255,3.654832414297289,3.330357316641255,3.404832414297289,0.43706612742329964,0.1995341165681293,2.2879832987623465,0,,0.0,none,P33,1
E0004435,N0004683,N0004684,main,5.000000000074477,draft,provisional,s5c_flows,41.0317,55.328,0.006321,3.6221,held,1.726474,0.7585,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,329.41441197046834,329.37441197046775,3.654832414297289,3.6805501877353777,3.404832414297289,3.4305501877353777,0.5158898030229679,0.1778021383994724,0.1615332050493437,0,,0.0,none,P33,1
E0004436,N0004684,N0004685,main,22.21071210848428,draft,provisional,s5c_flows,41.0317,55.328,0.006362,3.6221,held,1.726516,0.7635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.37441197046775,329.26335840992533,3.6805501877353777,3.936562244371544,3.4305501877353777,3.686562244371544,0.4371075602701341,0.19956468106267217,0.8468820235290211,0,,0.0,none,P33,1
E0004437,N0004685,N0004686,main,37.62412513495517,draft,provisional,s5c_flows,41.0317,55.328,0.006547,3.6221,held,1.726701,0.7857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.26335840992533,329.07523778425053,3.936562244371544,4.3778261805932175,3.686562244371544,4.1278261805932175,0.43712170025993474,0.19957511257225496,1.4345404309060061,0,,0.0,none,P33,1
E0004438,N0004686,N0004687,main,65.1651627564342,draft,provisional,s5c_flows,42.5149,57.328,0.006861,3.6221,held,1.789194,0.8233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.07523778425053,328.7494119704684,4.3778261805932175,5.445381730703502,4.1278261805932175,5.195381730703502,0.4418348981904152,0.20306970414458342,2.458126441321766,0,,0.0,none,P33,1
E0004439,N0004687,N0004139,main,52.065201412421835,draft,provisional,s5c_flows,46.834,63.152,0.007404,3.6221,held,1.970806,0.8885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7494119704684,328.48908596340624,5.445381730703502,4.631824681125011,5.195381730703502,4.381824681125011,0.45486787774241666,0.2129176291343598,1.9077041913368304,0,,0.0,none,P33,1
E0004440,N0004688,N0004689,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,431.59938354492186,431.53297571405835,1.5500000000000114,1.5502762390666476,1.3000000000000114,1.3002762390666476,0.3507609379015492,0.049741723159220735,0.15025797337862637,0,,0.0,none,P62,1
E0004441,N0004689,N0004690,lateral,13.892443989449804,auto_block,provisional,s5c_flows,5.3989,7.28,2.6e-05,3.6221,held,0.226362,0.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.53297571405835,431.4635134941111,1.5502762390666476,1.8109005683888881,1.3002762390666476,1.5609005683888881,0.23092517018009515,0.07670630737820974,1.0026656382971224,0,,0.0,none,P62,1
E0004442,N0004690,N0004148,lateral,13.45362404707371,auto_block,provisional,s5c_flows,7.5585,10.192,0.000142,3.6221,held,0.317012,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4635134941111,431.39624537387573,1.8109005683888881,2.208582506983646,1.5609005683888881,1.958582506983646,0.2574939119727084,0.0895353122179133,0.8708053162631441,0,,0.0,none,P62,1
E0004443,N0004691,N0004692,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.000891,3.6221,held,0.000891,0.1069,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,433.93537947042375,433.8924230972063,3.0065150608262456,2.32480102388746,2.7565150608262456,2.07480102388746,0.03163657943844421,0.007093312819260039,4.114567068954247,0,,0.0,none,P62,1
E0004444,N0004692,N0004693,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.000956,3.6221,held,0.000956,0.1147,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,433.8887926661162,433.0767591076964,2.328431454977533,1.5581896227723746,2.078431454977533,1.3081896227723746,0.0585150129238163,0.004931687480045827,6.704035829381637,0,,0.0,none,P62,1
E0004445,N0004693,N0004148,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.001152,3.6221,held,0.001152,0.1382,0.0,0.0,,200,PVC-U,5.0,0.5,cover_min,minimum,tractive,1.0,432.9617565836786,431.9321935695799,1.673192146790143,1.6726343112794666,1.423192146790143,1.4226343112794666,0.07108621536154605,0.004905058898736631,4.8277668127466535,0,,0.0,none,P62,1
E0004446,N0004694,N0004695,trunk main,40.00000000004809,main_pipe,drafted,s5c_flows,56583.2144,74868.628,10.861809,1.6262,merrimack,1075.849395,1303.4171,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.82166185775264,318.7816618577526,9.029778571934855,9.06755078873175,7.779778571934855,7.817550788731751,1.1906846598884036,0.7449557406167364,0.5599019531585728,0,,0.0,none,P06,1
E0004447,N0004695,N0004696,trunk main,39.99999999992446,main_pipe,drafted,s5c_flows,56583.2144,74868.628,10.862143,1.6262,merrimack,1075.849728,1303.4571,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.7816618577526,318.7416618577527,9.06755078873175,9.412909675450408,7.817550788731751,8.162909675450408,1.190684702160946,0.7449559378461914,0.5599019332788017,0,,0.0,none,P06,1
E0004448,N0004696,N0004164,trunk main,17.24309388551271,main_pipe,drafted,s5c_flows,56583.2144,74868.628,10.862476,1.6262,merrimack,1075.850061,1303.4971,0.0,0.0,,1200,GRP,0.25,0.075,table11,dod,velocity,1.0,318.7416618577527,318.69855412303895,9.412909675450408,9.478814041023554,8.162909675450408,8.228814041023554,1.728249174805402,0.5396401567791704,0.16628672663722668,0,,0.0,none,P06,1
E0004449,N0004697,N0004698,trunk main,44.807959204489286,main_pipe,drafted,s5c_flows,290.1521,372.712,0.334153,3.078,merrimack,10.670811,40.0983,1.545,0.0,W11a-XG01070,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.507119109545,389.28307931352253,10.955924103345637,11.13913137983684,10.705924103345637,10.88913137983684,0.7304366086601336,0.5196054189871973,1.0224012751013432,0,,0.0,none,P05,1
E0004450,N0004698,N0004699,trunk main,70.00000000012815,main_pipe,drafted,s5c_flows,290.1521,372.712,0.334526,3.078,merrimack,10.671184,40.1431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.28307931352253,388.9330793135219,11.13913137983684,10.911982942337488,10.88913137983684,10.661982942337488,0.730442872999359,0.5196163033217047,1.5972045313800007,0,,0.0,none,P05,1
E0004451,N0004699,N0004166,trunk main,70.355307359386,main_pipe,drafted,s5c_flows,290.1521,372.712,0.335109,3.078,merrimack,10.671768,40.2131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9330793135219,388.58130277672495,10.911982942337488,11.189357623665671,10.661982942337488,10.939357623665671,0.730452680489898,0.5196333446627972,1.6052900992893042,0,,0.0,none,P05,1
E0004452,N0004700,N0004701,trunk main,80.00000000006551,main_pipe,drafted,s5c_flows,146.3067,123.294,0.353478,3.3439,merrimack,6.015863,42.4173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5145796874879,341.1145796874876,3.658119287121451,4.0995316406373945,3.408119287121451,3.8495316406373945,0.6283217186649077,0.3762430970421605,2.1220551410630284,0,,0.0,none,P04,1
E0004453,N0004701,N0004702,trunk main,79.99999999992188,main_pipe,drafted,s5c_flows,146.3067,123.294,0.354144,3.3439,merrimack,6.01653,42.4973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1145796874876,340.71457968748797,4.0995316406373945,4.483570947277656,3.8495316406373945,4.233570947277656,0.6283409193269807,0.37626549570147627,2.121990295905242,0,,0.0,none,P04,1
E0004454,N0004702,N0004703,trunk main,80.0000000000296,main_pipe,drafted,s5c_flows,146.3067,123.294,0.354811,3.3439,merrimack,6.017196,42.5773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.71457968748797,340.3145796874878,4.483570947277656,4.6552994629028035,4.233570947277656,4.4052994629028035,0.6283600894011571,0.37628785994953073,2.1219255580101004,0,,0.0,none,P04,1
E0004455,N0004703,N0004704,trunk main,14.999999999874849,main_pipe,drafted,s5c_flows,146.3067,123.294,0.355478,3.3439,merrimack,6.017863,42.6573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3145796874878,340.23957968748846,4.6552994629028035,4.726820458995917,4.4052994629028035,4.476820458995917,0.6283792864555519,0.3763102569464092,0.3978488874260463,0,,0.0,none,P04,1
E0004456,N0004704,N0004705,trunk main,70.00000000011303,main_pipe,drafted,s5c_flows,146.3067,123.294,0.355603,3.3439,merrimack,6.017988,42.6723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.23957968748846,339.88957968748787,4.726820458995917,4.545967187512133,4.476820458995917,4.295967187512133,0.6283828839036181,0.3763144541921255,1.856617512273767,0,,0.0,none,P04,1
E0004457,N0004705,N0004706,trunk main,70.00000000011303,main_pipe,drafted,s5c_flows,146.3067,123.294,0.356186,3.3439,merrimack,6.018571,42.7423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.88957968748787,339.5395796874873,4.545967187512133,4.191621484387724,4.295967187512133,3.941621484387724,0.6283996615642683,0.37633402976042063,1.8565679423893708,0,,0.0,none,P04,1
E0004458,N0004706,N0004707,trunk main,4.938621140142697,main_pipe,drafted,s5c_flows,146.3067,123.294,0.356769,3.3439,merrimack,6.019155,42.8123,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,339.5395796874873,339.4976014077961,4.191621484387724,4.172137361735167,3.941621484387724,3.9221373617351674,0.7620139920962228,0.32669652906368385,0.10801685164505213,0,,0.0,none,P04,1
E0004459,N0004707,N0004708,trunk main,91.37563320281342,main_pipe,drafted,s5c_flows,146.3067,123.294,0.35681,3.3439,merrimack,6.019196,42.8172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4976014077961,339.040723241782,4.172137361735167,4.116442285561732,3.9221373617351674,3.8664422855617318,0.6284176463761185,0.3763550148700455,2.4234316601851003,0,,0.0,none,P04,1
E0004460,N0004708,N0004709,trunk main,59.48155126253844,main_pipe,drafted,s5c_flows,146.3067,123.294,0.357572,3.3439,merrimack,6.019957,42.9086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.040723241782,338.74331548546934,4.116442285561732,4.1868908133587865,3.8664422855617318,3.9368908133587865,0.6284395425445175,0.37638056535422215,1.5774933316497155,0,,0.0,none,P04,1
E0004461,N0004709,N0004710,trunk main,56.27813312820419,main_pipe,drafted,s5c_flows,146.3067,123.294,0.358068,3.3439,merrimack,6.020453,42.9681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.74331548546934,338.4619248198283,4.1868908133587865,4.300038070796688,3.9368908133587865,4.050038070796688,0.6284538126334938,0.3763972179127222,1.4925024983770465,0,,0.0,none,P04,1
E0004462,N0004710,N0004711,trunk main,69.74157948555582,main_pipe,drafted,s5c_flows,146.3067,123.294,0.358536,3.3439,merrimack,6.020922,43.0244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4619248198283,338.1132169224005,4.300038070796688,3.990420772911989,4.050038070796688,3.740420772911989,0.6284673050059475,0.3764129635585215,1.849514921196413,0,,0.0,none,P04,1
E0004463,N0004711,N0004712,trunk main,59.99999999931157,main_pipe,drafted,s5c_flows,146.3067,123.294,0.359118,3.3439,merrimack,6.021503,43.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1132169224005,337.81321692240397,3.990420772911989,3.815750362752283,3.740420772911989,3.565750362752283,0.628484018201184,0.37643246878897674,1.5911303565851633,0,,0.0,none,P04,1
E0004464,N0004712,N0004713,trunk main,59.99999999922624,main_pipe,drafted,s5c_flows,146.3067,123.294,0.359618,3.3439,merrimack,6.022003,43.1541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.81321692240397,337.5132169224078,3.815750362752283,3.745053341264054,3.565750362752283,3.495053341264054,0.6284984002344043,0.37644925419704345,1.5910939464828309,0,,0.0,none,P04,1
E0004465,N0004713,N0004714,trunk main,6.726689906661631,main_pipe,drafted,s5c_flows,146.3067,123.294,0.360118,3.3439,merrimack,6.022503,43.2141,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,337.5132169224078,337.4728567829678,3.745053341264054,3.733747220938426,3.495053341264054,3.483747220938426,0.6717273840163778,0.35842130221154733,0.16690029483988858,0,,0.0,none,P04,1
E0004466,N0004714,N0004715,trunk main,59.99999999993185,main_pipe,drafted,s5c_flows,146.3067,123.294,0.360174,3.3439,merrimack,6.022559,43.2208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4728567829678,337.17285678296815,3.733747220938426,3.6100106486724712,3.483747220938426,3.3600106486724712,0.6285143918658117,0.3764679190228324,1.5910534634382167,0,,0.0,none,P04,1
E0004467,N0004715,N0004716,trunk main,59.99999999993185,main_pipe,drafted,s5c_flows,146.3067,123.294,0.360674,3.3439,merrimack,6.023059,43.2808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.17285678296815,336.8728567829685,3.6100106486724712,3.2900765666408915,3.3600106486724712,3.0400765666408915,0.6285287717597327,0.37648470344540486,1.5910170622724231,0,,0.0,none,P04,1
E0004468,N0004716,N0004717,trunk main,3.1192769460112437,main_pipe,drafted,s5c_flows,146.3067,123.294,0.361174,3.3439,merrimack,6.023559,43.3408,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,336.8728567829685,336.8323061826703,3.2900765666408915,3.3153683778765526,3.0400765666408915,3.0653683778765526,0.8880603428899095,0.292620855880368,0.058541009646944905,0,,0.0,none,P04,1
E0004469,N0004717,N0004718,trunk main,79.99999999995107,main_pipe,drafted,s5c_flows,146.3067,123.294,0.3612,3.3439,merrimack,6.023585,43.344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.8323061826703,336.4323061826706,3.3153683778765526,3.3243771669388025,3.0653683778765526,3.0743771669388025,0.6285438983150653,0.37650236015443683,2.121305030415184,0,,0.0,none,P04,1
E0004470,N0004718,N0004719,trunk main,80.00000000013704,main_pipe,drafted,s5c_flows,146.3067,123.294,0.361866,3.3439,merrimack,6.024252,43.424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.4323061826706,336.0323061826699,3.3243771669388025,3.197735321236337,3.0743771669388025,2.947735321236337,0.6285630780960272,0.3765247491933872,2.121240301569098,0,,0.0,none,P04,1
E0004471,N0004719,N0004720,trunk main,19.78858161418122,main_pipe,drafted,s5c_flows,146.3067,123.294,0.362533,3.3439,merrimack,6.024919,43.504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0323061826699,335.933363274599,3.197735321236337,3.029191657041622,2.947735321236337,2.779191657041622,0.6285822560753874,0.3765471374025017,0.5246882017142592,0,,0.0,none,P04,1
E0004472,N0004720,N0004721,trunk main,40.00000000002853,main_pipe,drafted,s5c_flows,146.3067,123.294,0.362698,3.3439,merrimack,6.025083,43.5238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.933363274599,335.73336327459884,3.029191657041622,3.201237555479281,2.779191657041622,2.951237555479281,0.62858697122469,0.37655264202248817,1.0605798357039768,0,,0.0,none,P04,1
E0004473,N0004721,N0004722,trunk main,39.9999999998571,main_pipe,drafted,s5c_flows,146.3067,123.294,0.363031,3.3439,merrimack,6.025417,43.5638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.73336327459884,335.53336327459954,3.201237555479281,3.1981430730567126,2.951237555479281,2.9481430730567126,0.6285965736920525,0.37656385249591573,1.0605636342378204,0,,0.0,none,P04,1
E0004474,N0004722,N0004174,trunk main,18.136662099764088,main_pipe,drafted,s5c_flows,146.3067,123.294,0.363365,3.3439,merrimack,6.02575,43.6038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.53336327459954,335.4426799641007,3.1981430730567126,3.141243375743045,2.9481430730567126,2.891243375743045,0.6286061469599287,0.37657502919798247,0.4808697832889691,0,,0.0,none,P04,1
E0004475,N0004723,N0004185,trunk main,67.1942642411724,main_pipe,drafted,s5c_flows,709.1019,962.376,0.103887,2.7625,merrimack,22.77668,12.4665,0.0,0.0,,250,PVC-U,0.4,0.375,table11,capacity,velocity,1.0,332.7738085408938,332.50503148392914,8.27801030676244,8.17737208052398,7.97801030676244,7.877372080523981,0.8064921552442283,0.618535862998733,1.3886116520010066,0,,0.0,none,P01,1
E0004476,N0004724,N0004185,lateral,67.05358776346145,draft,provisional,s5c_flows,8.2789,7.912,0.0,3.6221,held,0.347072,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.34452185614686,339.00925391732954,1.55071129815002,1.67314964712358,1.30071129815002,1.42314964712358,0.2650940104284645,0.09335875698021254,4.215711227316711,0,,0.0,none,P01,1
E0004477,N0004725,N0004726,lateral,50.00000000000975,main_pipe,drafted,s5c_flows,3.2393,4.368,0.003241,3.6221,held,0.139042,0.3889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.67581035622476,334.4258103562247,2.4418654250252416,3.2672743605721735,2.1918654250252416,3.0172743605721735,0.19683758398092768,0.061458309591473664,4.233608828557053,0,,0.0,none,P253,1
E0004478,N0004726,N0004727,lateral,72.33184932573646,main_pipe,drafted,s5c_flows,3.2393,4.368,0.003658,3.6221,held,0.139459,0.4389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.4258103562247,334.064151109596,3.2672743605721735,2.5320708142320996,3.0172743605721735,2.2820708142320996,0.19703238986678787,0.061541599326823154,6.118439830682956,0,,0.0,none,P253,1
E0004479,N0004727,N0004178,lateral,24.25334186737888,main_pipe,drafted,s5c_flows,4.3191,5.824,0.00426,3.6221,held,0.185329,0.5112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.064151109596,333.9428844002591,2.5320708142320996,2.6042347403658823,2.2820708142320996,2.3542347403658823,0.2163413384348939,0.07001668959851828,1.8684471834214984,0,,0.0,none,P253,1
E0004480,N0004728,N0004189,lateral,93.87672530054853,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.05801909295826,325.5886354664555,1.5509286609479886,2.5995664378413608,1.3009286609479886,2.3495664378413608,0.13489621704043256,0.037230723305707175,11.598635771035099,0,,0.0,none,P06,1
