EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004481,N0004729,N0004730,lateral,80.00000000003661,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.46935769830935,337.06935769830915,1.5507533856750229,2.1656886884096025,1.3007533856750229,1.9156886884096025,0.19530982006149752,0.060806644196143594,6.826760338594928,0,,0.0,none,P01,1
E0004482,N0004730,N0004731,lateral,80.00000000003661,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.06935769830915,336.66935769830894,2.1656886884096025,2.772201139581682,1.9156886884096025,2.522201139581682,0.26888589864490314,0.09529213463660727,4.958732830741615,0,,0.0,none,P01,1
E0004483,N0004731,N0004732,lateral,80.00000000003661,draft,provisional,s5c_flows,9.718,13.104,0.001333,3.6221,held,0.408738,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.66935769830894,336.26935769830874,2.772201139581682,3.5775050946600118,2.522201139581682,3.3275050946600118,0.2793253474946256,0.10070399852557635,4.773406156273009,0,,0.0,none,P01,1
E0004484,N0004732,N0004207,lateral,17.333061096552566,draft,provisional,s5c_flows,12.281,16.56,0.002,3.6221,held,0.516852,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.26935769830874,336.18269239282597,3.5775050946600118,3.7524272360802797,3.3275050946600118,3.5024272360802797,0.3009430552376066,0.11233052464257345,0.9599302810996042,0,,0.0,none,P01,1
E0004485,N0004733,N0004734,lateral,72.16496966670871,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.0890873896036,325.72826254127006,1.5506526006307695,2.2743314528705696,1.3006526006307695,2.0243314528705696,0.17065230391004918,0.050665805354795285,7.047953452061886,0,,0.0,none,P06,1
E0004486,N0004734,N0004189,lateral,83.86886027727316,draft,provisional,s5c_flows,10.7978,14.56,0.000601,3.6221,held,0.453273,0.0722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.72826254127006,325.30891823988367,2.2743314528705696,2.879283664413208,2.0243314528705696,2.629283664413208,0.28867449596374933,0.1056622962786862,4.842181618046663,0,,0.0,none,P06,1
E0004487,N0004735,N0004736,lateral,79.99999999988592,draft,drafted,s5c_flows,4.6098,6.456,0.0,3.6221,held,0.193253,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.22389526367186,331.82389526367245,1.5500000000000114,2.36058349609317,1.3000000000000114,2.11058349609317,0.2193237308764272,0.0713644949669823,6.079293508291937,0,,0.0,none,P253,1
E0004488,N0004736,N0004737,lateral,80.0000000003253,draft,drafted,s5c_flows,7.8491,10.824,0.000667,3.6221,held,0.329721,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.82389526367245,331.42389526367083,2.36058349609317,3.166497802735421,2.11058349609317,2.916497802735421,0.2607671509727236,0.09117357764014447,5.113118459764214,0,,0.0,none,P253,1
E0004489,N0004737,N0004738,lateral,79.99999999990519,draft,drafted,s5c_flows,59.8825,33.17,0.001333,3.6221,held,2.511762,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.42389526367083,331.0238952636713,3.166497802735421,4.114105224609943,2.916497802735421,3.8641052246099434,0.4889736718654621,0.24003456888505242,2.7267998463905254,0,,0.0,none,P253,1
E0004490,N0004738,N0004203,lateral,12.903578524971845,draft,drafted,s5c_flows,68.8519,48.626,0.002,3.6221,held,2.888447,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0238952636713,330.95937737104646,4.114105224609943,4.2427405488754175,3.8641052246099434,3.9927405488754175,0.5095458926643848,0.25739873414898096,0.42206137892375145,0,,0.0,none,P253,1
E0004491,N0004739,N0004740,sub main,46.78830726097135,draft,drafted,s5c_flows,1418.6476,1860.65,0.167643,2.5402,merrimack,41.876648,20.1171,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.83997801785773,329.6996130960748,10.184466562220393,10.393526552362687,9.734466562220394,9.943526552362687,0.8426226596673982,0.4175379547632754,0.9254499770086833,0,,0.0,none,P01,1
E0004492,N0004740,N0004207,sub main,55.2377998341293,draft,drafted,s5c_flows,1425.0135,1869.474,0.168032,2.5388,merrimack,42.041507,20.1639,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,329.6996130960748,329.5338996965724,10.393526552362687,10.401219932333845,9.943526552362687,9.951219932333846,0.8434916363322861,0.41845188541532763,1.0914512457273664,0,,0.0,none,P01,1
E0004493,N0004741,N0004742,lateral,40.0000000001026,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.077,0.0,W11a-XG01071,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,397.49253414809556,397.29253414809506,1.551502717138817,2.201179230811192,1.301502717138817,1.9511792308111922,0.0,0.0,0.0,0,,0.0,none,P05,1
E0004494,N0004742,N0004743,lateral,39.99999999991073,main_pipe,drafted,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.29253414809506,397.0925341480955,2.201179230811192,2.730982697607601,1.9511792308111922,2.480982697607601,0.01983430777179739,0.005022205756186143,33.61179398522388,0,,0.0,none,P05,1
E0004495,N0004743,N0004166,lateral,14.989541374821489,main_pipe,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0925341480955,397.0175864412214,2.730982697607601,2.753073959169228,2.480982697607601,2.503073959169228,0.02707650925836869,0.006486735279580463,9.226657956403413,0,,0.0,none,P05,1
E0004496,N0004744,N0004745,sub main,49.55067529319934,draft,drafted,s5c_flows,532.2327,850.904,0.034242,2.8601,merrimack,17.653003,4.109,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,326.9691105957072,326.7709078945344,8.124029052730293,8.419308169918736,7.824029052730293,8.119308169918735,0.7610119953718948,0.5263043062518602,1.085192603063256,0,,0.0,none,P253,1
E0004497,N0004745,N0004746,sub main,59.999999999912454,draft,drafted,s5c_flows,532.2327,850.904,0.034655,2.8601,merrimack,17.653416,4.1586,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,326.7709078945344,326.5309078945347,8.419308169918736,8.651739810543404,8.119308169918735,8.351739810543403,0.7610163018985735,0.5263117479586277,1.3140322979990757,0,,0.0,none,P253,1
E0004498,N0004746,N0004747,sub main,60.00000000018623,draft,drafted,s5c_flows,532.2327,850.904,0.035155,2.8601,merrimack,17.653916,4.2186,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,326.5309078945347,326.290907894534,8.651739810543404,8.888504947262902,8.351739810543403,8.588504947262901,0.7610215154600024,0.5263207572673658,1.314023295909906,0,,0.0,none,P253,1
E0004499,N0004747,N0004203,sub main,5.844969709570363,draft,drafted,s5c_flows,532.2327,850.904,0.035655,2.8601,merrimack,17.654416,4.2786,0.0,0.0,,250,PVC-U,0.7,0.375,table11,minimum,velocity,1.0,326.290907894534,326.249993106567,8.888504947262902,8.952124813354885,8.588504947262901,8.652124813354884,0.9395714327171547,0.4465910294388783,0.10368148544539513,0,,0.0,none,P253,1
E0004500,N0004748,N0004749,sub main,59.999999999879186,draft,drafted,s5c_flows,5.4905,3.912,0.076295,3.6221,held,0.306472,9.1555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.77342832684184,323.47342832684245,10.539132708314412,10.332510393860673,10.289132708314412,10.082510393860673,0.2547077545295534,0.08815085842970063,3.9260681397195456,0,,0.0,none,P04,1
E0004501,N0004749,N0004750,sub main,60.0000000001783,draft,drafted,s5c_flows,7.6501,6.824,0.076795,3.6221,held,0.397507,9.2155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.47342832684245,323.1734283268416,10.332510393860673,10.541568011049037,10.082510393860673,10.291568011049037,0.27685346589237353,0.09941071652237612,3.612019075794126,0,,0.0,none,P04,1
E0004502,N0004750,N0004751,sub main,59.999999999879186,draft,drafted,s5c_flows,22.7192,28.104,0.077295,3.6221,held,1.029744,9.2755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1734283268416,322.8734283268422,10.541568011049037,10.780410784485923,10.291568011049037,10.530410784485923,0.3732975302956391,0.15552836783137286,2.6788283308652487,0,,0.0,none,P04,1
E0004503,N0004751,N0004232,sub main,21.561860269129927,draft,drafted,s5c_flows,31.3572,40.472,0.077795,3.6221,held,1.392371,9.3355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8734283268422,322.76561902549656,10.780410784485923,10.863226189347188,10.530410784485923,10.613226189347188,0.40949341368501735,0.17977731802818248,0.8775827053845008,0,,0.0,none,P04,1
E0004504,N0004752,N0004753,lateral,15.297058540778355,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.70162922587815,325.6251439331743,1.5514530495124745,1.6856165648725892,1.3014530495124745,1.4356165648725892,0.0,0.0,0.0,0,,0.0,none,P06,1
E0004505,N0004753,N0004754,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.6251439331743,325.57904621088784,1.6856165648725892,1.7747440723152863,1.4356165648725892,1.5247440723152863,0.012395582298541189,0.003612252393417975,12.396277204847296,0,,0.0,none,P06,1
E0004506,N0004754,N0004227,lateral,92.65527507918802,auto_block,provisional,s5c_flows,0.0,0.0,0.000204,3.6221,held,0.000204,0.0245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.57904621088784,325.1157698354919,1.7747440723152863,2.5066972055237215,1.5247440723152863,2.2566972055237215,0.01571700118860354,0.0042297463401365365,98.25376775900982,0,,0.0,none,P06,1
E0004507,N0004755,N0004756,lateral,20.248456731316587,auto_block,provisional,s5c_flows,3.3046,4.456,0.002343,3.6221,held,0.140881,0.2812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.75248590389776,323.6512436202412,3.537980404695986,3.729646272336936,3.287980404695986,3.479646272336936,0.19769362973639654,0.06182464395678386,1.7070569208793553,0,,0.0,none,P06,1
E0004508,N0004756,N0004757,lateral,18.601075237738275,auto_block,provisional,s5c_flows,3.3046,4.456,0.002512,3.6221,held,0.141049,0.3014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.6512436202412,323.5582382440525,3.729646272336936,3.884022498134982,3.479646272336936,3.634022498134982,0.19777144062097968,0.06185798452677169,1.5675565675991967,0,,0.0,none,P06,1
E0004509,N0004757,N0004758,lateral,80.9072496864923,auto_block,provisional,s5c_flows,3.3046,4.456,0.002667,3.6221,held,0.141204,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.5582382440525,323.15370199562005,3.884022498134982,4.071121002426821,3.634022498134982,3.821121002426821,0.19784317267617962,0.06188872667889281,6.8157730347795455,0,,0.0,none,P06,1
E0004510,N0004758,N0004759,lateral,59.99999999990206,auto_block,provisional,s5c_flows,3.3046,4.456,0.003341,3.6221,held,0.141878,0.4009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.15370199562005,322.85370199562055,4.071121002426821,4.533138824691946,3.821121002426821,4.283138824691946,0.19815444947256924,0.062022199818833806,5.046568485643815,0,,0.0,none,P06,1
E0004511,N0004759,N0004760,lateral,60.00000000024921,auto_block,provisional,s5c_flows,3.3046,4.456,0.003841,3.6221,held,0.142378,0.4609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.85370199562055,322.5537019956193,4.533138824691946,4.942056061021333,4.283138824691946,4.692056061021333,0.19838469612342058,0.06212100050797517,5.040711403373706,0,,0.0,none,P06,1
E0004512,N0004760,N0004761,lateral,16.209006576279172,auto_block,provisional,s5c_flows,4.3844,5.912,0.004341,3.6221,held,0.188146,0.5209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5537019956193,322.4726569627379,4.942056061021333,5.06338429702771,4.692056061021333,4.81338429702771,0.21741171292358735,0.07049921941582246,1.2425738520334515,0,,0.0,none,P06,1
E0004513,N0004761,N0004762,lateral,69.99999999980719,auto_block,provisional,s5c_flows,5.4642,7.368,0.004476,3.6221,held,0.233548,0.5371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4726569627379,322.12265696273886,5.06338429702771,5.7892387892142665,4.81338429702771,5.5392387892142665,0.23328225874126599,0.07781087420808627,5.001094695149563,0,,0.0,none,P06,1
E0004514,N0004762,N0004763,lateral,70.00000000035338,auto_block,provisional,s5c_flows,13.0226,17.56,0.005059,3.6221,held,0.551002,0.6071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.12265696273886,321.7726569627371,5.7892387892142665,6.331194355622301,5.5392387892142665,6.081194355622301,0.30709025788770766,0.1157412978810706,3.7991002212097724,0,,0.0,none,P06,1
E0004515,N0004763,N0004164,lateral,4.954210008343687,auto_block,provisional,s5c_flows,15.1822,20.472,0.005643,3.6221,held,0.642119,0.6771,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,321.7726569627371,321.73054617766616,6.331194355622301,6.446821986396344,6.081194355622301,6.196821986396344,0.3875989261496075,0.10959966282340247,0.21302991632607682,0,,0.0,none,P06,1
E0004516,N0004764,N0004765,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.62791748046874,328.51087048136156,1.5500000000000114,2.4531492940290605,1.3000000000000114,2.2031492940290605,0.0,0.0,0.0,0,,0.0,none,P06,1
E0004517,N0004765,N0004235,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000195,3.6221,held,0.000195,0.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.51087048136156,328.43654013762495,2.4531492940290605,2.73707436432818,2.2031492940290605,2.48707436432818,0.015374288437840828,0.004165125564357358,16.115725515170904,0,,0.0,none,P06,1
E0004518,N0004766,N0004767,lateral,15.000000000170907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,21.0,0.5,cover_min,minimum,tractive,1.0,337.7202079205001,334.5702079204642,1.7223274798905095,1.7249275775826618,1.4723274798905095,1.4749275775826618,0.0,0.0,0.0,0,,0.0,none,P06,1
E0004519,N0004767,N0004768,lateral,13.16025568048654,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,10.8,0.5,ground,minimum,tractive,1.0,334.5702079204642,333.14890030697165,1.7249275775826618,1.5545603863877204,1.4749275775826618,1.3045603863877204,0.030020341122820645,0.0019812588912427043,7.306299211505002,0,,0.0,none,P06,1
E0004520,N0004768,N0004769,lateral,9.899494936611665,auto_block,provisional,s5c_flows,0.0,0.0,0.000235,3.6221,held,0.000235,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.14890030697165,333.0994028322886,1.5545603863877204,4.178185058336396,1.3045603863877204,3.928185058336396,0.01682991662033984,0.004441022818640256,9.803469975451934,0,,0.0,none,P06,1
E0004521,N0004769,N0004770,lateral,11.940249382712075,auto_block,provisional,s5c_flows,0.0,0.0,0.000317,3.6221,held,0.000317,0.0381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0994028322886,333.03970158537504,4.178185058336396,7.937715406812458,3.928185058336396,7.687715406812458,0.01938623217323951,0.00493453203314273,10.265231252787595,0,,0.0,none,P06,1
E0004522,N0004770,N0004771,lateral,5.000000000087592,auto_block,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,333.03970158537504,332.99970158537434,7.937715406812458,8.72033015290691,7.687715406812458,8.47033015290691,0.02559776207278655,0.0049221747927329085,3.2554929254298517,0,,0.0,none,P06,1
E0004523,N0004771,N0004772,lateral,24.999999999963283,auto_block,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.99970158537434,332.8747015853745,8.72033015290691,3.3773125747817403,8.47033015290691,3.1273125747817403,0.02293575890970873,0.0056385184650346865,18.16668322623845,0,,0.0,none,P06,1
E0004524,N0004772,N0004773,lateral,24.999999999963283,auto_block,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,332.8595971787476,331.9845971787489,3.392416981408644,1.5692968642198366,3.142416981408644,1.3192968642198366,0.050150933259148635,0.004299103690844103,8.308253497756107,0,,0.0,none,P06,1
E0004525,N0004773,N0004774,lateral,14.999999999791346,auto_block,provisional,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,331.98094604508475,331.59094604509016,1.5729479978840004,1.5600244138942116,1.3229479978840004,1.3100244138942116,0.05158745025597638,0.005056562332092535,4.846139880068216,0,,0.0,none,P06,1
E0004526,N0004774,N0004775,lateral,35.00000000013847,auto_block,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.59094604509016,331.41594604508947,1.5600244138942116,4.38422485334803,1.3100244138942116,4.13422485334803,0.03219004464431768,0.007573288426822228,18.12154471300535,0,,0.0,none,P06,1
E0004527,N0004775,N0004776,lateral,24.999999999963283,auto_block,provisional,s5c_flows,0.0,0.0,0.001292,3.6221,held,0.001292,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.41594604508947,331.29094604508964,4.38422485334803,11.18183227522286,4.13422485334803,10.93183227522286,0.03581284947615637,0.008368560258203733,11.634557784726535,0,,0.0,none,P06,1
E0004528,N0004776,N0004777,lateral,5.000000000084345,auto_block,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,331.29094604508964,331.25094604508894,11.18183227522286,11.405181884598562,10.93183227522286,11.155181884598562,0.0444466005584758,0.008003960855862052,1.8749090433834703,0,,0.0,none,P06,1
E0004529,N0004777,N0004778,lateral,10.000000000171937,auto_block,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.25094604508894,331.2009460450881,11.405181884598562,10.439801025224426,11.155181884598562,10.189801025224426,0.03850490421436413,0.008972910483411728,4.328452961255721,0,,0.0,none,P06,1
E0004530,N0004778,N0004779,lateral,19.999999999878938,auto_block,provisional,s5c_flows,0.0,0.0,0.001625,3.6221,held,0.001625,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2009460450881,331.1009460450887,10.439801025224426,5.176824951005074,10.189801025224426,4.926824951005074,0.03933419673774483,0.009161353407004386,8.474390250137006,0,,0.0,none,P06,1
E0004531,N0004779,N0004780,lateral,19.999999999878938,auto_block,provisional,s5c_flows,0.0,0.0,0.001792,3.6221,held,0.001792,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.1009460450887,331.0009460450893,5.176824951005074,2.186614990066971,4.926824951005074,1.9366149900669711,0.04092123706258337,0.009524938792901144,8.145729632306287,0,,0.0,none,P06,1
E0004532,N0004780,N0004781,lateral,30.000000000047628,auto_block,provisional,s5c_flows,0.0,0.0,0.001958,3.6221,held,0.001958,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.0009460450893,330.850946045089,2.186614990066971,3.0872558592078576,1.9366149900669711,2.8372558592078576,0.04240412446322718,0.009868150240880252,11.791305830035315,0,,0.0,none,P06,1
E0004533,N0004781,N0004782,lateral,35.00000000013847,auto_block,provisional,s5c_flows,0.0,0.0,0.002208,3.6221,held,0.002208,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.850946045089,330.6759460450883,3.0872558592078576,6.467028808427301,2.8372558592078576,6.217028808427301,0.04448696534148787,0.010355860672596279,13.11245504965099,0,,0.0,none,P06,1
E0004534,N0004782,N0004783,lateral,24.999999999963283,auto_block,provisional,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6759460450883,330.5509460450885,6.467028808427301,3.1183349607708806,6.217028808427301,2.8683349607708806,0.04672923697484476,0.010888200681748922,8.916616098190397,0,,0.0,none,P06,1
E0004535,N0004783,N0004784,lateral,10.000000000171937,auto_block,provisional,s5c_flows,0.0,0.0,0.002708,3.6221,held,0.002708,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5509460450885,330.50094604508763,3.1183349607708806,3.4962158201467446,2.8683349607708806,3.2462158201467446,0.048221668487883944,0.011246676946555317,3.456260886356691,0,,0.0,none,P06,1
E0004536,N0004784,N0004235,lateral,43.59021915106641,auto_block,provisional,s5c_flows,0.0,0.0,0.002792,3.6221,held,0.002792,0.335,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,330.50094604508763,329.60734655249075,3.4962158201467446,1.5662679494623717,3.2462158201467446,1.3162679494623717,0.07746437495971181,0.008363282966901503,9.378551791008682,0,,0.0,none,P06,1
E0004537,N0004785,N0004248,lateral,80.14293945878511,draft,provisional,s5c_flows,41.7492,41.71,0.006646,3.6221,held,1.75688,0.7975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.2916991361374,325.8909844388435,4.458117758393826,5.3873053560784,4.208117758393826,5.1373053560784,0.4394133919261053,0.2012699111580511,3.0397700256505638,0,,0.0,none,P04,1
E0004538,N0004786,N0004787,lateral,21.046756727272516,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.8680838941703,327.7628501105339,1.5506172777047027,1.7918068718879567,1.3006172777047027,1.5418068718879567,0.0,0.0,0.0,0,,0.0,none,P04,1
E0004539,N0004787,N0004788,lateral,63.141066604973005,auto_road,derived,s5c_flows,0.0,0.0,0.000175,3.6221,held,0.000175,0.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7628501105339,327.44714477750904,1.7918068718879567,2.3840930154597118,1.5418068718879567,2.1340930154597118,0.014575800106812122,0.004015371770384163,72.19851413790028,0,,0.0,none,P04,1
E0004540,N0004788,N0004789,lateral,21.738785816602856,auto_road,derived,s5c_flows,0.0,0.0,0.000702,3.6221,held,0.000702,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.44714477750904,327.338450848426,2.3840930154597118,2.402576983605229,2.1340930154597118,2.152576983605229,0.02768333990659912,0.006613441850761043,13.087766800024486,0,,0.0,none,P04,1
E0004541,N0004789,N0004790,lateral,10.109223859910003,auto_road,derived,s5c_flows,0.0,0.0,0.000883,3.6221,held,0.000883,0.1059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.338450848426,327.28790472912647,2.402576983605229,2.433073054076658,2.152576983605229,2.183073054076658,0.030541952344402497,0.007218448302821562,5.5165780639007655,0,,0.0,none,P04,1
E0004542,N0004790,N0004791,lateral,29.832966758976724,auto_road,derived,s5c_flows,0.0,0.0,0.000967,3.6221,held,0.000967,0.116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.28790472912647,327.1387398953316,2.433073054076658,2.6830984835746676,2.183073054076658,2.4330984835746676,0.0317386101862583,0.00747565768781458,15.665969925327389,0,,0.0,none,P04,1
E0004543,N0004791,N0004792,lateral,11.398806630483726,auto_road,derived,s5c_flows,0.0,0.0,0.001216,3.6221,held,0.001216,0.1459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1387398953316,327.08174586217916,2.6830984835746676,2.7514450557895884,2.4330984835746676,2.5014450557895884,0.034926746225737534,0.008172121191264509,5.4393876051375685,0,,0.0,none,P04,1
E0004544,N0004792,N0004793,lateral,21.040351227139773,auto_road,derived,s5c_flows,0.0,0.0,0.001311,3.6221,held,0.001311,0.1573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.08174586217916,326.9765441060435,2.7514450557895884,2.950579917394009,2.5014450557895884,2.700579917394009,0.0360289702786744,0.008416659389471753,9.733070852149584,0,,0.0,none,P04,1
E0004545,N0004793,N0004794,lateral,5.869597788282532,auto_road,derived,s5c_flows,0.0,0.0,0.001486,3.6221,held,0.001486,0.1783,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,326.9765441060435,326.9354569215255,2.950579917394009,3.0824263792557645,2.700579917394009,2.8324263792557645,0.04238139667896911,0.008210764049121383,2.3082445948095267,0,,0.0,none,P04,1
E0004546,N0004794,N0004795,lateral,35.611748045224545,auto_road,derived,s5c_flows,0.0,0.0,0.001535,3.6221,held,0.001535,0.1842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9354569215255,326.7573981812994,3.0824263792557645,3.7001823851068707,2.8324263792557645,3.4501823851068707,0.038433623362996557,0.008956762805062385,15.442965876033398,0,,0.0,none,P04,1
E0004547,N0004795,N0004796,lateral,25.40355635623878,auto_road,derived,s5c_flows,0.0,0.0,0.001832,3.6221,held,0.001832,0.2198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7573981812994,326.6303803995182,3.7001823851068707,4.173605196184951,3.4501823851068707,3.923605196184951,0.04128664939354689,0.009609201005670559,10.254951955570638,0,,0.0,none,P04,1
E0004548,N0004796,N0004797,lateral,21.62010882804012,auto_road,derived,s5c_flows,1.0798,1.456,0.002043,3.6221,held,0.04731,0.2452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.6303803995182,326.522279855378,4.173605196184951,4.365476492278276,3.923605196184951,4.115476492278276,0.1369552223780042,0.03796309744173795,2.6310434963878673,0,,0.0,none,P04,1
E0004549,N0004797,N0004798,lateral,30.80319472946951,auto_road,derived,s5c_flows,1.0798,1.456,0.002223,3.6221,held,0.047491,0.2668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.522279855378,326.3682638817306,4.365476492278276,4.585379917097498,4.115476492278276,4.335379917097498,0.1371346441068691,0.03802715777804902,3.7436679999286646,0,,0.0,none,P04,1
E0004550,N0004798,N0004799,lateral,27.35220843601049,auto_road,derived,s5c_flows,1.0798,1.456,0.00248,3.6221,held,0.047747,0.2976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3682638817306,326.23150283955056,4.585379917097498,4.886478117480692,4.335379917097498,4.636478117480692,0.137387603593524,0.03811753951802879,3.3181315393557314,0,,0.0,none,P04,1
E0004551,N0004799,N0004248,lateral,21.57323218669724,auto_road,derived,s5c_flows,1.0798,1.456,0.002708,3.6221,held,0.047975,0.325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.23150283955056,326.12363667861706,4.886478117480692,5.154653116304814,4.636478117480692,4.904653116304814,0.13761210457378958,0.0381978174310815,2.6128069975522346,0,,0.0,none,P04,1
E0004552,N0004800,N0004244,main,91.39884400040012,draft,drafted,s5c_flows,40.7598,56.026,0.00961,3.6221,held,1.718364,1.1532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.04799548969845,324.59100126969645,6.712288934129674,7.587862255694176,6.462288934129674,7.337862255694176,0.4364833598881127,0.19910450095326743,3.489970538771097,0,,0.0,none,P253,1
E0004553,N0004801,N0004802,lateral,49.99999999999876,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.5734130859375,331.3234130859375,1.5500000000000114,1.6233032226562614,1.3000000000000114,1.3733032226562614,0.17065230391004918,0.050665805354795285,4.883223456347607,0,,0.0,none,P253,1
E0004554,N0004802,N0004803,lateral,49.999999999890214,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,331.3234130859375,331.02341308593816,1.6233032226562614,1.5698791503899656,1.3733032226562614,1.3198791503899656,0.27434521080796925,0.08581210306263823,3.0375355592221505,0,,0.0,none,P253,1
E0004555,N0004803,N0004804,lateral,5.5928683308600124,draft,provisional,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,331.0226441888884,330.96112263724893,1.570648047439704,1.551755780719816,1.320648047439704,1.301755780719816,0.39108033382394486,0.09170930987314721,0.23835121359736583,0,,0.0,none,P253,1
E0004556,N0004804,N0004244,lateral,55.61442217722797,draft,provisional,s5c_flows,14.0372,18.928,0.00088,3.6221,held,0.589353,0.1056,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,330.7010845024006,330.3673979693372,1.8117939155681597,1.811465556053406,1.5617939155681597,1.561465556053406,0.3342404075398164,0.11437007062374596,2.7731746831858297,0,,0.0,none,P253,1
E0004557,N0004805,N0004806,lateral,85.38611673438591,draft,provisional,s5c_flows,14.0372,18.928,0.001386,3.6221,held,0.58986,0.1663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4119203316956,326.9849897480237,2.510259844085624,3.271998777366946,2.260259844085624,3.021998777366946,0.31376046860853174,0.1194953335295443,4.535631757194544,0,,0.0,none,P04,1
E0004558,N0004806,N0004807,lateral,69.99999999998285,draft,provisional,s5c_flows,16.1967,21.84,0.002098,3.6221,held,0.681106,0.2517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9849897480237,326.63498974802377,3.271998777366946,4.075856199241855,3.021998777366946,3.825856199241855,0.32826350056719733,0.12785042356332293,3.554055399551062,0,,0.0,none,P04,1
E0004559,N0004807,N0004808,lateral,70.00000000003054,draft,provisional,s5c_flows,22.6754,30.576,0.002681,3.6221,held,0.953292,0.3217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.63498974802377,326.28498974802363,4.075856199241855,4.664961423851366,3.825856199241855,4.414961423851366,0.3645023058552462,0.1499113640150817,3.2007113478467013,0,,0.0,none,P04,1
E0004560,N0004808,N0004241,lateral,4.80522049799464,draft,provisional,s5c_flows,23.7552,32.032,0.003264,3.6221,held,0.999143,0.3917,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,326.28498974802363,326.2441453737907,4.664961423851366,4.882838268787452,4.414961423851366,4.632838268787452,0.44526207728254175,0.13491301657253035,0.17986487595953815,0,,0.0,none,P04,1
E0004561,N0004809,N0004810,lateral,59.999999999961005,draft,provisional,s5c_flows,36.41,43.754,0.004753,3.6221,held,1.531155,0.5703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.17545564901934,324.87545564901956,3.704823891996284,4.488680093167943,3.454823891996284,4.238680093167943,0.42150203925455415,0.18824049590093123,2.3724677625946873,0,,0.0,none,P04,1
E0004562,N0004810,N0004811,lateral,59.999999999961005,draft,provisional,s5c_flows,47.1456,61.424,0.005253,3.6221,held,1.981717,0.6303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.87545564901956,324.5754556490198,4.488680093167943,5.140334145902102,4.238680093167943,4.890334145902102,0.4556217647305059,0.213495711135889,2.194802964671445,0,,0.0,none,P04,1
E0004563,N0004811,N0004812,lateral,5.685429914202314,draft,provisional,s5c_flows,47.1456,61.424,0.005753,3.6221,held,1.982217,0.6903,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,324.5754556490198,324.5328149246632,5.140334145902102,5.220175797993022,4.890334145902102,4.970175797993022,0.525886152034576,0.19314991737637682,0.1801857015441531,0,,0.0,none,P04,1
E0004564,N0004812,N0004813,lateral,68.18802543958597,draft,provisional,s5c_flows,51.4647,67.248,0.0058,3.6221,held,2.163333,0.696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5328149246632,324.1918747974653,5.220175797993022,5.588276569722211,4.970175797993022,5.338276569722211,0.467735026448103,0.2229136520089698,2.4297241523473154,0,,0.0,none,P04,1
E0004565,N0004813,N0004814,lateral,79.99999999988005,draft,provisional,s5c_flows,57.6409,70.234,0.006368,3.6221,held,2.422821,0.7642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.1918747974653,323.7918747974659,5.588276569722211,6.446620075580995,5.338276569722211,6.196620075580995,0.48377574026496717,0.23577080941120382,2.7560979651461204,0,,0.0,none,P04,1
E0004566,N0004814,N0004815,lateral,80.00000000029674,draft,provisional,s5c_flows,65.6028,80.97,0.007035,3.6221,held,2.757271,0.8442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.7918747974659,323.39187479746437,6.446620075580995,7.544038288473132,6.196620075580995,7.294038288473132,0.5026282046010078,0.251470813109662,2.6527228697734837,0,,0.0,none,P04,1
E0004567,N0004815,N0004241,lateral,7.9003346604988955,draft,provisional,s5c_flows,72.5502,90.338,0.007702,3.6221,held,3.04919,0.9242,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,323.39187479746437,323.3484229568316,7.544038288473132,7.778560685746527,7.294038288473132,7.528560685746527,0.5356360682463108,0.25817245912947984,0.2458240812138497,0,,0.0,none,P04,1
E0004568,N0004816,N0004817,lateral,70.00000000000877,draft,provisional,s5c_flows,9.7547,8.876,0.0,3.6221,held,0.408941,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.97734687089854,327.6273468708985,1.5502410197264567,2.3887664103514794,1.3002410197264567,2.1387664103514794,0.2793695778115517,0.10072720684299633,4.1760691189281385,0,,0.0,none,P259,1
E0004569,N0004817,N0004818,lateral,70.00000000000877,draft,provisional,s5c_flows,20.4902,26.546,0.000583,3.6221,held,0.859586,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.6273468708985,327.2773468708985,2.3887664103514794,3.211025931835877,2.1387664103514794,2.961025931835877,0.35299126309142065,0.1427170430452392,3.3050865238119496,0,,0.0,none,P259,1
E0004570,N0004818,N0004819,lateral,70.00000000000877,draft,provisional,s5c_flows,28.727,39.782,0.001167,3.6221,held,1.205478,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2773468708985,326.9273468708985,3.211025931835877,3.986593558789025,2.961025931835877,3.736593558789025,0.39183891156715606,0.16771825522984501,2.9774140143477337,0,,0.0,none,P259,1
E0004571,N0004819,N0004820,lateral,70.00000000000877,draft,provisional,s5c_flows,31.2258,44.216,0.00175,3.6221,held,1.310815,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9273468708985,326.57734687089845,3.986593558789025,4.829452445507798,3.736593558789025,4.579452445507798,0.40201835173695355,0.1746165187368271,2.9020234067080093,0,,0.0,none,P259,1
E0004572,N0004820,N0004249,lateral,7.825317491029703,draft,provisional,s5c_flows,32.3056,45.672,0.002333,3.6221,held,1.356665,0.28,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,326.57734687089845,326.5343076246978,4.829452445507798,4.906762931942808,4.579452445507798,4.656762931942808,0.42012571810183386,0.17344794181904927,0.3104355495614185,0,,0.0,none,P259,1
E0004573,N0004821,N0004822,main,59.999999999977476,draft,provisional,s5c_flows,131.2206,196.048,0.009999,3.3882,merrimack,5.155836,1.1999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0780546451192,320.7780546451193,8.111062786521416,8.255545208396313,7.8610627865214155,8.005545208396313,0.6019334489335295,0.34659920304068004,1.661313226190314,0,,0.0,none,P284,1
E0004574,N0004822,N0004823,main,60.00000000005771,draft,provisional,s5c_flows,138.3777,207.828,0.010499,3.3665,merrimack,5.402242,1.2599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7780546451193,320.478054645119,8.255545208396313,8.777041790427859,8.005545208396313,8.527041790427859,0.6098473523955927,0.3552593854800229,1.6397545977247874,0,,0.0,none,P284,1
E0004575,N0004823,N0004824,main,3.637386850075416,draft,provisional,s5c_flows,139.4575,209.284,0.010999,3.3633,merrimack,5.439706,1.3199,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,velocity,1.0,320.478054645119,320.4380433897682,8.777041790427859,8.731512274294289,8.527041790427859,8.481512274294289,0.8122365112795533,0.28996132379279327,0.07463726799528039,0,,0.0,none,P284,1
E0004576,N0004824,N0004825,main,16.36261314993162,draft,provisional,s5c_flows,141.617,212.196,0.011029,3.3571,merrimack,5.513562,1.3235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.4380433897682,320.35623032401855,8.731512274294289,8.703095847856446,8.481512274294289,8.453095847856446,0.6133249414872086,0.3591253684750001,0.44464231065550847,0,,0.0,none,P284,1
E0004577,N0004825,N0004826,main,79.99999999992747,draft,provisional,s5c_flows,159.5096,241.646,0.011165,3.3091,merrimack,6.12033,1.3399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.35623032401855,319.9562303240189,8.703095847856446,9.639747459184207,8.453095847856446,9.389747459184207,0.631307168204628,0.37974119818547025,2.1120199492174088,0,,0.0,none,P284,1
E0004578,N0004826,N0004827,main,79.99999999992747,draft,provisional,s5c_flows,173.8237,265.206,0.011832,3.2749,merrimack,6.600353,1.4199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9562303240189,319.5562303240193,9.639747459184207,10.963178855668218,9.389747459184207,10.713178855668218,0.6444888540628534,0.39557111536924006,2.0688229515945857,0,,0.0,none,P284,1
E0004579,N0004827,N0004828,main,3.0568331718669053,draft,provisional,s5c_flows,180.9807,276.986,0.012499,3.2589,merrimack,6.838886,1.4999,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,velocity,1.0,319.5562303240193,319.5149630761991,10.963178855668218,10.882467343722794,10.713178855668218,10.632467343722794,0.9335317733926092,0.30932715770785013,0.05457470327545944,0,,0.0,none,P284,1
E0004580,N0004828,N0004829,main,70.00000000022148,draft,provisional,s5c_flows,188.1378,288.766,0.012524,3.2437,merrimack,7.075643,1.5029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5149630761991,319.164963076198,10.882467343722794,11.619064023411397,10.632467343722794,11.369064023411397,0.6567451641860923,0.41089229529023175,1.7764373919923935,0,,0.0,none,P284,1
E0004581,N0004829,N0004830,main,69.99999999977412,draft,provisional,s5c_flows,193.2341,290.296,0.013108,3.2332,merrimack,7.244132,1.5729,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.2328172612977,328.88281726129884,1.5512098383116495,2.2789564203417854,1.3012098383116495,2.0289564203417854,0.6609161413532565,0.4162489026815567,1.7652264692372286,0,,0.0,none,P284,1
E0004582,N0004830,N0004831,main,10.25233596713675,draft,provisional,s5c_flows,193.2341,290.296,0.013691,3.2332,merrimack,7.244715,1.6429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.88281726129884,328.83155558146314,2.2789564203417854,2.4110896822087398,2.0289564203417854,2.1610896822087398,0.6609304231402977,0.4162673740759818,0.25853291078216,0,,0.0,none,P259,1
E0004583,N0004831,N0004249,main,58.67645331335747,draft,provisional,s5c_flows,193.2341,290.296,0.013776,3.2332,merrimack,7.244801,1.6532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.83155558146314,328.53817331489637,2.4110896822087398,2.902897241744256,2.1610896822087398,2.652897241744256,0.6609325298008514,0.4162700988079625,1.4796380030661007,0,,0.0,none,P259,1
E0004584,N0004832,N0004833,main,60.00000000000471,draft,provisional,s5c_flows,102.5569,154.222,0.007226,3.4908,merrimack,4.150752,0.8671,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.43197875167573,325.1019787516757,6.565701912386771,5.709910896761812,6.315701912386771,5.459910896761812,0.5858296943778146,0.30195813017467066,1.7069807310845466,0,,0.0,none,P259,1
E0004585,N0004833,N0004834,main,79.99999999995741,draft,provisional,s5c_flows,102.5569,154.222,0.007726,3.4908,merrimack,4.151252,0.9271,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.1019787516757,324.6619787516759,5.709910896761812,6.4377221760584575,5.459910896761812,6.1877221760584575,0.5858499590685488,0.30197682946216475,2.2758955816136086,0,,0.0,none,P259,1
E0004586,N0004834,N0004835,main,79.99999999995741,draft,provisional,s5c_flows,102.5569,154.222,0.008392,3.4908,merrimack,4.151919,1.0071,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.6619787516759,324.22197875167615,6.4377221760584575,7.182775886995728,6.1877221760584575,6.932775886995728,0.5858769891557892,0.30200177290567864,2.275790580636851,0,,0.0,none,P259,1
E0004587,N0004835,N0004836,main,79.99999999995741,draft,provisional,s5c_flows,102.5569,154.222,0.009059,3.4908,merrimack,4.152586,1.0871,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,324.22197875167615,323.7819787516764,7.182775886995728,7.740299080354873,6.932775886995728,7.490299080354873,0.5859040158029146,0.3020267147423883,2.275685602709929,0,,0.0,none,P259,1
E0004588,N0004836,N0004249,main,9.966748800107391,draft,provisional,s5c_flows,105.0556,158.656,0.009726,3.4806,merrimack,4.241862,1.1671,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.7819787516764,323.7271616332758,7.740299080354873,7.713908923364841,7.490299080354873,7.463908923364841,0.5894907812891663,0.30535078230416235,0.2817897841226897,0,,0.0,none,P259,1
E0004589,N0004837,N0004838,main,5.656854249492381,auto_block,provisional,s5c_flows,7.2559,4.442,0.019754,3.6221,held,0.323941,2.3704,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,324.29069350451977,324.2482670976486,8.48442246227711,8.55043895703892,8.23442246227711,8.30043895703892,0.29831751556468733,0.08221915421215256,0.3160421337638903,0,,0.0,none,P257,1
E0004590,N0004838,N0004839,main,30.805843601498726,auto_block,provisional,s5c_flows,7.2559,4.442,0.019801,3.6221,held,0.323988,2.3761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2482670976486,324.09423787964107,8.55043895703892,8.62640421020268,8.30043895703892,8.37640421020268,0.2593019193091448,0.09043865022474715,1.9800498509983002,0,,0.0,none,P257,1
E0004591,N0004839,N0004840,main,59.99999999994934,auto_block,provisional,s5c_flows,7.2559,4.442,0.020057,3.6221,held,0.324245,2.4069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.09423787964107,323.79423787964134,8.62640421020268,8.863934727780531,8.37640421020268,8.613934727780531,0.2593679962633285,0.09047173796515603,3.8555257950324977,0,,0.0,none,P257,1
E0004592,N0004840,N0004841,main,59.99999999993927,auto_block,provisional,s5c_flows,15.045,8.442,0.020557,3.6221,held,0.65128,2.4669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.79423787964134,323.4942378796417,8.863934727780531,8.914636632077077,8.613934727780531,8.664636632077077,0.3236858441918158,0.12518456189572452,3.089415301728145,0,,0.0,none,P257,1
E0004593,N0004841,N0004842,main,10.103395660632813,auto_block,provisional,s5c_flows,15.045,8.442,0.021057,3.6221,held,0.65178,2.5269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4942378796417,323.4437209013385,8.914636632077077,8.936100876005241,8.664636632077077,8.686100876005241,0.3237638177849077,0.12522974826555516,0.5201011305997241,0,,0.0,none,P257,1
E0004594,N0004842,N0004843,main,70.00000000006995,auto_block,provisional,s5c_flows,15.045,8.442,0.021142,3.6221,held,0.651865,2.537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4437209013385,323.09372090133814,8.936100876005241,9.33172465530248,8.686100876005241,9.08172465530248,0.3237770690044562,0.1252374282271554,3.603302328528323,0,,0.0,none,P257,1
E0004595,N0004843,N0004844,main,70.00000000006995,auto_block,provisional,s5c_flows,15.045,8.442,0.021725,3.6221,held,0.652448,2.607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.09372090133814,322.7437209013378,9.33172465530248,9.801017868193469,9.08172465530248,9.551017868193469,0.32386792320585645,0.1252900902600314,3.602291499322943,0,,0.0,none,P257,1
E0004596,N0004844,N0004845,main,69.99999999976244,auto_block,provisional,s5c_flows,15.045,8.442,0.022308,3.6221,held,0.653031,2.677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7437209013378,322.39372090133895,9.801017868193469,10.281572067411048,9.551017868193469,10.031572067411048,0.323958718865309,0.12534272880687142,3.601281887856111,0,,0.0,none,P257,1
E0004597,N0004845,N0004257,main,15.319762528376302,auto_block,provisional,s5c_flows,15.045,8.442,0.022892,3.6221,held,0.653615,2.747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.39372090133895,322.3171220886971,10.281572067411048,10.26704539177166,10.031572067411048,10.01704539177166,0.3240496116597865,0.1253954341288907,0.7879329778089775,0,,0.0,none,P257,1
E0004598,N0004846,N0004847,sub main,15.166467790427303,draft,drafted,s5c_flows,294.9,393.372,0.132025,3.072,merrimack,10.617214,15.8431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.60726521642766,321.53143287747554,10.004093426150462,10.078766097133837,9.754093426150462,9.828766097133837,0.7295339703893122,0.5180409929600667,0.34648758444914707,0,,0.0,none,P285,0
E0004599,N0004847,N0004848,sub main,60.00000000002112,draft,drafted,s5c_flows,294.9,393.372,0.132152,3.072,merrimack,10.61734,15.8582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.53143287747554,321.2314328774754,10.078766097133837,10.583630599087087,9.828766097133837,10.333630599087087,0.7295360982277402,0.5180446717670282,1.370734090375581,0,,0.0,none,P285,0
E0004600,N0004848,N0004849,sub main,60.000000000072035,draft,drafted,s5c_flows,294.9,393.372,0.132652,3.072,merrimack,10.61784,15.9182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2314328774754,320.93143287747506,10.583630599087087,10.946405257290564,10.333630599087087,10.696405257290564,0.7295445417588746,0.5180592701587818,1.3707182259088377,0,,0.0,none,P285,0
E0004601,N0004849,N0004850,sub main,18.10964776189397,draft,drafted,s5c_flows,294.9,393.372,0.133152,3.072,merrimack,10.61834,15.9782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.93143287747506,320.8408846386656,10.946405257290564,11.108242558600011,10.696405257290564,10.858242558600011,0.7295529848552812,0.5180738684729691,0.4137156162250577,0,,0.0,none,P285,0
E0004602,N0004850,N0004851,sub main,60.000000000126654,draft,drafted,s5c_flows,294.9,393.372,0.133303,3.072,merrimack,10.618491,15.9963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8408846386656,320.540884638665,11.108242558600011,11.534097050788148,10.858242558600011,11.284097050788148,0.7295555345849314,0.5180782771486079,1.3706975721471903,0,,0.0,none,P285,0
E0004603,N0004851,N0004852,sub main,59.999999999876955,draft,drafted,s5c_flows,294.9,393.372,0.133803,3.072,merrimack,10.618991,16.0563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.540884638665,320.2408846386656,11.534097050788148,12.198507451178159,11.284097050788148,11.948507451178159,0.72956397711536,0.5180928753618441,1.3706817103989597,0,,0.0,none,P285,0
E0004604,N0004852,N0004257,sub main,17.05957365997259,draft,drafted,s5c_flows,294.9,393.372,0.134303,3.072,merrimack,10.619491,16.1163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.88939208984374,330.8040942215439,1.5500000000000114,1.7800732589248582,1.3000000000000114,1.5300732589248582,0.7295724192111188,0.518107473497577,0.38971625047675135,0,,0.0,none,P285,0
E0004605,N0004853,N0004854,lateral,6.208849183640789,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,416.7528477524202,416.71249023272657,1.550069728048527,1.5874670426640591,1.300069728048527,1.3374670426640591,0.14749918747267127,0.03506296930500222,0.7015687442110111,0,,0.0,none,P254,1
E0004606,N0004854,N0004290,lateral,12.806248474865697,auto_block,provisional,s5c_flows,1.0798,1.456,5.2e-05,3.6221,held,0.045319,0.0062,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,416.71249023272657,416.57162149950307,1.5874670426640591,1.5535616059656832,1.3374670426640591,1.3035616059656832,0.17632207130369953,0.031128176455519713,1.210497772643944,0,,0.0,none,P254,1
E0004607,N0004855,N0004856,main,6.0,auto_block,provisional,s5c_flows,12.9584,18.538,0.008096,3.6221,held,0.551345,0.9716,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,412.6178492639063,412.5758492639063,4.888559427499956,4.949388773203054,4.638559427499956,4.699388773203054,0.3452780127271871,0.10688152924274544,0.28962168546484457,0,,0.0,none,P254,1
E0004608,N0004856,N0004857,main,19.1049731745428,auto_block,provisional,s5c_flows,12.9584,18.538,0.008146,3.6221,held,0.551395,0.9776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.5758492639063,412.4803243980336,4.949388773203054,5.291983951575787,4.699388773203054,5.041983951575787,0.3071593863473961,0.115779919871111,1.0366481824377192,0,,0.0,none,P254,1
