EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004609,N0004857,N0004858,main,14.422205101855956,auto_block,provisional,s5c_flows,15.1179,21.45,0.008306,3.6221,held,0.642088,0.9967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4803243980336,412.4082133725243,5.291983951575787,5.679646734897574,5.041983951575787,5.429646734897574,0.32224462333470405,0.124350747673148,0.7459242687852972,0,,0.0,none,P254,1
E0004610,N0004858,N0004859,main,11.661903789690601,auto_block,provisional,s5c_flows,16.1977,22.906,0.008426,3.6221,held,0.687476,1.0111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4082133725243,412.3499038535758,5.679646734897574,5.8484604042366755,5.429646734897574,5.5984604042366755,0.32922232987988015,0.12841218771353918,0.5903763065902181,0,,0.0,none,P254,1
E0004611,N0004859,N0004290,main,16.55294535724685,auto_block,provisional,s5c_flows,16.1977,22.906,0.008523,3.6221,held,0.687573,1.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3499038535758,412.2671391267896,5.8484604042366755,5.858043978679177,5.5984604042366755,5.608043978679177,0.32923688088805475,0.12842072196895044,0.8379450743083208,0,,0.0,none,P254,1
E0004612,N0004860,N0004861,main,17.044070512892333,auto_road,derived,s5c_flows,10.252,13.824,0.009078,3.6221,held,0.438868,1.0894,17.044,0.0,W11a-XG01072,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.1610515767094,415.0758312241449,3.237294370556242,3.205907057105094,2.987294370556242,2.955907057105094,0.2857253271273971,0.10408676502604955,0.9941990258178296,0,,0.0,none,P254,1
E0004613,N0004861,N0004862,main,4.5759641586533535,auto_road,derived,s5c_flows,10.252,13.824,0.00922,3.6221,held,0.43901,1.1064,4.576,0.0,W11a-XG01073,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,415.0758312241449,415.03464754671705,3.205907057105094,3.2127889767204465,2.955907057105094,2.9627889767204465,0.3503022612796427,0.09062403240362363,0.21771503567316913,0,,0.0,none,P254,1
E0004614,N0004862,N0004863,main,9.20535403613333,auto_road,derived,s5c_flows,10.252,13.824,0.009258,3.6221,held,0.439048,1.111,9.205,0.0,W11a-XG01074,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.03464754671705,414.9886207765364,3.2127889767204465,3.2678184324479957,2.9627889767204465,3.0178184324479957,0.2857626031818798,0.10410661301399668,0.5368881916688019,0,,0.0,none,P254,1
E0004615,N0004863,N0004864,main,9.412308339601635,auto_road,derived,s5c_flows,10.252,13.824,0.009335,3.6221,held,0.439125,1.1202,9.412,0.0,W11a-XG01075,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9886207765364,414.9415592348384,3.2678184324479957,3.297729095239731,3.0178184324479957,3.047729095239731,0.28577854571133887,0.10411510227976892,0.548927860450663,0,,0.0,none,P254,1
E0004616,N0004864,N0004865,main,67.47336394521555,auto_road,derived,s5c_flows,10.252,13.824,0.009413,3.6221,held,0.439203,1.1296,67.473,0.0,W11a-XG01076,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9415592348384,414.6041924151123,3.297729095239731,3.4375556317626774,3.047729095239731,3.1875556317626774,0.2857946932480004,0.10412370102478866,3.9348388627277657,0,,0.0,none,P254,1
E0004617,N0004865,N0004866,main,13.76586502719785,auto_road,derived,s5c_flows,10.252,13.824,0.009976,3.6221,held,0.439765,1.1971,13.766,0.0,W11a-XG01077,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6041924151123,414.53536308997633,3.4375556317626774,3.409155952992421,3.1875556317626774,3.159155952992421,0.2859109777259755,0.10418563316821175,0.8024563646049419,0,,0.0,none,P254,1
E0004618,N0004866,N0004867,main,4.445627457243194,auto_road,derived,s5c_flows,10.252,13.824,0.01009,3.6221,held,0.43988,1.2109,4.446,0.0,W11a-XG01078,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,414.53536308997633,414.49535244286113,3.409155952992421,3.415139500498242,3.159155952992421,3.165139500498242,0.35052436672766357,0.09070698537014596,0.2113798582556735,0,,0.0,none,P254,1
E0004619,N0004867,N0004868,main,5.966759066517512,auto_road,derived,s5c_flows,10.252,13.824,0.010128,3.6221,held,0.439917,1.2153,5.967,0.0,W11a-XG01079,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,414.49535244286113,414.4535851293955,3.415139500498242,3.411771315917008,3.165139500498242,3.161771315917008,0.3213504040904663,0.09623575317672192,0.30946276455891,0,,0.0,none,P254,1
E0004620,N0004868,N0004869,main,9.624188755572346,auto_road,derived,s5c_flows,10.252,13.824,0.010177,3.6221,held,0.439967,1.2213,9.624,0.0,W11a-XG01080,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4535851293955,414.40546418561763,3.411771315917008,3.3700179921167432,3.161771315917008,3.1200179921167432,0.28595274795535963,0.10420788365276032,0.5609428378399304,0,,0.0,none,P254,1
E0004621,N0004869,N0004870,main,17.958807120178875,auto_road,derived,s5c_flows,10.252,13.824,0.010257,3.6221,held,0.440047,1.2309,17.959,0.0,W11a-XG01081,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.40546418561763,414.31567015001673,3.3700179921167432,3.3472631995926463,3.1200179921167432,3.0972631995926463,0.2859692868281002,0.10421669429128858,1.046662931264022,0,,0.0,none,P254,1
E0004622,N0004870,N0004306,main,13.722695957241296,auto_road,derived,s5c_flows,10.252,13.824,0.010407,3.6221,held,0.440197,1.2489,13.723,0.0,W11a-XG01082,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.31567015001673,414.2470566702305,3.3472631995926463,3.4694655465663686,3.0972631995926463,3.2194655465663686,0.286000291418218,0.10423321204583061,0.799690091759068,0,,0.0,none,P254,1
E0004623,N0004871,N0004872,lateral,9.486832980505138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.0103156018534,416.96288143695085,1.5504143786153577,1.5548492759397732,1.3004143786153577,1.3048492759397732,0.13489621704043256,0.037230723305707175,1.1721150264801523,0,,0.0,none,P254,1
E0004624,N0004872,N0004873,lateral,20.12461179749811,auto_block,provisional,s5c_flows,2.1596,2.912,7.9e-05,3.6221,held,0.090613,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.96288143695085,416.86225837796337,1.5548492759397732,1.5987401571928785,1.3048492759397732,1.3487401571928785,0.17070219229734193,0.05068560496628713,1.964885114309052,0,,0.0,none,P254,1
E0004625,N0004873,N0004874,lateral,47.91877909151545,auto_block,provisional,s5c_flows,2.9012,3.912,0.000247,3.6221,held,0.121871,0.0296,30.915,0.0,W11a-XG01083,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,416.8332443210361,416.28217836148366,1.6277542141201593,1.590197126797591,1.3777542141201593,1.340197126797591,0.2505284291824408,0.04779173737691397,3.187847067090062,0,,0.0,none,P254,1
E0004626,N0004874,N0004875,lateral,7.469776130545733,auto_block,provisional,s5c_flows,2.9012,3.912,0.000646,3.6221,held,0.122271,0.0775,7.47,0.0,W11a-XG01084,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,416.28217836148366,416.24109459276565,1.590197126797591,1.5894107783281015,1.340197126797591,1.3394107783281015,0.19491576036558744,0.05672552962196739,0.6387183294409927,0,,0.0,none,P254,1
E0004627,N0004875,N0004876,lateral,4.470245812677994,auto_block,provisional,s5c_flows,2.9012,3.912,0.000708,3.6221,held,0.122333,0.085,4.47,0.0,W11a-XG01085,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,416.24109459276565,416.20086238045155,1.5894107783281015,1.7231488500171963,1.3394107783281015,1.4731488500171963,0.23074243297755,0.05064353583232037,0.32288858150860966,0,,0.0,none,P254,1
E0004628,N0004876,N0004877,lateral,29.993023039579587,auto_block,provisional,s5c_flows,2.9012,3.912,0.000746,3.6221,held,0.12237,0.0895,28.414,0.0,W11a-XG01086,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.20086238045155,416.05089726525364,1.7231488500171963,2.0704101077932364,1.4731488500171963,1.8204101077932364,0.18868828222852904,0.05801369450802121,2.649256813525359,0,,0.0,none,P254,1
E0004629,N0004877,N0004878,lateral,33.685866597753524,auto_block,provisional,s5c_flows,2.9012,3.912,0.000996,3.6221,held,0.12262,0.1195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.05089726525364,415.8824679322649,2.0704101077932364,2.4818509153913624,1.8204101077932364,2.2318509153913624,0.18881607277007653,0.058067112360946554,2.9734285949598145,0,,0.0,none,P254,1
E0004630,N0004878,N0004879,lateral,23.09313460112663,auto_block,provisional,s5c_flows,2.9012,3.912,0.001276,3.6221,held,0.122901,0.1531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8824679322649,415.76700225925924,2.4818509153913624,2.673122252459507,2.2318509153913624,2.423122252459507,0.18895949133777254,0.058127085589209454,2.036868187782352,0,,0.0,none,P254,1
E0004631,N0004879,N0004880,lateral,7.7844928696749305,auto_block,provisional,s5c_flows,2.9012,3.912,0.001469,3.6221,held,0.123093,0.1762,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,415.76700225925924,415.72418754847604,2.673122252459507,2.7459967776958365,2.423122252459507,2.4959967776958365,0.19534980252290504,0.05689707675113495,0.6641498796125127,0,,0.0,none,P254,1
E0004632,N0004880,N0004881,lateral,52.06848278720689,auto_block,provisional,s5c_flows,2.9012,3.912,0.001534,3.6221,held,0.123158,0.184,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.72418754847604,415.4378108931464,2.7459967776958365,2.970270161541123,2.4959967776958365,2.720270161541123,0.19538403778017885,0.056910616109094286,4.441550375930888,0,,0.0,none,P254,1
E0004633,N0004881,N0004306,lateral,52.35514881254927,auto_block,provisional,s5c_flows,2.9012,3.912,0.001967,3.6221,held,0.123592,0.2361,41.576,0.0,W11a-XG01087,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.4378108931464,415.14985757467736,2.970270161541123,2.5666646421195196,2.720270161541123,2.3166646421195196,0.1956122998420105,0.05700092096918327,4.460792160039252,0,,0.0,none,P254,1
E0004634,N0004882,N0004371,lateral,59.3039665162954,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.68488983891825,359.3883700063368,1.5505532763161227,2.2849698374132004,1.3005532763161227,2.0349698374132004,0.17065230391004918,0.050665805354795285,5.7918904069366794,0,,0.0,none,P36,1
E0004635,N0004883,N0004884,lateral,40.000000000212836,draft,drafted,s5c_flows,20.1777,27.208,0.004448,3.6221,held,0.850348,0.5338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.50413469462035,354.3041346946193,6.7649082741296525,7.978580149130721,6.5149082741296525,7.728580149130721,0.35180782743824857,0.14198738276637274,1.8949739450786702,0,,0.0,none,P36,1
E0004636,N0004884,N0004885,lateral,9.404437217267828,draft,drafted,s5c_flows,24.6273,33.208,0.004781,3.6221,held,1.037222,0.5738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3041346946193,354.25711250853294,7.978580149130721,8.022245401623309,7.728580149130721,7.772245401623309,0.37413192305179055,0.1560667130119368,0.41894479094236436,0,,0.0,none,P36,1
E0004637,N0004885,N0004371,lateral,74.15853196370087,draft,drafted,s5c_flows,24.6273,33.208,0.00486,3.6221,held,1.0373,0.5832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.25711250853294,353.88631984871444,8.022245401623309,7.787019995035564,7.772245401623309,7.537019995035564,0.3741406030761882,0.1560723183184905,3.30350548046949,0,,0.0,none,P36,1
E0004638,N0004886,N0004377,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.001477,3.6221,held,0.046744,0.1772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.87292505476137,418.82267567665576,7.212463128832383,5.076250104594237,6.962463128832383,4.826250104594237,0.13639106648544874,0.03776192433240952,1.2280710997780158,0,,0.0,none,P59,1
E0004639,N0004887,N0004888,lateral,24.999999999946205,auto_link,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,23.437,0.0,W11a-XG01088,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,420.50760253892713,419.98260253892823,1.6339379884166192,1.6424279786498914,1.3839379884166192,1.3924279786498914,0.19197143490437962,0.022839910864524998,2.1704618026807503,0,,0.0,none,P59,1
E0004640,N0004888,N0004889,lateral,75.00000000011413,auto_link,provisional,s5c_flows,0.7416,1.0,0.000208,3.6221,held,0.031298,0.025,27.0,0.0,W11a-XG01089,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.98260253892823,419.60760253892767,1.6424279786498914,3.530275879041085,1.3924279786498914,3.280275879041085,0.11873416655011293,0.03166010490505525,10.52771949575548,0,,0.0,none,P59,1
E0004641,N0004889,N0004890,lateral,26.29248470049359,auto_link,provisional,s5c_flows,0.7416,1.0,0.000833,3.6221,held,0.031923,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.60760253892767,419.4761401154252,3.530275879041085,3.56084718926229,3.280275879041085,3.31084718926229,0.11955429362174627,0.03193511677770247,3.6653478939701762,0,,0.0,none,P59,1
E0004642,N0004890,N0004891,lateral,13.707515299564095,auto_link,provisional,s5c_flows,0.7416,1.0,0.001052,3.6221,held,0.032143,0.1263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4761401154252,419.4076025389274,3.56084718926229,3.4419152833382327,3.31084718926229,3.1919152833382327,0.11984033824323134,0.03203122963970309,1.9063580066202936,0,,0.0,none,P59,1
E0004643,N0004891,N0004892,lateral,12.693242265324077,auto_link,provisional,s5c_flows,0.7416,1.0,0.001167,3.6221,held,0.032257,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4076025389274,419.3441363276008,3.4419152833382327,3.879832178258596,3.1919152833382327,3.629832178258596,0.1199880296633612,0.0320808941721237,1.7631261914120766,0,,0.0,none,P59,1
E0004644,N0004892,N0004377,lateral,15.556349186104045,auto_link,provisional,s5c_flows,0.7416,1.0,0.001272,3.6221,held,0.032363,0.1527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3441363276008,419.26635458167027,3.879832178258596,4.632571199579729,3.629832178258596,4.382571199579729,0.1201250336128953,0.03212698869669631,2.15835516242665,0,,0.0,none,P59,1
E0004645,N0004893,N0004894,lateral,79.9999999997888,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,310.88759375207417,310.4875937520752,1.5501198709727078,2.271073240112287,1.3001198709727078,2.021073240112287,0.0,0.0,0.0,0,,0.0,none,P02,1
E0004646,N0004894,N0004895,lateral,80.00000000023618,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.4875937520752,310.08759375207404,2.271073240112287,2.837760251832208,2.021073240112287,2.587760251832208,0.02707650925836869,0.006486735279580463,49.24317682956745,0,,0.0,none,P02,1
E0004647,N0004895,N0004896,lateral,79.9999999997888,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.08759375207404,309.6875937520751,2.837760251832208,3.502622312378037,2.587760251832208,3.252622312378037,0.03627664604823133,0.008471871530691982,36.75459223978673,0,,0.0,none,P02,1
E0004648,N0004896,N0004897,lateral,80.00000000024673,draft,provisional,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.6875937520751,309.28759375207386,3.502622312378037,4.128818601441765,3.252622312378037,3.8788186014417647,0.04276595273830868,0.009952403082868239,31.177449535529192,0,,0.0,none,P02,1
E0004649,N0004897,N0004898,lateral,79.9999999997888,draft,provisional,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.28759375207386,308.8875937520749,4.128818601441765,4.942820066284469,3.8788186014417647,4.692820066284469,0.04793371576991743,0.011177254525699537,27.816189751068617,0,,0.0,none,P02,1
E0004650,N0004898,N0004899,lateral,80.00000000023618,draft,provisional,s5c_flows,0.0,0.0,0.003333,3.6221,held,0.003333,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.8875937520749,308.48759375207374,4.942820066284469,5.609818357301265,4.692820066284469,5.359818357301265,0.05228886484062241,0.012240269398449827,25.499374243470356,0,,0.0,none,P02,1
E0004651,N0004899,N0004383,lateral,5.033382245935406,draft,provisional,s5c_flows,0.0,0.0,0.004,3.6221,held,0.004,0.48,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,308.48759375207374,308.44732669410627,5.609818357301265,5.657714809799984,5.359818357301265,5.407714809799984,0.06559479263848376,0.011883272934359729,1.2789079852919032,0,,0.0,none,P02,1
E0004652,N0004900,N0004901,lateral,50.000000000030965,draft,provisional,s5c_flows,0.0,0.0,0.006627,3.6221,held,0.006627,0.7953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.1936063979328,308.9436063979326,4.638485887223453,5.046109178239249,4.388485887223453,4.796109178239249,0.06789972095459923,0.01627395989838512,12.273000855055843,0,,0.0,none,P02,1
E0004653,N0004901,N0004902,lateral,49.999999999948095,draft,provisional,s5c_flows,0.0,0.0,0.007044,3.6221,held,0.007044,0.8453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.9436063979326,308.6936063979329,5.046109178239249,5.112637498551464,4.796109178239249,4.862637498551464,0.06946116737712792,0.01669613079236712,11.997110972927114,0,,0.0,none,P02,1
E0004654,N0004902,N0004903,lateral,5.000000000055989,draft,provisional,s5c_flows,0.0,0.0,0.007461,3.6221,held,0.007461,0.8953,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,308.6936063979329,308.65360639793244,5.112637498551464,5.17454911964569,4.862637498551464,4.92454911964569,0.08305118506378617,0.015396347131111349,1.003397281691569,0,,0.0,none,P02,1
E0004655,N0004903,N0004384,lateral,61.19754584219452,draft,provisional,s5c_flows,0.0,0.0,0.007502,3.6221,held,0.007502,0.9003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.65360639793244,308.34761866872145,5.17454911964569,6.696692854716048,4.92454911964569,6.446692854716048,0.07110545741151623,0.01714430065998615,14.344315253708166,0,,0.0,none,P02,1
E0004656,N0004904,N0004905,lateral,80.00000000018763,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,310.67499764762704,310.2749976476261,1.6376854578417124,2.245143953936406,1.3876854578417124,1.995143953936406,0.0,0.0,0.0,0,,0.0,none,P02,1
E0004657,N0004905,N0004906,lateral,79.99999999971872,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.2749976476261,309.8749976476275,2.245143953936406,2.859102694169394,1.995143953936406,2.609102694169394,0.02707650925836869,0.006486735279580463,49.24317682924894,0,,0.0,none,P02,1
E0004658,N0004906,N0004907,lateral,80.00000000018763,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.8749976476275,309.47499764762654,2.859102694169394,3.3732384363578376,2.609102694169394,3.1232384363578376,0.03627664604823133,0.008471871530691982,36.754592239969966,0,,0.0,none,P02,1
E0004659,N0004907,N0004908,lateral,79.99999999971872,draft,provisional,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.47499764762654,309.0749976476279,3.3732384363578376,4.081740633622076,3.1232384363578376,3.8317406336220756,0.04276595273830868,0.009952403082868239,31.17744953532342,0,,0.0,none,P02,1
E0004660,N0004908,N0004909,lateral,80.00000000018763,draft,provisional,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.0749976476279,308.674997647627,4.081740633622076,4.734914461748019,3.8317406336220756,4.484914461748019,0.04793371576991743,0.011177254525699537,27.81618975120729,0,,0.0,none,P02,1
E0004661,N0004909,N0004910,lateral,80.00000000017809,draft,provisional,s5c_flows,0.0,0.0,0.003333,3.6221,held,0.003333,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.674997647627,308.2749976476261,4.734914461748019,5.168483797686406,4.484914461748019,4.918483797686406,0.05228886484062241,0.012240269398449827,25.49937424345184,0,,0.0,none,P02,1
E0004662,N0004910,N0004911,lateral,35.57551520464444,draft,provisional,s5c_flows,0.0,0.0,0.004,3.6221,held,0.004,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.2749976476261,308.0971200716029,5.168483797686406,5.5435659635533625,4.918483797686406,5.2935659635533625,0.05609802341975659,0.013192647271125874,10.56944999602115,0,,0.0,none,P02,1
E0004663,N0004911,N0004383,lateral,85.05383192112396,draft,provisional,s5c_flows,0.0,0.0,0.004296,3.6221,held,0.004296,0.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.0971200716029,307.67185091199724,5.5435659635533625,6.43319059190901,5.2935659635533625,6.18319059190901,0.057651701495457314,0.013587085972793539,24.58841332659997,0,,0.0,none,P02,1
E0004664,N0004912,N0004913,lateral,8.602325267042627,auto_block,provisional,s5c_flows,5.9329,8.0,0.000654,3.6221,held,0.249375,0.0785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4446377213385,314.4016260950033,2.12430148764588,2.194595828824845,1.8743014876458801,1.9445958288248448,0.23829816788503733,0.08018310059160935,0.6016499793368578,0,,0.0,none,P02,1
E0004665,N0004913,N0004409,lateral,51.66008813271068,auto_block,provisional,s5c_flows,7.4161,10.0,0.000726,3.6221,held,0.311627,0.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4016260950033,314.1433256543397,2.194595828824845,2.853317412066531,1.9445958288248448,2.603317412066531,0.2560788037306277,0.08883098769681921,3.3622519956169783,0,,0.0,none,P02,1
E0004666,N0004914,N0004915,main,80.00000000005825,draft,drafted,s5c_flows,0.0,0.0,0.011679,3.6221,held,0.011679,1.4015,69.434,0.0,W11a-XG01090,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.4421598047519,307.0421598047516,5.6292513280606045,6.395218124935923,5.3792513280606045,6.145218124935923,0.08364209784953014,0.02068085878057399,15.940936055106299,0,,0.0,none,P02,1
E0004667,N0004915,N0004916,main,80.00000000012975,draft,drafted,s5c_flows,0.0,0.0,0.012346,3.6221,held,0.012346,1.4815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.0421598047516,306.6421598047509,6.395218124935923,6.907126083920957,6.145218124935923,6.657126083920957,0.08534354991664958,0.02117688800998771,15.623129511693502,0,,0.0,none,P02,1
E0004668,N0004916,N0004917,main,79.99999999972651,draft,drafted,s5c_flows,0.0,0.0,0.013012,3.6221,held,0.013012,1.5615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.6421598047509,306.2421598047523,6.907126083920957,7.607632675716445,6.657126083920957,7.357632675716445,0.0869808828580977,0.021657797603530676,15.329038859078969,0,,0.0,none,P02,1
E0004669,N0004917,N0004918,main,22.308112735054195,draft,drafted,s5c_flows,0.0,0.0,0.013679,3.6221,held,0.013679,1.6415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.2421598047523,306.13061924107706,7.607632675716445,7.799617575329194,7.357632675716445,7.549617575329194,0.08856420926024501,0.02212616457372904,4.198105329716589,0,,0.0,none,P02,1
E0004670,N0004918,N0004919,main,32.691887265004546,draft,drafted,s5c_flows,0.0,0.0,0.013865,3.6221,held,0.013865,1.6638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.13061924107706,305.96715980475204,7.799617575329194,8.292178574154207,7.549617575329194,8.042178574154207,0.08899628900819971,0.022254544267270443,6.122331546879156,0,,0.0,none,P02,1
E0004671,N0004919,N0004920,main,90.00000000002875,draft,drafted,s5c_flows,0.0,0.0,0.014137,3.6221,held,0.014137,1.6965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.96715980475204,305.5171598047519,8.292178574154207,8.56545127923249,8.042178574154207,8.31545127923249,0.0896210634800677,0.02244060526119221,16.737136804163107,0,,0.0,none,P02,1
E0004672,N0004920,N0004921,main,89.99999999997124,draft,drafted,s5c_flows,0.0,0.0,0.014887,3.6221,held,0.014887,1.7865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.5171598047519,305.067159804752,8.56545127923249,9.10325035149799,8.31545127923249,8.85325035149799,0.09130221694175254,0.022943767501127338,16.428954851736684,0,,0.0,none,P02,1
E0004673,N0004921,N0004922,main,90.0000000000426,draft,drafted,s5c_flows,0.0,0.0,0.015637,3.6221,held,0.015637,1.8765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.067159804752,304.6171598047518,9.10325035149799,9.602261581966957,8.85325035149799,9.352261581966957,0.09292632793909049,0.023433317490493516,16.141819366669694,0,,0.0,none,P02,1
E0004674,N0004922,N0004923,main,6.2486471076078125,draft,drafted,s5c_flows,0.0,0.0,0.016387,3.6221,held,0.016387,1.9665,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,304.6171598047518,304.57654359855235,9.602261581966957,9.653375835041402,9.352261581966957,9.403375835041402,0.10325205080547756,0.022532622831822974,1.0086397088260577,0,,0.0,none,P02,1
E0004675,N0004923,N0004924,main,8.751352892561444,draft,drafted,s5c_flows,0.0,0.0,0.016439,3.6221,held,0.016439,1.9727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.57654359855235,304.53278683408956,9.653375835041402,9.705311310441687,9.403375835041402,9.455311310441687,0.09460502465396978,0.023942882019221817,1.5417350407779888,0,,0.0,none,P02,1
E0004676,N0004924,N0004925,main,39.9999999997207,draft,drafted,s5c_flows,0.0,0.0,0.016512,3.6221,held,0.016512,1.9815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.53278683408956,304.33278683409094,9.705311310441687,11.219611847549686,9.455311310441687,10.969611847549686,0.09475501274159362,0.023988586283090613,7.035687583938997,0,,0.0,none,P02,1
E0004677,N0004925,N0004384,main,33.57485019089324,draft,drafted,s5c_flows,0.0,0.0,0.016846,3.6221,held,0.016846,2.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.33278683409094,304.16491258313647,11.219611847549686,10.87939894030103,10.969611847549686,10.62939894030103,0.0954355200148772,0.024196311419985767,5.863444097414208,0,,0.0,none,P02,1
E0004678,N0004926,N0004927,lateral,81.0123866570599,draft,provisional,s5c_flows,5.1913,7.0,0.0,3.6221,held,0.217631,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,316.3044111355219,315.8993492022366,1.5525529758062362,2.4526100262790465,1.3025529758062362,2.2026100262790465,0.22798896880227487,0.07533946610521916,5.922244621647938,0,,0.0,none,P02,1
E0004679,N0004927,N0004928,lateral,64.27968898416019,draft,provisional,s5c_flows,5.1913,7.0,0.000675,3.6221,held,0.218306,0.081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8993492022366,315.57795075731576,2.4526100262790465,2.6074130122154884,2.2026100262790465,2.3574130122154884,0.22821890936224867,0.07544614214004422,4.694300541220706,0,,0.0,none,P02,1
E0004680,N0004928,N0004929,lateral,60.63703957590594,draft,provisional,s5c_flows,5.1913,7.0,0.001211,3.6221,held,0.218842,0.1453,59.121,0.0,W11a-XG01091,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.57795075731576,315.2747655594362,2.6074130122154884,2.8437952315794064,2.3574130122154884,2.5937952315794064,0.2284011413920564,0.07553072878733866,4.424747267485623,0,,0.0,none,P02,1
E0004681,N0004929,N0004930,lateral,62.47368414057278,draft,provisional,s5c_flows,5.1913,7.0,0.001716,3.6221,held,0.219347,0.2059,33.522,0.0,W11a-XG01092,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2747655594362,314.96239713873337,2.8437952315794064,3.9016775682978846,2.5937952315794064,3.6516775682978846,0.2285725453744386,0.07561032486625716,4.555350544414016,0,,0.0,none,P02,1
E0004682,N0004930,N0004931,lateral,31.238304685505923,draft,provisional,s5c_flows,5.1913,7.0,0.002237,3.6221,held,0.219867,0.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.96239713873337,314.8062056153058,3.9016775682978846,4.155830517506672,3.6516775682978846,3.905830517506672,0.22874874922572877,0.07569218575495731,2.276027358345614,0,,0.0,none,P02,1
E0004683,N0004931,N0004403,lateral,70.61298652878915,draft,provisional,s5c_flows,5.1913,7.0,0.002497,3.6221,held,0.220128,0.2996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.8062056153058,314.4531406826619,4.155830517506672,4.205092959916215,3.905830517506672,3.9550929599162146,0.22883707895282424,0.07573323571259258,5.142886433434033,0,,0.0,none,P02,1
E0004684,N0004932,N0004933,sub main,80.00000000019618,draft,provisional,s5c_flows,1423.7579,1891.9,0.390116,2.5391,merrimack,42.231159,46.8139,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,311.1598609919821,310.9198609919815,5.0415550236429,5.036559906455977,4.5915550236429,4.586559906455977,0.844487510064149,0.41950201048015134,1.578866848173184,0,,0.0,none,P02,1
E0004685,N0004933,N0004934,sub main,79.99999999979111,draft,provisional,s5c_flows,1423.7579,1891.9,0.390783,2.5391,merrimack,42.231826,46.8939,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,310.9198609919815,310.67986099198214,5.036559906455977,4.934061127158486,4.586559906455977,4.484061127158486,0.8444910054003018,0.41950570139026,1.5788603132579624,0,,0.0,none,P02,1
E0004686,N0004934,N0004935,sub main,4.636769935562026,draft,provisional,s5c_flows,1423.7579,1891.9,0.391449,2.5391,merrimack,42.232493,46.9739,0.0,0.0,,400,GRP,0.9,0.205,table11,minimum,velocity,1.0,310.67986099198214,310.6381300625621,4.934061127158486,4.969841128844166,4.484061127158486,4.519841128844166,1.2631376362398223,0.3117175476623132,0.06118058452923914,0,,0.0,none,P02,1
E0004687,N0004935,N0004936,sub main,40.36323006442833,draft,provisional,s5c_flows,1423.7579,1891.9,0.391488,2.5391,merrimack,42.232531,46.9786,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,310.6381300625621,310.53722198740104,4.969841128844166,5.172098080958335,4.519841128844166,4.722098080958335,0.7890281940067733,0.4416981729359474,0.8525937427630509,0,,0.0,none,P02,1
E0004688,N0004936,N0004937,sub main,39.99999999990841,draft,provisional,s5c_flows,1423.7579,1891.9,0.391824,2.5391,merrimack,42.232868,47.0189,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,310.53722198740104,310.43722198740124,5.172098080958335,5.811038510645631,4.722098080958335,5.36103851064563,0.7890298181307075,0.4417001673685056,0.8449194838346437,0,,0.0,none,P02,1
E0004689,N0004937,N0004938,sub main,15.285043960990784,draft,provisional,s5c_flows,1423.7579,1891.9,0.392158,2.5391,merrimack,42.233201,47.0589,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,310.43722198740124,310.3913668555183,5.811038510645631,6.425191982372326,5.36103851064563,5.975191982372325,0.8444982107712482,0.41951331003630477,0.3016592923868075,0,,0.0,none,P02,1
E0004690,N0004938,N0004939,sub main,59.71495603922786,draft,provisional,s5c_flows,1423.7579,1891.9,0.392285,2.5391,merrimack,42.233329,47.0742,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,310.3913668555183,310.2122219874006,6.425191982372326,8.928464047755654,5.975191982372325,8.478464047755654,0.8444988815150156,0.4195140183285394,1.178508686163095,0,,0.0,none,P02,1
E0004691,N0004939,N0004940,sub main,35.0000000000349,draft,provisional,s5c_flows,1423.7579,1891.9,0.392783,2.5391,merrimack,42.233826,47.1339,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,310.2122219874006,310.10722198740046,8.928464047755654,7.6862655614276605,8.478464047755654,7.23626556142766,0.84450148586992,0.41951676848876174,0.6907428146594958,0,,0.0,none,P02,1
E0004692,N0004940,N0004941,sub main,49.99999999998172,draft,provisional,s5c_flows,1424.4995,1892.9,0.393074,2.5389,merrimack,42.253274,47.1689,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,310.10722198740046,309.95722198740054,7.6862655614276605,7.411125180568206,7.23626556142766,6.961125180568206,0.8446033746234691,0.4196243772764643,0.9866564098261332,0,,0.0,none,P02,1
E0004693,N0004941,N0004942,sub main,49.99999999998172,draft,provisional,s5c_flows,1424.4995,1892.9,0.393491,2.5389,merrimack,42.253691,47.2189,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,309.95722198740054,309.8072219874006,7.411125180568206,7.234098813380626,6.961125180568206,6.784098813380626,0.8446055588378313,0.4196266844494493,0.9866538582574413,0,,0.0,none,P02,1
E0004694,N0004942,N0004943,sub main,29.001355076512734,draft,provisional,s5c_flows,1425.2411,1893.9,0.393908,2.5388,merrimack,42.273263,47.2689,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,309.8072219874006,309.72021792217106,7.234098813380626,7.444302341500816,6.784098813380626,6.994302341500815,0.8447080536210103,0.41973496500121765,0.5722165378557442,0,,0.0,none,P02,1
E0004695,N0004943,N0004944,sub main,28.271615710908854,draft,provisional,s5c_flows,1425.9827,1894.9,0.394149,2.5386,merrimack,42.292659,47.2979,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,309.72021792217106,309.6354030750383,7.444302341500816,7.617282471836688,6.994302341500815,7.167282471836688,0.8448095844991923,0.41984225796012653,0.5577512422058284,0,,0.0,none,P02,1
E0004696,N0004944,N0004945,sub main,31.580810735610516,draft,provisional,s5c_flows,1426.7243,1895.9,0.394385,2.5385,merrimack,42.312047,47.3262,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,309.6354030750383,309.5406606428315,7.617282471836688,7.819751954824767,7.167282471836688,7.369751954824767,0.8449110315202657,0.41994949286499483,0.6229612656926042,0,,0.0,none,P02,1
E0004697,N0004945,N0004946,sub main,55.72817367214959,draft,provisional,s5c_flows,1427.4659,1896.9,0.394648,2.5383,merrimack,42.331462,47.3578,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,309.5406606428315,309.37347612181503,7.819751954824767,8.670072462169344,7.369751954824767,8.220072462169345,0.8450125777888905,0.42005686329530356,1.099158662189605,0,,0.0,none,P02,1
E0004698,N0004946,N0004947,sub main,25.41804480468707,draft,provisional,s5c_flows,1430.4324,1900.9,0.395113,2.5377,merrimack,42.408521,47.4135,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,309.37347612181503,309.297221987401,8.670072462169344,9.104541928614651,8.220072462169345,8.654541928614652,0.8454152053002046,0.4204828853196769,0.5010958845100101,0,,0.0,none,P02,1
E0004699,N0004947,N0004948,sub main,8.807724186591376,draft,provisional,s5c_flows,1432.6572,1903.9,0.395324,2.5372,merrimack,42.466166,47.4389,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,309.297221987401,309.253183366468,9.104541928614651,9.114980696031978,8.654541928614652,8.664980696031979,1.0211458167576994,0.3655811079005432,0.14375557408241169,0,,0.0,none,P02,1
E0004700,N0004948,N0004949,sub main,91.1922758134013,draft,provisional,s5c_flows,1433.3988,1904.9,0.395398,2.537,merrimack,42.485382,47.4477,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,309.253183366468,309.0252026769345,9.114980696031978,8.527470662909252,8.664980696031979,8.077470662909253,0.7902433836144455,0.44319348035733197,1.9232951456107648,0,,0.0,none,P02,1
E0004701,N0004949,N0004403,sub main,86.95409659085085,draft,provisional,s5c_flows,1436.3652,1908.9,0.396158,2.5364,merrimack,42.562698,47.5389,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,309.0252026769345,308.80781743545737,8.527470662909252,9.850416207120759,8.077470662909253,9.40041620712076,0.790613610476497,0.4436502683149862,1.833050840482501,0,,0.0,none,P02,1
E0004702,N0004950,N0004951,main,9.999999999925494,auto_link,provisional,s5c_flows,79.2988,96.244,0.030635,3.6221,held,3.355042,3.6762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.24605205827845,419.19605205827884,13.171611515940299,14.772392765939912,12.921611515940299,14.522392765939912,0.5323415837947002,0.2776042735809222,0.3130821858352148,1,recovers_500m,74.17,none,P07,1
E0004703,N0004951,N0004952,main,5.0000000001490115,auto_link,provisional,s5c_flows,79.2988,96.244,0.030719,3.6221,held,3.355126,3.6862,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,419.19605205827884,419.1560520582776,14.772392765939912,14.786880070628627,14.522392765939912,14.536880070628627,0.6296362031708606,0.24634578795424084,0.13235155938643384,1,recovers_500m,74.17,none,P07,1
E0004704,N0004952,N0004953,main,39.999999999888246,auto_link,provisional,s5c_flows,79.2988,96.244,0.03076,3.6221,held,3.355167,3.6912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1560520582776,418.9560520582782,14.786880070628627,10.758883244456172,14.536880070628627,10.508883244456172,0.5323473513994138,0.27760952105338454,1.252315175255962,1,recovers_500m,74.17,none,P07,1
E0004705,N0004953,N0004954,main,48.68338624896482,auto_link,provisional,s5c_flows,79.2988,96.244,0.031094,3.6221,held,3.355501,3.7312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9560520582782,418.71263512703337,10.758883244456172,10.94095984366976,10.508883244456172,10.69095984366976,0.5323627616184347,0.2776235418984315,1.52412946455792,0,,0.0,none,P07,1
E0004706,N0004954,N0004411,main,22.87525676931787,auto_link,provisional,s5c_flows,79.2988,96.244,0.031499,3.6221,held,3.355906,3.7799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.71263512703337,418.5982588431868,10.94095984366976,11.198555121656966,10.69095984366976,10.948555121656966,0.5323814460603133,0.2776405424390377,0.7161299145752704,0,,0.0,none,P07,1
E0004707,N0004955,N0004412,lateral,29.546573405388315,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0681945800781,433.92046171305117,1.5500000000000114,2.306314409995707,1.3000000000000114,2.056314409995707,0.0,0.0,0.0,0,,0.0,none,P07,1
E0004708,N0004956,N0004957,sub main,22.20360331117452,auto_block,provisional,s5c_flows,708.628,941.796,0.108153,2.7628,merrimack,22.767627,12.9784,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,431.85650586478897,431.7676914515443,6.900787836382904,8.163766067986955,6.600787836382904,7.863766067986956,0.8064248886895187,0.6183709473294314,0.45888967512846524,0,,0.0,none,P07,1
E0004709,N0004957,N0004958,sub main,7.796396688807895,auto_block,provisional,s5c_flows,709.7078,943.252,0.108338,2.7623,merrimack,22.79816,13.0006,0.0,0.0,,250,PVC-U,0.55,0.375,table11,minimum,velocity,1.0,431.7676914515443,431.72481126975583,8.163766067986955,8.142223642353542,7.863766067986956,7.8422236423535425,0.9138226690178696,0.5580571075141008,0.14219382952396858,0,,0.0,none,P07,1
E0004710,N0004958,N0004959,sub main,6.9684263714255055,auto_block,provisional,s5c_flows,710.7876,944.708,0.108403,2.7618,merrimack,22.828566,13.0084,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,431.72481126975583,431.68300071152726,8.142223642353542,7.9908884486289935,7.8422236423535425,7.690888448628994,0.9452631515919364,0.5435743201733159,0.1228657219189852,0,,0.0,none,P07,1
E0004711,N0004959,N0004960,sub main,17.69180601295413,auto_block,provisional,s5c_flows,710.7876,944.708,0.108461,2.7618,merrimack,22.828624,13.0154,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,431.68300071152726,431.61223348747546,7.9908884486289935,7.251078280102661,7.690888448628994,6.951078280102661,0.8068772565352818,0.6194824036100934,0.3654377802336064,0,,0.0,none,P07,1
E0004712,N0004960,N0004961,sub main,20.12461179749811,auto_block,provisional,s5c_flows,711.8673,946.164,0.108609,2.7612,merrimack,22.859107,13.0331,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,431.61223348747546,431.53173504028547,7.251078280102661,5.928836248777031,6.951078280102661,5.628836248777032,0.8071025700793002,0.6200381097325804,0.4155731985737741,0,,0.0,none,P07,1
E0004713,N0004961,N0004412,sub main,18.027756377319946,auto_block,provisional,s5c_flows,711.8673,946.164,0.108777,2.7612,merrimack,22.859275,13.0532,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,431.53173504028547,431.4596240147762,5.928836248777031,4.767152108270693,5.628836248777032,4.467152108270693,0.8071038104480777,0.6200411728643624,0.3722725656837858,0,,0.0,none,P07,1
E0004714,N0004962,N0004419,lateral,29.120439557122072,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,415.003556224031,414.84339380646685,1.5844869888596236,1.5945944747831504,1.3344869888596236,1.3445944747831504,0.13935040108320515,0.03642707506375606,3.4828795289622048,0,,0.0,none,P03,1
E0004715,N0004963,N0004964,lateral,18.867962264113206,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.4835164386506,414.38917662733,1.5513041179900142,1.7713458336074837,1.3013041179900142,1.5213458336074837,0.22662351037090445,0.07470726573969114,1.3876143619015864,0,,0.0,none,P03,1
E0004716,N0004964,N0004419,lateral,18.867962264113206,auto_block,provisional,s5c_flows,5.0964,1.53,0.000157,3.6221,held,0.21381,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.38917662733,414.2948368160094,1.7713458336074837,2.143151465240578,1.5213458336074837,1.893151465240578,0.2266777401587776,0.07473233224536971,1.3872823926820108,0,,0.0,none,P03,1
E0004717,N0004965,N0004966,lateral,8.996522610317877,auto_road,derived,s5c_flows,5.3999,8.346,0.0,3.6221,held,0.226378,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.6849235549552,414.6399409419036,1.550275419654156,1.6408512944245217,1.300275419654156,1.3908512944245217,0.2309304767690393,0.07670878681009688,0.6492951714435666,0,,0.0,none,P03,1
E0004718,N0004966,N0004967,lateral,89.9999999999594,auto_road,derived,s5c_flows,10.7988,15.626,7.5e-05,3.6221,held,0.452789,0.009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6399409419036,414.1899409419038,1.6408512944245217,2.41714523973684,1.3908512944245217,2.16714523973684,0.28857650260213713,0.10560977546363351,5.19792840537466,0,,0.0,none,P03,1
E0004719,N0004967,N0004968,lateral,89.99999325930223,auto_road,derived,s5c_flows,19.4371,27.274,0.000825,3.6221,held,0.815676,0.099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1899409419038,413.7399409756073,2.41714523973684,3.457568790017717,2.16714523973684,3.207568790017717,0.3472810948523049,0.13921338842694103,4.319267330958432,0,,0.0,none,P03,1
E0004720,N0004968,N0004420,lateral,6.858187419774565,auto_road,derived,s5c_flows,24.836,34.554,0.001575,3.6221,held,1.042762,0.189,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,413.7399409756073,413.69879185108863,3.457568790017717,3.524810443833246,3.207568790017717,3.274810443833246,0.3994865465880058,0.1497109189650277,0.28612508891517513,0,,0.0,none,P03,1
E0004721,N0004969,N0004970,sub main,59.999181898622034,auto_road,derived,s5c_flows,1169.2462,1617.04,0.172758,2.6003,merrimack,35.362938,20.731,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,409.26008834059684,409.05009120395164,9.628614051981288,9.135272565579612,9.263614051981287,8.770272565579612,0.8574391526647579,0.576830051504464,1.166247612870565,0,,0.0,none,P03,1
E0004722,N0004970,N0004971,sub main,59.99999999991826,auto_road,derived,s5c_flows,1173.5654,1622.864,0.173258,2.5992,merrimack,35.477674,20.791,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,409.05009120395164,408.84009120395194,9.135272565579612,8.723049665188682,8.770272565579612,8.358049665188682,0.8580626863394719,0.5780247977045694,1.1654160190378116,0,,0.0,none,P03,1
E0004723,N0004971,N0004972,sub main,10.318588371352702,auto_road,derived,s5c_flows,1177.8845,1628.688,0.173758,2.598,merrimack,35.59236,20.851,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,408.84009120395194,408.79881685046655,8.723049665188682,8.630351850705324,8.358049665188682,8.265351850705324,0.904420890717351,0.5551499340330919,0.19015092930844774,0,,0.0,none,P03,1
E0004724,N0004972,N0004973,sub main,24.68141162874712,auto_road,derived,s5c_flows,1182.9809,1630.218,0.173844,2.5967,merrimack,35.727114,20.8613,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.79881685046655,408.7247726155803,8.630351850705324,8.43336947426343,8.265351850705324,8.068369474263429,0.8087825120777824,0.6107917452569336,0.5086124567930291,0,,0.0,none,P03,1
E0004725,N0004973,N0004420,sub main,57.58782398111149,auto_road,derived,s5c_flows,1185.1404,1633.13,0.17405,2.5961,merrimack,35.784364,20.886,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,408.7247726155803,408.552009143637,8.43336947426343,8.671593151284867,8.068369474263429,8.306593151284867,0.8090565752227349,0.6114428517424888,1.1863163785395652,0,,0.0,none,P03,1
E0004726,N0004974,N0004422,lateral,22.448188198767124,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.01781005859374,338.9055691175999,1.5500000000000114,1.687784153884479,1.3000000000000114,1.437784153884479,0.19530982006149752,0.060806644196143594,1.91560501085735,0,,0.0,none,P40,1
E0004727,N0004975,N0004976,lateral,50.00000000005166,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,46.97,0.0,W11a-XG01093,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.2901530857057,339.0401530857054,1.5504230861693031,1.6464313869508374,1.3004230861693031,1.3964313869508374,0.19530982006149752,0.060806644196143594,4.266725211624286,0,,0.0,none,P40,1
E0004728,N0004976,N0004977,lateral,50.000000000154685,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,25.758,0.0,W11a-XG01094,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0401530857054,338.7901530857046,1.6464313869508374,1.7808002834360082,1.3964313869508374,1.5308002834360082,0.24509659786608656,0.08344556849289722,3.400019994529748,0,,0.0,none,P40,1
E0004729,N0004977,N0004422,lateral,8.733941961240578,draft,provisional,s5c_flows,6.4787,8.736,0.000833,3.6221,held,0.272436,0.1,3.494,0.0,W11a-XG01095,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7901530857046,338.74648337589844,1.7808002834360082,1.8468698955859395,1.5308002834360082,1.5968698955859395,0.2452176677785824,0.08350416155671023,0.5936183174429633,0,,0.0,none,P40,1
E0004730,N0004978,N0004430,lateral,18.65064852748892,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.70230028285437,488.6090470402169,1.5501106058175083,1.6754988582205783,1.3001106058175083,1.4254988582205783,0.0,0.0,0.0,0,,0.0,none,P43,1
E0004731,N0004979,N0004435,lateral,21.213203435596427,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,487.74592249325025,487.6398564760723,1.550494743077877,1.716100555177718,1.300494743077877,1.466100555177718,0.0,0.0,0.0,0,,0.0,none,P43,1
E0004732,N0004980,N0004981,lateral,15.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,487.80870685225847,487.71120685225844,1.5511259114134077,1.5549369465696827,1.3011259114134077,1.3049369465696827,0.12949162820166976,0.029737239905788776,1.9306267399051542,0,,0.0,none,P43,1
E0004733,N0004981,N0004435,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.7416,1.0,0.000125,3.6221,held,0.031215,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.71120685225844,487.6217641331585,1.5549369465696827,1.7341928980915213,1.3049369465696827,1.4841928980915213,0.11862440531548064,0.03162336145887576,2.513331014870546,0,,0.0,none,P43,1
E0004734,N0004982,N0004983,main,18.35755975068582,auto_block,provisional,s5c_flows,1.8214,2.456,0.003219,3.6221,held,0.079576,0.3863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.751058903439,487.65927110468556,2.7348724930453727,2.7310792371113166,2.4848724930453727,2.4810792371113166,0.16341572188777015,0.04782471405563413,1.8722759698006428,0,,0.0,none,P43,1
E0004735,N0004983,N0004984,main,16.64331697709324,auto_block,provisional,s5c_flows,1.8214,2.456,0.003372,3.6221,held,0.079729,0.4046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.65927110468556,487.5760545198001,2.7310792371113166,2.7978163298092795,2.4810792371113166,2.5478163298092795,0.16352141275524462,0.04786576554574415,1.696344298957817,0,,0.0,none,P43,1
