EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004736,N0004984,N0004985,main,27.51363298439521,auto_block,provisional,s5c_flows,1.8214,2.456,0.003511,3.6221,held,0.079868,0.4213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.5760545198001,487.43848635487814,2.7978163298092795,2.859670383403113,2.5478163298092795,2.609670383403113,0.1636173099182548,0.04790302442706859,2.8026408084146026,0,,0.0,none,P43,1
E0004737,N0004985,N0004430,main,21.47622266364899,auto_block,provisional,s5c_flows,1.8214,2.456,0.00374,3.6221,held,0.080097,0.4488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.43848635487814,487.3311052415599,2.859670383403113,2.9534406568776035,2.609670383403113,2.7034406568776035,0.16377504505739326,0.047964332724566155,2.185540808544516,0,,0.0,none,P43,1
E0004738,N0004986,N0004987,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.8034735185949,421.68264305885896,1.554924918905101,1.6076401442660426,1.304924918905101,1.3576401442660426,0.0,0.0,0.0,0,,0.0,none,P22,1
E0004739,N0004987,N0004438,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.68264305885896,421.6006369615247,1.6076401442660426,1.6923317884753146,1.3576401442660426,1.4423317884753146,0.015603829783360798,0.004208384159771067,17.518369629514748,0,,0.0,none,P22,1
E0004740,N0004988,N0004989,main,17.804493814764857,auto_block,provisional,s5c_flows,42.5505,52.034,0.016769,3.6221,held,1.800597,2.0123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.154191101111,415.06516863203717,8.146925842248379,8.165849434369079,7.896925842248379,7.915849434369079,0.44268161268648515,0.20370121796862334,0.6703272850629372,0,,0.0,none,P22,1
E0004741,N0004989,N0004990,main,15.231546211727817,auto_block,provisional,s5c_flows,42.5505,52.034,0.016918,3.6221,held,1.800746,2.0301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.06516863203717,414.98901090097854,8.165849434369079,8.416262536521458,7.915849434369079,8.166262536521458,0.44269264995889074,0.20370945752595843,0.57344323099191,0,,0.0,none,P22,1
E0004742,N0004990,N0004991,main,15.556349186104045,auto_block,provisional,s5c_flows,42.5505,52.034,0.017045,3.6221,held,1.800872,2.0453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.98901090097854,414.91122915504803,8.416262536521458,8.478022553936341,8.166262536521458,8.228022553936341,0.4427019829592924,0.20371642495920123,0.5856591938033134,0,,0.0,none,P22,1
E0004743,N0004991,N0004992,main,18.439088914585774,auto_block,provisional,s5c_flows,42.5505,52.034,0.017174,3.6221,held,1.801002,2.0609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.91122915504803,414.8190337104751,8.478022553936341,8.471035869603043,8.228022553936341,8.221035869603043,0.4427116117345503,0.20372361334444516,0.6941723244446938,0,,0.0,none,P22,1
E0004744,N0004992,N0004438,main,11.313708498984761,auto_block,provisional,s5c_flows,42.5505,52.034,0.017328,3.6221,held,1.801156,2.0793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8190337104751,414.76246516798017,8.471035869603043,8.530503582019833,8.221035869603043,8.280503582019833,0.4427230174585651,0.20373212850561823,0.42591372230620556,0,,0.0,none,P22,1
E0004745,N0004993,N0004439,lateral,74.84863932214259,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,48.881,0.0,W11a-XG01096,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,319.3872247279375,318.9755572116657,1.5501532017499926,1.5723859035686587,1.3001532017499926,1.3223859035686587,0.16650169735498987,0.045931502412226405,7.492279909771889,0,,0.0,none,P31,1
E0004746,N0004994,N0004995,lateral,40.000000000114625,draft,drafted,s5c_flows,16.147,19.346,0.003368,3.6221,held,0.68029,0.4042,40.0,0.0,W11a-XG01097,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.78298879418753,316.582988794187,2.7848212644062187,3.1613959714380258,2.5348212644062187,2.9113959714380258,0.32814020679389133,0.12777827256622104,2.031651875831596,0,,0.0,none,P31,1
E0004747,N0004995,N0004996,lateral,39.999999999849,draft,drafted,s5c_flows,16.8886,20.346,0.003701,3.6221,held,0.711713,0.4442,40.0,0.0,W11a-XG01098,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.582988794187,316.3829887941877,3.1613959714380258,3.6586982175310254,2.9113959714380258,3.4086982175310254,0.33281292847564714,0.13052630005229343,2.0031273115429227,0,,0.0,none,P31,1
E0004748,N0004996,N0004997,lateral,18.404437658104897,draft,drafted,s5c_flows,17.6302,21.346,0.004035,3.6221,held,0.743137,0.4842,18.404,0.0,W11a-XG01099,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3829887941877,316.2909666058972,3.6586982175310254,3.9466127398059143,3.4086982175310254,3.6966127398059143,0.3373389551784543,0.13321474436723552,0.9092950070732685,0,,0.0,none,P31,1
E0004749,N0004997,N0004998,lateral,85.91503513111753,draft,drafted,s5c_flows,18.3718,22.346,0.004188,3.6221,held,0.77438,0.5026,85.915,0.0,W11a-XG01100,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2909666058972,315.8613914302416,3.9466127398059143,4.627866382258389,3.6966127398059143,4.377866382258389,0.341703621577032,0.13583237466357806,4.190524073396419,0,,0.0,none,P31,1
E0004750,N0004998,N0004999,lateral,69.99999999994677,draft,drafted,s5c_flows,18.3718,22.346,0.004904,3.6221,held,0.775096,0.5885,70.0,0.0,W11a-XG01101,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8613914302416,315.5113914302419,4.627866382258389,4.906699390070628,4.377866382258389,4.656699390070628,0.3418021402494635,0.13589174435368284,3.4132807530528932,0,,0.0,none,P31,1
E0004751,N0004999,N0004439,lateral,72.30504742099426,draft,drafted,s5c_flows,23.5451,29.802,0.005487,3.6221,held,0.992557,0.6585,72.305,0.0,W11a-XG01102,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.5113914302419,315.1498661931369,4.906699390070628,5.398076922097459,4.656699390070628,5.148076922097459,0.3690812182045391,0.15282255579980447,3.265091975001011,0,,0.0,none,P31,1
E0004752,N0005000,N0004442,main,4.47213595499958,auto_block,provisional,s5c_flows,1.0798,1.456,0.019952,3.6221,held,0.065219,2.3942,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,398.7539513733058,398.71370214971085,13.092972454819176,13.116742186226645,12.842972454819176,12.866742186226645,0.18666897778804425,0.03825362660411949,0.3992929094765035,1,outfall_1000m,366.53,none,P13,1
E0004753,N0005001,N0004442,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.0439259004508,409.9025045442135,1.5506175565804483,1.9279397917239862,1.3006175565804483,1.6779397917239862,0.0,0.0,0.0,0,,0.0,none,P13,1
E0004754,N0005002,N0004447,main,41.48493702538308,auto_block,provisional,s5c_flows,141.489,187.574,0.031707,3.3574,merrimack,5.529866,3.8048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.371103481383,391.1636787962561,6.697316928773262,6.818163244759546,6.447316928773262,6.568163244759546,0.6138293569418148,0.3596892574401832,1.126397115534599,0,,0.0,none,P11,1
E0004755,N0005003,N0005004,lateral,9.614185789942388,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,396.8787969671132,396.70574162289427,1.5594049371836718,1.5636980743713593,1.3094049371836718,1.3136980743713593,0.0,0.0,0.0,0,,0.0,none,P11,1
E0004756,N0005004,N0005005,lateral,26.198725249653005,auto_block,provisional,s5c_flows,0.0,0.0,8e-05,3.6221,held,8e-05,0.0096,24.658,0.0,W11a-XG01103,200,PVC-U,3.15,0.5,cover_min,minimum,tractive,1.0,396.6992612290021,395.874001383638,1.5701784682635207,1.5670996905807328,1.3201784682635207,1.3170996905807328,0.0167845040742469,0.0021681144442235734,26.01479429454885,0,,0.0,none,P11,1
E0004757,N0005005,N0005006,lateral,8.314746398074222,auto_block,provisional,s5c_flows,1.0798,1.456,0.000298,3.6221,held,0.045566,0.0358,8.315,0.0,W11a-XG01104,200,PVC-U,5.7,0.5,cover_min,minimum,tractive,1.0,395.8718553351394,395.3979147904492,1.5692457390793493,1.5528603560351826,1.3192457390793493,1.3028603560351826,0.30581488627890463,0.021599840519236052,0.4531470273431541,0,,0.0,none,P11,1
E0004758,N0005006,N0005007,lateral,13.707969147471019,auto_block,provisional,s5c_flows,1.0798,1.456,0.000368,3.6221,held,0.045635,0.0441,13.708,0.0,W11a-XG01105,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,395.37185714832486,395.1730915956865,1.5789179981595112,1.5787699765791103,1.3289179981595112,1.3287699765791103,0.19397255732518234,0.029334870123041895,1.1778271916827994,0,,0.0,none,P11,1
E0004759,N0005007,N0005008,lateral,28.1734275823838,auto_block,provisional,s5c_flows,1.0798,1.456,0.000482,3.6221,held,0.045749,0.0578,28.173,0.0,W11a-XG01106,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.1730915956865,395.0322244577746,1.5787699765791103,4.157594878162911,1.3287699765791103,3.907594878162911,0.13538771231596292,0.03740508175204857,3.4682403472275825,0,,0.0,none,P11,1
E0004760,N0005008,N0005009,lateral,12.87562298755797,auto_block,provisional,s5c_flows,1.0798,1.456,0.000717,3.6221,held,0.045984,0.086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0322244577746,394.9678463428368,4.157594878162911,7.127215913022553,3.907594878162911,6.877215913022553,0.13562604029292555,0.03748973343660819,1.5822456808133551,0,,0.0,none,P11,1
E0004761,N0005009,N0005010,lateral,4.178391639742947,auto_block,provisional,s5c_flows,1.0798,1.456,0.000824,3.6221,held,0.046091,0.0989,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,394.9678463428368,394.9260624264394,7.127215913022553,7.457940259107488,6.877215913022553,7.207940259107488,0.17173938861114155,0.0320442410186588,0.4054973132579592,0,,0.0,none,P11,1
E0004762,N0005010,N0005011,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.000859,3.6221,held,0.046126,0.1031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.9260624264394,394.83703995736556,7.457940259107488,7.692775716462563,7.207940259107488,7.442775716462563,0.1357696420744456,0.03754077230596406,2.1856252918211574,0,,0.0,none,P11,1
E0004763,N0005011,N0005012,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.001007,3.6221,held,0.046274,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.83703995736556,394.7699579180406,7.692775716462563,7.499451261646925,7.442775716462563,7.249451261646925,0.13591898558652651,0.037593878193230096,1.6451476354466321,0,,0.0,none,P11,1
E0004764,N0005012,N0005013,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.0798,1.456,0.001119,3.6221,held,0.046386,0.1343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7699579180406,394.7019505654969,7.499451261646925,7.4906763876281275,7.249451261646925,7.2406763876281275,0.13603178222710793,0.03763400594519231,1.6664574368887193,0,,0.0,none,P11,1
E0004765,N0005013,N0005014,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.001232,3.6221,held,0.0465,0.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7019505654969,394.6460488660594,7.4906763876281275,7.240151085112473,7.2406763876281275,6.990151085112473,0.13614639926449362,0.03767479697103984,1.3686663704045448,0,,0.0,none,P11,1
E0004766,N0005014,N0005015,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.001326,3.6221,held,0.046593,0.1591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.6460488660594,394.560025613389,7.240151085112473,6.680819113173527,6.990151085112473,6.430819113173527,0.1362397583639868,0.03770803418083682,2.104702614063683,0,,0.0,none,P11,1
E0004767,N0005015,N0005016,lateral,42.61424575028303,auto_block,provisional,s5c_flows,1.0798,1.456,0.001469,3.6221,held,0.046736,0.1763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.560025613389,394.34695438463757,6.680819113173527,7.67166133801868,6.430819113173527,7.42166133801868,0.136383058673546,0.03775907156753386,5.207666084623071,0,,0.0,none,P11,1
E0004768,N0005016,N0005017,lateral,29.99999999997901,auto_block,provisional,s5c_flows,1.0798,1.456,0.001824,3.6221,held,0.047091,0.2189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.34695438463757,394.19695438463765,7.67166133801868,5.82098995129985,7.42166133801868,5.57098995129985,0.1367374941685731,0.03788541215464816,3.656641530838929,0,,0.0,none,P11,1
E0004769,N0005017,N0005018,lateral,15.709024116744132,auto_block,provisional,s5c_flows,1.0798,1.456,0.002074,3.6221,held,0.047341,0.2489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.19695438463765,394.1184092640539,5.82098995129985,3.7678517222742016,5.57098995129985,3.5178517222742016,0.13698598582349422,0.03797407840893677,1.9112690034566908,0,,0.0,none,P11,1
E0004770,N0005018,N0005019,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.002205,3.6221,held,0.047472,0.2646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1184092640539,394.03519267916846,3.7678517222742016,3.7999818813784145,3.5178517222742016,3.5499818813784145,0.13711583209217015,0.03802043936445357,2.023023979451365,0,,0.0,none,P11,1
E0004771,N0005019,N0004447,lateral,19.4164878389476,auto_block,provisional,s5c_flows,1.0798,1.456,0.002344,3.6221,held,0.047611,0.2812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.03519267916846,393.9381102399737,3.7999818813784145,4.043731801041929,3.5499818813784145,3.793731801041929,0.13725333635801099,0.038069556634206275,2.3577432741236155,0,,0.0,none,P11,1
E0004772,N0005020,N0004453,lateral,23.08679276123039,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,23.087,0.0,W11a-XG01107,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,434.0646545410156,433.8915035953064,1.5500000000000114,1.5590274105529716,1.3000000000000114,1.3090274105529716,0.2058674347561169,0.04926158034141373,1.8690662746620101,0,,0.0,none,P18,0
E0004773,N0005021,N0005022,main,11.704699910719626,auto_block,provisional,s5c_flows,8.6749,7.42,0.015712,3.6221,held,0.379386,1.8854,11.705,0.0,W11a-XG01108,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.6081969897928,428.54382114028385,6.924487336379059,7.010957912450522,6.674487336379059,6.760957912450522,0.2819270380070959,0.09511916877823454,0.6919461617598277,0,,0.0,none,P18,0
E0004774,N0005022,N0004453,main,13.45362404707371,auto_block,provisional,s5c_flows,8.6749,7.42,0.015809,3.6221,held,0.379483,1.8971,13.454,0.0,W11a-XG01109,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.54382114028385,428.4698262080249,7.010957912450522,6.9807047978344485,6.760957912450522,6.7307047978344485,0.2819501015502234,0.09513042153995052,0.7952721641821692,0,,0.0,none,P18,0
E0004775,N0005023,N0004454,lateral,13.341664064126334,auto_block,provisional,s5c_flows,8.8993,12.0,0.000693,3.6221,held,0.373774,0.0831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.11625381305964,394.049545492739,1.809435884205982,1.9716947416359858,1.559435884205982,1.7216947416359858,0.27146118002239966,0.09661501021122024,0.8191265790456328,0,,0.0,none,P41,1
E0004776,N0005024,N0005025,main,19.924858845171276,auto_link,provisional,s5c_flows,33.3724,45.0,0.007165,3.6221,held,1.40622,0.8598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.83068003342646,391.7310557392006,4.300972798604789,4.348473069393151,4.050972798604789,4.098473069393151,0.4107304547469906,0.18063925235882355,0.8085131670049059,0,,0.0,none,P41,1
E0004777,N0005025,N0005026,main,14.035668847618199,auto_link,provisional,s5c_flows,34.114,46.0,0.007331,3.6221,held,1.437476,0.8797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.7310557392006,391.6608773949625,4.348473069393151,4.436168503475017,4.098473069393151,4.186168503475017,0.4134896353617864,0.18256989696347697,0.5657404542251532,0,,0.0,none,P41,1
E0004778,N0005026,N0005027,main,8.94427190999916,auto_link,provisional,s5c_flows,34.114,46.0,0.007448,3.6221,held,1.437593,0.8938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6608773949625,391.6161560354125,4.436168503475017,4.468713349353152,4.186168503475017,4.218713349353152,0.4134998800997415,0.18257708635198183,0.3605108626972953,0,,0.0,none,P41,1
E0004779,N0005027,N0004454,main,10.0,auto_link,provisional,s5c_flows,34.114,46.0,0.007523,3.6221,held,1.437667,0.9027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6161560354125,391.56615603541246,4.468713349353152,4.455084198962538,4.218713349353152,4.205084198962538,0.4135063593594891,0.18258163334362926,0.403057082180862,0,,0.0,none,P41,1
E0004780,N0005028,N0004462,lateral,92.08441037406966,draft,provisional,s5c_flows,0.7416,1.0,0.003327,3.6221,held,0.034417,0.3993,92.084,0.0,W11a-XG01110,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.92984934316974,314.4694272912994,2.378256125580265,3.0044801794037426,2.128256125580265,2.7544801794037426,0.12272065005055091,0.03300461430637161,12.505965151496289,0,,0.0,none,P08,1
E0004781,N0005029,N0005030,lateral,60.000000000086985,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.22169799804686,316.92169799804645,1.5500000000000114,1.5976501464847956,1.3000000000000114,1.3476501464847956,0.0,0.0,0.0,0,,0.0,none,P08,1
E0004782,N0005030,N0005031,lateral,61.19735741447939,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.92169799804645,316.61571121097404,1.5976501464847956,2.051555634729084,1.3476501464847956,1.801555634729084,0.023853542561543952,0.005824040037637895,42.75909770116644,0,,0.0,none,P08,1
E0004783,N0005031,N0005032,lateral,42.30038928348689,draft,provisional,s5c_flows,0.0,0.0,0.00101,3.6221,held,0.00101,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.61571121097404,316.4042092645566,2.051555634729084,1.9862326299746655,1.801555634729084,1.7362326299746655,0.03232490793090243,0.007602518510519268,21.810007612864155,0,,0.0,none,P08,1
E0004784,N0005032,N0005033,lateral,40.10984204196906,draft,provisional,s5c_flows,0.0,0.0,0.001362,3.6221,held,0.001362,0.1635,21.598,0.0,W11a-XG01111,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4042092645566,316.20366005434676,1.9862326299746655,1.8120564983876193,1.7362326299746655,1.5620564983876193,0.03659903467937782,0.008543882913322837,18.265437141237612,0,,0.0,none,P08,1
E0004785,N0005033,N0005034,lateral,80.00000000014678,draft,provisional,s5c_flows,0.0,0.0,0.001697,3.6221,held,0.001697,0.2036,80.0,0.0,W11a-XG01112,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.20366005434676,315.80366005434604,1.8120564983876193,1.6494039104977105,1.5620564983876193,1.3994039104977105,0.0400311125790564,0.009320537308439542,33.30742633501916,0,,0.0,none,P08,1
E0004786,N0005034,N0005035,lateral,79.99999999984549,draft,provisional,s5c_flows,0.0,0.0,0.002363,3.6221,held,0.002363,0.2836,80.0,0.0,W11a-XG01113,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.80366005434604,315.4036600543468,1.6494039104977105,2.139186625340699,1.3994039104977105,1.8891866253406988,0.045700307068046564,0.010642986769063195,29.17558806214277,0,,0.0,none,P08,1
E0004787,N0005035,N0004462,lateral,10.423799885076814,draft,provisional,s5c_flows,0.0,0.0,0.00303,3.6221,held,0.00303,0.3636,10.424,0.0,W11a-XG01114,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4036600543468,315.3515410549214,2.139186625340699,2.1223664157816984,1.8891866253406988,1.8723664157816984,0.050387566810983095,0.011772774030842398,3.4478743285287043,0,,0.0,none,P08,1
E0004788,N0005036,N0005037,lateral,60.00000000014414,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,60.0,0.0,W11a-XG01115,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,315.19188972118684,314.89188972118615,1.5887499272506602,1.7306993901419787,1.3387499272506602,1.4806993901419787,0.0,0.0,0.0,0,,0.0,none,P08,1
E0004789,N0005037,N0005038,lateral,59.99999999968023,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,60.0,0.0,W11a-XG01116,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,314.89188972118615,314.53188972118807,1.7306993901419787,1.5697032963900597,1.4806993901419787,1.3197032963900597,0.025316222355145922,0.005597239643209434,39.500364073528715,0,,0.0,none,P08,1
E0004790,N0005038,N0004502,lateral,71.90893398760954,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,71.909,0.0,W11a-XG01117,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.53188972118807,314.17234505125003,1.5697032963900597,2.3567076831249665,1.3197032963900597,2.1067076831249665,0.03219004464431768,0.007573288426822228,37.231456071881745,0,,0.0,none,P08,1
E0004791,N0005039,N0005040,lateral,35.186367576790104,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,33.657,0.0,W11a-XG01118,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.33461303710936,318.15868119922544,1.5500000000000114,1.976633742180809,1.3000000000000114,1.726633742180809,0.0,0.0,0.0,0,,0.0,none,P08,1
E0004792,N0005040,N0005041,lateral,25.386188155980456,auto_road,derived,s5c_flows,0.0,0.0,0.000293,3.6221,held,0.000293,0.0352,25.386,0.0,W11a-XG01119,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.15868119922544,318.0317502584455,1.976633742180809,2.160052720070098,1.726633742180809,1.910052720070098,0.0186863397214006,0.0047982821863983005,22.642376315595246,0,,0.0,none,P08,1
E0004793,N0005041,N0005042,lateral,39.42744426727835,auto_road,derived,s5c_flows,0.0,0.0,0.000505,3.6221,held,0.000505,0.0606,39.427,0.0,W11a-XG01120,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0317502584455,317.83461303710914,2.160052720070098,2.3635986328127387,1.910052720070098,2.1135986328127387,0.023959445558815167,0.005845538933250877,27.42651408640533,0,,0.0,none,P08,1
E0004794,N0005042,N0005043,lateral,7.953141606661809,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,7.953,0.0,W11a-XG01121,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,317.83461303710914,317.7908707582725,2.3635986328127387,2.366752532743135,2.1135986328127387,2.116752532743135,0.030743053223936778,0.00691257552696159,4.3116199014294345,0,,0.0,none,P08,1
E0004795,N0005043,N0005044,lateral,21.994862247671364,auto_road,derived,s5c_flows,0.0,0.0,0.0009,3.6221,held,0.0009,0.108,21.995,0.0,W11a-XG01122,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.7908707582725,317.6698990159103,2.366752532743135,2.350639314167836,2.116752532743135,2.100639314167836,0.031771786184473745,0.007120764761552517,11.53794235340569,0,,0.0,none,P08,1
E0004796,N0005044,N0005045,lateral,70.00000000015707,auto_road,derived,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.1299,70.0,0.0,W11a-XG01123,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.6698990159103,317.28489901590945,2.350639314167836,1.9420296950280544,2.100639314167836,1.6920296950280544,0.034347353322975595,0.007648840378595728,33.966712244139025,0,,0.0,none,P08,1
E0004797,N0005045,N0005046,lateral,69.99999999980862,auto_road,derived,s5c_flows,0.0,0.0,0.001666,3.6221,held,0.001666,0.1999,70.0,0.0,W11a-XG01124,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,317.28489901590945,316.8998990159105,1.9420296950280544,1.8091769118238972,1.6920296950280544,1.5591769118238972,0.04100903310271346,0.009059251292215603,28.44901667740812,0,,0.0,none,P08,1
E0004798,N0005046,N0005047,lateral,5.051996145712958,auto_road,derived,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.2699,5.052,0.0,W11a-XG01125,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,316.8998990159105,316.8594830467448,1.8091769118238972,1.8450152442708259,1.5591769118238972,1.5950152442708259,0.05236027303409819,0.009405444513716915,1.6080881722494025,0,,0.0,none,P08,1
E0004799,N0005047,N0005048,lateral,79.99999999998991,auto_road,derived,s5c_flows,0.0,0.0,0.002292,3.6221,held,0.002292,0.275,80.0,0.0,W11a-XG01126,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.8594830467448,316.4594830467448,1.8450152442708259,2.622639755989553,1.5950152442708259,2.372639755989553,0.04515132560844636,0.010512801678581346,29.53032530862707,0,,0.0,none,P08,1
E0004800,N0005048,N0005049,lateral,79.99999999998991,auto_road,derived,s5c_flows,0.0,0.0,0.002958,3.6221,held,0.002958,0.355,80.0,0.0,W11a-XG01127,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4594830467448,316.05948304674484,2.622639755989553,3.5836443946614054,2.372639755989553,3.3336443946614054,0.04991717284100784,0.011657928498256004,26.710914449822532,0,,0.0,none,P08,1
E0004801,N0005049,N0005050,lateral,79.99999999995659,auto_road,derived,s5c_flows,0.0,0.0,0.003625,3.6221,held,0.003625,0.435,80.0,0.0,W11a-XG01128,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.05948304674484,315.65948304674504,3.5836443946614054,4.269533066536212,3.3336443946614054,4.019533066536212,0.05401423516520967,0.01266905771541002,24.684850748222825,0,,0.0,none,P08,1
E0004802,N0005050,N0004469,lateral,7.910745399066732,auto_road,derived,s5c_flows,0.0,0.0,0.004292,3.6221,held,0.004292,0.515,7.911,0.0,W11a-XG01129,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,315.65948304674504,315.6159739470502,4.269533066536212,4.283592703340446,4.019533066536212,4.033592703340446,0.059498035611254926,0.013295481320750396,2.215968229817854,0,,0.0,none,P08,1
E0004803,N0005051,N0004510,lateral,23.101323818541914,draft,provisional,s5c_flows,1.4832,2.0,0.003109,3.6221,held,0.065289,0.3731,23.101,0.0,W11a-XG01130,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3257656415697,316.21025902247703,2.436014143586533,2.3507456161948426,2.186014143586533,2.1007456161948426,0.15284995386468606,0.043787325306517605,2.5189543987904304,0,,0.0,none,P08,1
E0004804,N0005052,N0004510,lateral,73.25693351307883,draft,provisional,s5c_flows,11.1241,15.0,0.002321,3.6221,held,0.468672,0.2785,32.05,0.0,W11a-XG01131,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.783337303739,316.41705263617365,2.8619568857141076,2.1439520024982244,2.6119568857141076,1.8939520024982244,0.291753892782563,0.10731870131403207,4.184858958487284,0,,0.0,none,P08,1
E0004805,N0005053,N0005054,lateral,52.458860423811494,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,50.916,0.0,W11a-XG01132,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,314.3476002918001,314.08530598968105,1.55083720819988,1.9313260903970786,1.30083720819988,1.6813260903970786,0.0,0.0,0.0,0,,0.0,none,P08,1
E0004806,N0005054,N0005055,lateral,70.00000000002886,draft,provisional,s5c_flows,0.0,0.0,0.000437,3.6221,held,0.000437,0.0525,62.391,0.0,W11a-XG01133,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.08530598968105,313.7353059896809,1.9313260903970786,2.707900797428465,1.6813260903970786,2.457900797428465,0.022456446302493813,0.005542197163115464,51.95241717909695,0,,0.0,none,P08,1
E0004807,N0005055,N0005056,lateral,69.99999999998911,draft,provisional,s5c_flows,0.0,0.0,0.00102,3.6221,held,0.00102,0.1225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7353059896809,313.38530598968094,2.707900797428465,3.528085123600306,2.457900797428465,3.278085123600306,0.03245889691814985,0.007631587988500249,35.942893241517616,0,,0.0,none,P08,1
E0004808,N0005056,N0005057,lateral,7.541139576196985,draft,provisional,s5c_flows,0.0,0.0,0.001604,3.6221,held,0.001604,0.1925,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,313.38530598968094,313.34382972201183,3.528085123600306,3.621929555331917,3.278085123600306,3.371929555331917,0.040382650020892086,0.008923937867621273,3.112367799989828,0,,0.0,none,P08,1
E0004809,N0005057,N0005058,lateral,49.99999999993821,draft,provisional,s5c_flows,0.0,0.0,0.001667,3.6221,held,0.001667,0.2,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.34382972201183,313.0688297220122,3.621929555331917,3.8222835592378033,3.371929555331917,3.5722835592378033,0.041019008332219706,0.009061410650569618,20.3157844914972,0,,0.0,none,P08,1
E0004810,N0005058,N0005059,lateral,49.99999999997796,draft,provisional,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,33.333,0.0,W11a-XG01134,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.0688297220122,312.79382972201233,3.8222835592378033,3.877190785800167,3.5722835592378033,3.627190785800167,0.04486488280559687,0.009904312729566128,18.574289761189526,0,,0.0,none,P08,1
E0004811,N0005059,N0004502,lateral,4.284187366539716,draft,provisional,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,4.284,0.0,W11a-XG01135,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,312.79382972201233,312.7531299420302,3.877190785800167,3.7759227923447725,3.627190785800167,3.5259227923447725,0.05776753727276849,0.00945003861535429,1.2360423543504813,0,,0.0,none,P08,1
E0004812,N0005060,N0005061,lateral,21.196726572873892,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.832568359375,317.7265847265106,1.5500000000000114,1.9729086816925019,1.3000000000000114,1.7229086816925019,0.15034093436683285,0.042847972501074055,2.3498508752949636,0,,0.0,none,P08,1
E0004813,N0005061,N0005062,lateral,22.077481460488528,auto_road,derived,s5c_flows,2.2248,3.0,0.000177,3.6221,held,0.093447,0.0212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.7265847265106,317.6161973192082,1.9729086816925019,2.0888808057918027,1.7229086816925019,1.8388808057918027,0.17247209498705104,0.051389928712312544,2.133435118122159,0,,0.0,none,P08,1
E0004814,N0005062,N0005063,lateral,56.47639387135017,auto_road,derived,s5c_flows,2.2248,3.0,0.000361,3.6221,held,0.093631,0.0433,30.528,0.0,W11a-XG01136,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.6161973192082,317.3338153498514,2.0888808057918027,1.9689800603048297,1.8388808057918027,1.7189800603048297,0.17258570296032377,0.051435263826144856,5.453946735121863,0,,0.0,none,P08,1
E0004815,N0005063,N0005064,lateral,18.709819752005473,auto_road,derived,s5c_flows,2.2248,3.0,0.000831,3.6221,held,0.094102,0.0998,18.71,0.0,W11a-XG01137,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3338153498514,317.2402662510914,1.9689800603048297,1.8552842860179908,1.7189800603048297,1.6052842860179908,0.17287580512244874,0.05155109733115279,1.8037823683841723,0,,0.0,none,P08,1
E0004816,N0005064,N0005065,lateral,33.6937763151228,auto_road,derived,s5c_flows,2.2248,3.0,0.000987,3.6221,held,0.094257,0.1185,26.036,0.0,W11a-XG01138,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.2402662510914,317.07179736951576,1.8552842860179908,2.456034661734236,1.6052842860179908,2.206034661734236,0.17297105190141535,0.051589149463815015,3.2465717957559863,0,,0.0,none,P08,1
E0004817,N0005065,N0005066,lateral,33.01429175376836,auto_road,derived,s5c_flows,2.2248,3.0,0.001268,3.6221,held,0.094538,0.1522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.07179736951576,316.9067259107469,2.456034661734236,3.00141617909685,2.206034661734236,2.75141617909685,0.17314344619162236,0.05165804990123621,3.1779325640034704,0,,0.0,none,P08,1
E0004818,N0005066,N0005067,lateral,29.29297396017072,auto_road,derived,s5c_flows,2.2248,3.0,0.001543,3.6221,held,0.094813,0.1852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9067259107469,316.76026104094603,3.00141617909685,3.213127630928966,2.75141617909685,2.963127630928966,0.17331181286508,0.05172537423644072,2.8169818582970985,0,,0.0,none,P08,1
E0004819,N0005067,N0005068,lateral,37.38395079704031,auto_road,derived,s5c_flows,2.2248,3.0,0.001787,3.6221,held,0.095057,0.2145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.76026104094603,316.57334128696084,3.213127630928966,3.37880715053916,2.963127630928966,3.12880715053916,0.1734609143203099,0.05178502276480726,3.5919668073857607,0,,0.0,none,P08,1
E0004820,N0005068,N0005069,lateral,33.154585517421005,auto_road,derived,s5c_flows,2.2248,3.0,0.002099,3.6221,held,0.095369,0.2518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.57334128696084,316.4075683593737,3.37880715053916,3.6756530761731483,3.12880715053916,3.4256530761731483,0.17365117919334883,0.05186117667110238,3.182105804620501,0,,0.0,none,P08,1
E0004821,N0005069,N0005070,lateral,29.43884784875844,auto_road,derived,s5c_flows,2.2248,3.0,0.002375,3.6221,held,0.095645,0.285,24.791,0.0,W11a-XG01139,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4075683593737,316.26037412012994,3.6756530761731483,3.7672748056513115,3.4256530761731483,3.5172748056513115,0.17381912787471582,0.05192843370895653,2.8227472439029815,0,,0.0,none,P08,1
E0004822,N0005070,N0005071,lateral,28.519490142490874,auto_road,derived,s5c_flows,2.2248,3.0,0.00262,3.6221,held,0.095891,0.3144,28.519,0.0,W11a-XG01140,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.26037412012994,316.1177766694175,3.7672748056513115,3.6928312407387693,3.5172748056513115,3.4428312407387693,0.17396853579730462,0.051988293647278444,2.73224599798894,0,,0.0,none,P08,1
E0004823,N0005071,N0005072,lateral,50.00000000011604,auto_road,derived,s5c_flows,2.2248,3.0,0.002858,3.6221,held,0.096128,0.343,50.0,0.0,W11a-XG01141,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1177766694175,315.8677766694169,3.6928312407387693,3.4843351469893378,3.4428312407387693,3.2343351469893378,0.17411222423276737,0.05204588674743846,4.786185099911191,0,,0.0,none,P08,1
E0004824,N0005072,N0005073,lateral,49.99999999976854,auto_road,derived,s5c_flows,2.2248,3.0,0.003275,3.6221,held,0.096545,0.393,50.0,0.0,W11a-XG01142,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8677766694169,315.61777666941805,3.4843351469893378,3.463064395035076,3.2343351469893378,3.213064395035076,0.17436444272651747,0.05214703925957456,4.779261874145524,0,,0.0,none,P08,1
E0004825,N0005073,N0005074,lateral,17.040510917302985,auto_road,derived,s5c_flows,2.2248,3.0,0.003691,3.6221,held,0.096962,0.443,17.041,0.0,W11a-XG01143,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.61777666941805,315.53257411483156,3.463064395035076,3.5124087953246885,3.213064395035076,3.2624087953246885,0.17461590034322394,0.05224796077493285,1.6264756802223492,0,,0.0,none,P08,1
E0004826,N0005074,N0005075,lateral,60.00000000002702,auto_road,derived,s5c_flows,2.2248,3.0,0.003833,3.6221,held,0.097104,0.46,60.0,0.0,W11a-XG01144,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.53257411483156,315.23257411483144,3.5124087953246885,4.262207379309189,3.2624087953246885,4.012207379309189,0.17470135591500152,0.0522822748847577,5.724054027874782,0,,0.0,none,P08,1
E0004827,N0005075,N0004469,lateral,61.662228159673184,auto_road,derived,s5c_flows,2.2248,3.0,0.004333,3.6221,held,0.097604,0.52,61.662,0.0,W11a-XG01145,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.23257411483144,314.92426297403307,4.262207379309189,4.975303676357555,4.012207379309189,4.725303676357555,0.17500156177456014,0.052402888304073275,5.872540749008426,0,,0.0,none,P08,1
E0004828,N0005076,N0004523,lateral,13.413830962989744,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,1.677,0.0,W11a-XG01146,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.616259765625,345.54919061081006,1.5500000000000114,1.662357240752442,1.3000000000000114,1.412357240752442,0.13489621704043256,0.037230723305707175,1.6573025862997584,0,,0.0,none,P46,1
E0004829,N0005077,N0004528,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.0,0.0,W11a-XG01147,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,347.0129050869338,346.6529050869338,1.551639590800562,1.5544313388474507,1.301639590800562,1.3044313388474507,0.0,0.0,0.0,0,,0.0,none,P46,1
E0004830,N0005078,N0005079,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,16.87,0.0,W11a-XG01148,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.6349960866159,345.527641533848,1.5538466868216005,1.7221143255270022,1.3038466868216005,1.4721143255270022,0.0,0.0,0.0,0,,0.0,none,P46,1
E0004831,N0005079,N0004523,lateral,19.900024916616136,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,9.185,0.0,W11a-XG01149,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.527641533848,345.4281414092649,1.7221143255270022,1.7834064422975757,1.4721143255270022,1.5334064422975757,0.014739861123095584,0.00404604860793531,22.501370886318593,0,,0.0,none,P46,1
E0004832,N0005080,N0005081,main,16.383995277091362,auto_link,provisional,s5c_flows,1.8214,2.456,0.002949,3.6221,held,0.079306,0.3539,14.746,0.0,W11a-XG01150,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.07789545360635,344.9959754772209,4.201401421393655,4.273983018872855,3.951401421393655,4.023983018872855,0.1632288621118432,0.04775216783612071,1.672906276614362,0,,0.0,none,P46,1
E0004833,N0005081,N0005082,main,7.16552506062803,auto_link,provisional,s5c_flows,2.9012,3.912,0.003085,3.6221,held,0.12471,0.3702,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,344.9959754772209,344.9529823268571,4.273983018872855,4.2119651829085,4.023983018872855,3.9619651829085,0.2021445963560597,0.05609142145644344,0.5907920361461289,0,,0.0,none,P46,1
E0004834,N0005082,N0005083,main,35.4682957019364,auto_link,provisional,s5c_flows,3.981,5.368,0.003145,3.6221,held,0.170037,0.3774,30.842,0.0,W11a-XG01151,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9529823268571,344.77564084834745,4.2119651829085,3.638574239543175,3.9619651829085,3.388574239543175,0.21032141648852976,0.06732778439216988,2.810642261584325,0,,0.0,none,P46,1
E0004835,N0005083,N0004528,main,24.73863375370596,auto_link,provisional,s5c_flows,3.981,5.368,0.003441,3.6221,held,0.170332,0.4129,24.739,0.0,W11a-XG01152,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.77564084834745,344.65194767957894,3.638574239543175,3.5553887462023113,3.388574239543175,3.3053887462023113,0.21044108673406411,0.06738082541608084,1.9592683584779516,0,,0.0,none,P46,1
E0004836,N0005084,N0004536,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.80690307617186,390.69509967729687,1.5500000000000114,1.6178580863750085,1.3000000000000114,1.3678580863750085,0.0,0.0,0.0,0,,0.0,none,P84,1
E0004837,N0005085,N0004536,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,391.03681237605116,390.7481949822579,1.5524210223863406,1.5647627814139469,1.3024210223863406,1.3147627814139469,0.0,0.0,0.0,0,,0.0,none,P84,1
E0004838,N0005086,N0004573,lateral,33.015148038438355,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.20326538085936,336.03818964066716,1.5500000000000114,2.150744685504719,1.3000000000000114,1.9007446855047192,0.13489621704043256,0.037230723305707175,4.079080046717531,0,,0.0,none,P24,1
E0004839,N0005087,N0005088,lateral,19.455426943739,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,507.85532592351547,507.75804878879677,1.5501306194532845,1.5646440822969794,1.3001306194532845,1.3146440822969794,0.0,0.0,0.0,0,,0.0,none,P09,0
E0004840,N0005088,N0005089,lateral,17.9536842169438,auto_road,derived,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.75804878879677,507.66828036771204,1.5646440822969794,1.5530636264285818,1.3146440822969794,1.3030636264285818,0.01402599935639658,0.003912916157156138,21.333814630893535,0,,0.0,none,P09,0
E0004841,N0005089,N0005090,lateral,77.18919504658184,auto_road,derived,s5c_flows,0.0,0.0,0.000312,3.6221,held,0.000312,0.0374,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,507.5996136471199,507.02069468427055,1.6217303470207298,1.654567766901323,1.3717303470207298,1.404567766901323,0.02193197737840817,0.004496574382444246,58.65802986721259,0,,0.0,none,P09,0
E0004842,N0005090,N0005091,lateral,40.97405212245081,auto_road,derived,s5c_flows,0.0,0.0,0.000955,3.6221,held,0.000955,0.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.02069468427055,506.8158244236583,1.654567766901323,2.0453816310292154,1.404567766901323,1.7953816310292154,0.03157194693216093,0.007439696635658605,21.629989122142888,0,,0.0,none,P09,0
E0004843,N0005091,N0005092,lateral,19.377487056979323,auto_road,derived,s5c_flows,0.0,0.0,0.001296,3.6221,held,0.001296,0.1556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.8158244236583,506.7189369883734,2.0453816310292154,2.1162986073297247,1.7953816310292154,1.8662986073297247,0.035858522160648484,0.008378718899626797,9.006453644950813,0,,0.0,none,P09,0
E0004844,N0005092,N0005093,lateral,28.794974852095766,auto_road,derived,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.1749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.7189369883734,506.5749621141129,2.1162986073297247,2.077198530418343,1.8662986073297247,1.8271985304183431,0.03763492891992614,0.008776369414708524,12.75188398936589,0,,0.0,none,P09,0
E0004845,N0005093,N0005094,lateral,46.469645462575606,auto_road,derived,s5c_flows,0.0,0.0,0.001698,3.6221,held,0.001698,0.2037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.5749621141129,506.34261388680005,2.077198530418343,2.033728886637448,1.8271985304183431,1.7837288866374479,0.04004065250215932,0.009322721531641348,19.34269405327897,0,,0.0,none,P09,0
E0004846,N0005094,N0005095,lateral,38.85372016152646,auto_road,derived,s5c_flows,0.0,0.0,0.002085,3.6221,held,0.002085,0.2502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.34261388680005,506.14834528599243,2.033728886637448,2.039185231585691,1.7837288866374479,1.7891852315856909,0.043483026205685386,0.010119962670270682,14.892293825847824,0,,0.0,none,P09,0
E0004847,N0005095,N0005096,lateral,33.87079457202356,auto_road,derived,s5c_flows,0.0,0.0,0.002409,3.6221,held,0.002409,0.2891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.14834528599243,505.9789913131323,2.039185231585691,1.915234761086424,1.7891852315856909,1.665234761086424,0.04605012912187656,0.01072617871822748,12.258667969703518,0,,0.0,none,P09,0
E0004848,N0005096,N0005097,lateral,49.4178333337366,auto_road,derived,s5c_flows,0.0,0.0,0.002691,3.6221,held,0.002691,0.3229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.9789913131323,505.73190214646365,1.915234761086424,1.8547677754113465,1.665234761086424,1.6047677754113465,0.048102629966240915,0.011217963104935086,17.122360173244413,0,,0.0,none,P09,0
E0004849,N0005097,N0005098,lateral,62.62040537728232,auto_road,derived,s5c_flows,0.0,0.0,0.003103,3.6221,held,0.003103,0.3724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.73190214646365,505.41880011957727,1.8547677754113465,1.85762810307898,1.6047677754113465,1.60762810307898,0.05085690378128539,0.011887684742799859,20.521764900260443,0,,0.0,none,P09,0
E0004850,N0005098,N0005099,lateral,70.00000000005892,auto_road,derived,s5c_flows,0.0,0.0,0.003625,3.6221,held,0.003625,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.41880011957727,505.06880011957696,1.85762810307898,1.716813894094912,1.60762810307898,1.466813894094912,0.05401423516520967,0.01266905771541002,21.599244404724875,0,,0.0,none,P09,0
E0004851,N0005099,N0005100,lateral,69.99999999989785,auto_road,derived,s5c_flows,0.0,0.0,0.004208,3.6221,held,0.004208,0.505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.06880011957696,504.71880011957745,1.716813894094912,1.5838427026881732,1.466813894094912,1.3338427026881732,0.057197538916577244,0.013471429552039699,20.397148002583652,0,,0.0,none,P09,0
E0004852,N0005100,N0005101,lateral,9.92003525273898,auto_road,derived,s5c_flows,0.0,0.0,0.004791,3.6221,held,0.004791,0.575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.71880011957745,504.66919994331374,1.5838427026881732,1.5677385332487574,1.3338427026881732,1.3177385332487574,0.06009597630347559,0.01421457078343466,2.7511645712197392,0,,0.0,none,P09,0
E0004853,N0005101,N0005102,lateral,49.99999999997337,auto_road,derived,s5c_flows,0.0,0.0,0.004874,3.6221,held,0.004874,0.5849,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,504.65520079985464,504.25520079985483,1.58173767670786,1.5674920712389167,1.33173767670786,1.3174920712389167,0.070750383088887,0.012892441853403519,11.778499238455487,0,,0.0,none,P09,0
E0004854,N0005102,N0005103,lateral,49.99999999997337,auto_road,derived,s5c_flows,0.0,0.0,0.005291,3.6221,held,0.005291,0.6349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.25520079985483,504.00520079985495,1.5674920712389167,1.684557500926303,1.3174920712389167,1.434557500926303,0.06239748108530319,0.014813108075336395,13.355239968639838,0,,0.0,none,P09,0
E0004855,N0005103,N0005104,lateral,10.097307179842378,auto_road,derived,s5c_flows,0.0,0.0,0.005707,3.6221,held,0.005707,0.6849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.00520079985495,503.95471426395574,1.684557500926303,1.7062964782317636,1.434557500926303,1.4562964782317636,0.06420267339688755,0.015287760453054605,2.621206315772068,0,,0.0,none,P09,0
E0004856,N0005104,N0005105,lateral,37.87057852123081,auto_road,derived,s5c_flows,0.0,0.0,0.005792,3.6221,held,0.005792,0.695,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,503.95471426395574,503.36772029687666,1.7062964782317636,1.55943424413897,1.4562964782317636,1.30943424413897,0.09394212781603184,0.011970954217147084,6.718778074978474,0,,0.0,none,P09,0
E0004857,N0005105,N0005106,lateral,10.386641590730592,auto_road,derived,s5c_flows,0.0,0.0,0.006107,3.6221,held,0.006107,0.7329,0.0,0.0,,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,503.36772029687666,503.1340208610852,1.55943424413897,1.5506104865710313,1.30943424413897,1.3006104865710313,0.10824368216693603,0.01128166603435396,1.5992683333875108,0,,0.0,none,P09,0
E0004858,N0005106,N0005107,lateral,31.737344357877777,auto_road,derived,s5c_flows,0.0,0.0,0.006194,3.6221,held,0.006194,0.7433,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,503.1139682631406,502.6061707534145,1.5706630845156724,1.578521629397983,1.3206630845156724,1.328521629397983,0.09737118143673061,0.01222360455210722,5.432364396663559,0,,0.0,none,P09,0
E0004859,N0005107,N0005108,lateral,13.991053124191245,auto_road,derived,s5c_flows,0.0,0.0,0.006458,3.6221,held,0.006458,0.775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.6061707534145,502.5362154877936,1.578521629397983,1.5515530668939164,1.328521629397983,1.3015530668939164,0.06724791638586225,0.016098719787572574,3.4675307618236313,0,,0.0,none,P09,0
E0004860,N0005108,N0005109,lateral,16.951060696375002,auto_road,derived,s5c_flows,0.0,0.0,0.006575,3.6221,held,0.006575,0.789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.5362154877936,502.4514601843117,1.5515530668939164,1.5508286340476616,1.3015530668939164,1.3008286340476616,0.0677003780887442,0.01622030384332737,4.173059091377332,0,,0.0,none,P09,0
E0004861,N0005109,N0005110,lateral,23.818639719098517,auto_road,derived,s5c_flows,0.0,0.0,0.006716,3.6221,held,0.006716,0.8059,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,502.4514601843117,502.3085483459971,1.5508286340476616,1.5553432555653899,1.3008286340476616,1.3053432555653899,0.0725421241339987,0.01570934111886621,5.472369790528211,0,,0.0,none,P09,0
E0004862,N0005110,N0005111,lateral,11.45197609236228,auto_road,derived,s5c_flows,0.0,0.0,0.006915,3.6221,held,0.006915,0.8297,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,502.3070493151109,502.2497894346491,1.5568422864516265,1.5516326844915511,1.3068422864516265,1.3016326844915511,0.06898498930107817,0.016567031957219452,2.7667797029440857,0,,0.0,none,P09,0
E0004863,N0005111,N0005112,lateral,13.107331735531998,auto_road,derived,s5c_flows,0.0,0.0,0.00701,3.6221,held,0.00701,0.8412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.2497894346491,502.1842527759714,1.5516326844915511,1.5543946849660983,1.3016326844915511,1.3043946849660983,0.06933624120918232,0.01666223148931642,3.15066875728768,0,,0.0,none,P09,0
