EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004864,N0005112,N0004580,lateral,15.420508917936656,auto_road,derived,s5c_flows,0.0,0.0,0.007119,3.6221,held,0.007119,0.8543,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,502.1825250518385,502.09771225278985,1.5561224090989754,1.5540821808039027,1.3061224090989754,1.3040821808039027,0.07200414926137258,0.016415242593555285,3.5693565523936543,0,,0.0,none,P09,0
E0004865,N0005113,N0005114,main,79.17159193832374,auto_road,derived,s5c_flows,0.0,0.0,0.018338,3.6221,held,0.018338,2.2006,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,499.2782269283913,498.8427831727305,4.584505005202459,5.363149444457008,4.334505005202459,5.113149444457008,0.10159235859562761,0.024561270653848916,12.98844273866663,0,,0.0,none,P09,0
E0004866,N0005114,N0005115,main,36.20182489314622,auto_road,derived,s5c_flows,0.0,0.0,0.018998,3.6221,held,0.018998,2.2797,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.8427831727305,498.6436731358182,5.363149444457008,6.065250204025574,5.113149444457008,5.815250204025574,0.10287881501000179,0.02493895099947127,5.8648007187917655,0,,0.0,none,P09,0
E0004867,N0005115,N0005116,main,36.75725415751408,auto_road,derived,s5c_flows,0.0,0.0,0.0193,3.6221,held,0.0193,2.3159,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.6436731358182,498.44150823795184,6.065250204025574,6.634083803063788,5.815250204025574,6.384083803063788,0.10345724836902803,0.025109392439903205,5.921488462944999,0,,0.0,none,P09,0
E0004868,N0005116,N0005117,main,7.869265955750746,auto_road,derived,s5c_flows,0.0,0.0,0.019606,3.6221,held,0.019606,2.3527,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,498.44150823795184,498.3982272751952,6.634083803063788,6.687221943554789,6.384083803063788,6.437221943554789,0.1040370389508098,0.02528062156769098,1.2606513403159951,0,,0.0,none,P09,0
E0004869,N0005117,N0005118,main,49.9999999995158,auto_road,derived,s5c_flows,0.0,0.0,0.019671,3.6221,held,0.019671,2.3606,18.182,0.0,W11a-XG01153,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.3982272751952,498.12322727519785,6.687221943554789,6.3455837599584015,6.437221943554789,6.0955837599584015,0.10415939566608812,0.025316806656148355,8.00055845174779,0,,0.0,none,P09,0
E0004870,N0005118,N0005119,main,50.00000000008749,auto_road,derived,s5c_flows,0.0,0.0,0.020088,3.6221,held,0.020088,2.4106,50.0,0.0,W11a-XG01154,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.12322727519785,497.84822727519736,6.3455837599584015,5.755257832224515,6.0955837599584015,5.505257832224515,0.10493782912396944,0.025547420403390114,7.9412099553758075,0,,0.0,none,P09,0
E0004871,N0005119,N0005120,main,9.999999999925578,auto_road,derived,s5c_flows,0.0,0.0,0.020505,3.6221,held,0.020505,2.4606,10.0,0.0,W11a-XG01155,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,497.84822727519736,497.79322727519775,5.755257832224515,5.719040791208499,5.505257832224515,5.469040791208499,0.10570524046374288,0.02577545193398814,1.5767114850147217,0,,0.0,none,P09,0
E0004872,N0005120,N0005121,main,40.00000000016191,auto_road,derived,s5c_flows,0.0,0.0,0.020588,3.6221,held,0.020588,2.4706,40.0,0.0,W11a-XG01156,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,497.79322727519775,497.57322727519687,5.719040791208499,6.138351093943754,5.469040791208499,5.888351093943754,0.10585670433668334,0.025820538547106114,6.297821860663577,0,,0.0,none,P09,0
E0004873,N0005121,N0005122,main,39.99999999969955,auto_road,derived,s5c_flows,0.0,0.0,0.020921,3.6221,held,0.020921,2.5106,32.308,0.0,W11a-XG01157,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,497.57322727519687,497.35322727519855,6.138351093943754,6.654737812692076,5.888351093943754,6.404737812692076,0.10646020045420836,0.02600044452650388,6.262121091425259,0,,0.0,none,P09,0
E0004874,N0005122,N0005123,main,15.000000000118167,auto_road,derived,s5c_flows,0.0,0.0,0.021255,3.6221,held,0.021255,2.5506,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,497.35322727519855,497.2707272751979,6.654737812692076,6.82225978534899,6.404737812692076,6.57225978534899,0.10705891372571054,0.026179338036206562,2.335162867825093,0,,0.0,none,P09,0
E0004875,N0005123,N0005124,main,79.99999999986146,auto_road,derived,s5c_flows,0.0,0.0,0.02138,3.6221,held,0.02138,2.5656,48.302,0.0,W11a-XG01158,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,497.2707272751979,496.8307272751986,6.82225978534899,6.399314228707624,6.57225978534899,6.149314228707624,0.10728131993244054,0.026245897041326377,12.428383004335508,0,,0.0,none,P09,0
E0004876,N0005124,N0005125,main,49.999969002314316,auto_road,derived,s5c_flows,0.0,0.0,0.022046,3.6221,held,0.022046,2.6456,25.758,0.0,W11a-XG01159,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,496.8307272751986,496.5557274456859,6.399314228707624,7.236508882439125,6.149314228707624,6.986508882439125,0.10845147077324424,0.02659701927001165,7.683923608999389,0,,0.0,none,P09,0
E0004877,N0005125,N0005126,main,49.999999999888914,auto_road,derived,s5c_flows,0.0,0.0,0.022463,3.6221,held,0.022463,2.6956,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,496.5557274456859,496.28072744568647,7.236508882439125,7.422061860954159,6.986508882439125,7.172061860954159,0.10917180727325568,0.02681394703558823,7.633228341138101,0,,0.0,none,P09,0
E0004878,N0005126,N0004580,main,9.021698823684863,auto_road,derived,s5c_flows,0.0,0.0,0.02288,3.6221,held,0.02288,2.7456,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,496.28072744568647,496.2311081021562,7.422061860954159,7.420686331437537,7.172061860954159,7.170686331437537,0.10988300456471728,0.02702870438517993,1.3683794655692783,0,,0.0,none,P09,0
E0004879,N0005127,N0005128,lateral,3.718147134825923,auto_road,derived,s5c_flows,0.0,0.0,0.003892,3.6221,held,0.003892,0.4671,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,426.99561150576415,426.95471188728106,3.0203491875952295,2.9336853295158107,2.7703491875952295,2.6836853295158107,0.07208697441653658,0.01095481600987172,0.8596437763595446,0,,0.0,none,P12,1
E0004880,N0005128,N0005129,lateral,36.28185286529605,auto_road,derived,s5c_flows,0.0,0.0,0.003923,3.6221,held,0.003923,0.4708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.95471188728106,426.7733026229546,2.9336853295158107,2.1495489395454115,2.6836853295158107,1.8995489395454115,0.05568123137835153,0.013087421657903525,10.85998877514114,0,,0.0,none,P12,1
E0004881,N0005129,N0005130,lateral,57.73870393235223,auto_road,derived,s5c_flows,0.0,0.0,0.004226,3.6221,held,0.004226,0.5071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7733026229546,426.4846091032928,2.1495489395454115,2.5988259553009243,1.8995489395454115,2.3488259553009243,0.057290952888911596,0.01349519421969056,16.79692313848949,0,,0.0,none,P12,1
E0004882,N0005130,N0005131,lateral,27.168617307707965,auto_road,derived,s5c_flows,0.0,0.0,0.004707,3.6221,held,0.004707,0.5648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4846091032928,426.34876601675427,2.5988259553009243,2.7077220203551065,2.3488259553009243,2.4577220203551065,0.05969360558787758,0.01411069430978587,7.5855744346887795,0,,0.0,none,P12,1
E0004883,N0005131,N0005132,lateral,28.257773273430317,auto_road,derived,s5c_flows,0.0,0.0,0.004933,3.6221,held,0.004933,0.592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.34876601675427,426.2074771503871,2.7077220203551065,2.966839255862908,2.4577220203551065,2.716839255862908,0.06076547835533986,0.014387916066869483,7.750500788234454,0,,0.0,none,P12,1
E0004884,N0005132,N0005133,lateral,19.139391720246103,auto_road,derived,s5c_flows,0.0,0.0,0.005169,3.6221,held,0.005169,0.6202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.2074771503871,426.11178019178584,2.966839255862908,3.17038533555791,2.716839255862908,2.92038533555791,0.06184994647165283,0.014670040410345614,5.1574800012204,0,,0.0,none,P12,1
E0004885,N0005133,N0005134,lateral,22.69551376624132,auto_road,derived,s5c_flows,0.0,0.0,0.005328,3.6221,held,0.005328,0.6394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.11178019178584,425.9983026229546,3.17038533555791,3.2030523575141387,2.92038533555791,2.9530523575141387,0.06256184808473643,0.014856138104789945,6.046153915695699,0,,0.0,none,P12,1
E0004886,N0005134,N0005135,lateral,4.763048655076407,auto_road,derived,s5c_flows,0.0,0.0,0.005517,3.6221,held,0.005517,0.6621,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,425.9983026229546,425.95781670938646,3.2030523575141387,3.1947711812385364,2.9530523575141387,2.9447711812385364,0.07566377108744785,0.013391145344925998,1.0491698088841728,0,,0.0,none,P12,1
E0004887,N0005135,N0005136,lateral,13.704459516498881,auto_road,derived,s5c_flows,0.0,0.0,0.005557,3.6221,held,0.005557,0.6668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.95781670938646,425.889294411804,3.1947711812385364,3.1253235081179014,2.9447711812385364,2.8753235081179014,0.06356235132860895,0.015118876052907265,3.5934425620518238,0,,0.0,none,P12,1
E0004888,N0005136,N0004581,lateral,55.85503599634269,auto_road,derived,s5c_flows,0.0,0.0,0.005671,3.6221,held,0.005671,0.6805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.889294411804,425.61001923182226,3.1253235081179014,1.867641900990236,2.8753235081179014,1.617641900990236,0.06405004438927925,0.015247452902933029,14.534217352728788,0,,0.0,none,P12,1
E0004889,N0005137,N0005138,lateral,22.47220505424423,auto_block,provisional,s5c_flows,1.4832,2.0,0.005378,3.6221,held,0.067558,0.6453,22.472,0.0,W11a-XG01160,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.33485261176503,425.2224915864938,2.0639205815943455,3.3011900541312116,1.8139205815943455,3.0511900541312116,0.15462903601974445,0.044457915320572,2.4221631366585394,0,,0.0,none,P12,1
E0004890,N0005138,N0005139,lateral,57.524439830581045,auto_block,provisional,s5c_flows,1.4832,2.0,0.005565,3.6221,held,0.067745,0.6678,57.524,0.0,W11a-XG01161,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2224915864938,424.9348693873409,3.3011900541312116,4.309820554065368,3.0511900541312116,4.059820554065368,0.15477379226299678,0.044512643120628886,6.19446386771924,0,,0.0,none,P12,1
E0004891,N0005139,N0005140,lateral,70.00000000012716,auto_block,provisional,s5c_flows,1.4832,2.0,0.006045,3.6221,held,0.068225,0.7253,70.0,0.0,W11a-XG01162,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9348693873409,424.58486938734023,4.309820554065368,4.348419186878516,4.059820554065368,4.098419186878516,0.15514408920041736,0.04465275358296558,7.5198911713721115,0,,0.0,none,P12,1
E0004892,N0005140,N0005141,lateral,69.99999999977467,auto_block,provisional,s5c_flows,2.563,3.456,0.006628,3.6221,held,0.114075,0.7953,70.0,0.0,W11a-XG01163,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.58486938734023,424.23486938734135,4.348419186878516,4.431054684924277,4.098419186878516,4.181054684924277,0.18434023007522607,0.05620751564471535,6.328877132174647,0,,0.0,none,P12,1
E0004893,N0005141,N0005142,lateral,70.00000000015987,auto_block,provisional,s5c_flows,2.563,3.456,0.007211,3.6221,held,0.114659,0.8653,70.0,0.0,W11a-XG01164,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.23486938734135,423.88486938734053,4.431054684924277,4.52040405015947,4.181054684924277,4.27040405015947,0.18465347316058858,0.056336899067382845,6.31814093014492,0,,0.0,none,P12,1
E0004894,N0005142,N0005143,lateral,5.957951262570634,auto_block,provisional,s5c_flows,2.563,3.456,0.007795,3.6221,held,0.115242,0.9353,5.958,0.0,W11a-XG01165,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,423.88486938734053,423.84316372850253,4.52040405015947,4.291907072278718,4.27040405015947,4.041907072278718,0.20758068911126484,0.052240344585798654,0.4783642839545901,0,,0.0,none,P12,1
E0004895,N0005143,N0005144,lateral,20.899040402178642,auto_block,provisional,s5c_flows,2.563,3.456,0.007844,3.6221,held,0.115292,0.9413,19.291,0.0,W11a-XG01166,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.84316372850253,423.73866852649167,4.291907072278718,4.97431365124271,4.041907072278718,4.72431365124271,0.18499173811881495,0.056476746293316754,1.8828805198456828,0,,0.0,none,P12,1
E0004896,N0005144,N0005145,lateral,16.50765503389266,auto_block,provisional,s5c_flows,2.563,3.456,0.008018,3.6221,held,0.115466,0.9622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.73866852649167,423.6561302513222,4.97431365124271,5.3558936744590255,4.72431365124271,5.1058936744590255,0.1850844927049066,0.05651511670453738,1.4864972201472682,0,,0.0,none,P12,1
E0004897,N0005145,N0005146,lateral,13.853217107235146,auto_block,provisional,s5c_flows,2.563,3.456,0.008156,3.6221,held,0.115603,0.9787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6561302513222,423.58686416578604,5.3558936744590255,5.428364105698336,5.1058936744590255,5.178364105698336,0.18515745469106484,0.05654530643586278,1.2469762676986853,0,,0.0,none,P12,1
E0004898,N0005146,N0005147,lateral,61.146782892954796,auto_block,provisional,s5c_flows,2.563,3.456,0.008271,3.6221,held,0.115719,0.9926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.58686416578604,423.28113025132126,5.428364105698336,5.339536252584992,5.178364105698336,5.089536252584992,0.1852191853467739,0.05657085379427476,5.502200251598634,0,,0.0,none,P12,1
E0004899,N0005147,N0005148,lateral,32.90107726345706,auto_block,provisional,s5c_flows,2.563,3.456,0.008781,3.6221,held,0.116228,1.0537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.28113025132126,423.116624865004,5.339536252584992,5.874097791246015,5.089536252584992,5.624097791246015,0.18548954355724,0.056682794498191885,2.956238272024586,0,,0.0,none,P12,1
E0004900,N0005148,N0005149,lateral,47.09892273651988,auto_block,provisional,s5c_flows,2.563,3.456,0.009055,3.6221,held,0.116502,1.0866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.116624865004,422.8811302513214,5.874097791246015,6.6419715553192304,5.624097791246015,6.3919715553192304,0.18563473664454888,0.05674294631333446,4.228637698943914,0,,0.0,none,P12,1
E0004901,N0005149,N0005150,lateral,49.999999999995765,auto_block,provisional,s5c_flows,2.563,3.456,0.009448,3.6221,held,0.116895,1.1337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8811302513214,422.6311302513214,6.6419715553192304,6.6103248268036054,6.3919715553192304,6.3603248268036054,0.18584257066728535,0.056829092364646644,4.484082039659162,0,,0.0,none,P12,1
E0004902,N0005150,N0005151,lateral,49.99999999994098,auto_block,provisional,s5c_flows,2.563,3.456,0.009864,3.6221,held,0.117312,1.1837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6311302513214,422.3811302513217,6.6103248268036054,6.366672483053321,6.3603248268036054,6.116672483053321,0.18606256183556283,0.05692033241367553,4.478780282885858,0,,0.0,none,P12,1
E0004903,N0005151,N0005152,lateral,18.647872104348657,auto_block,provisional,s5c_flows,2.563,3.456,0.010281,3.6221,held,0.117728,1.2337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3811302513217,422.28789089079993,6.366672483053321,6.073498269356321,6.116672483053321,5.823498269356321,0.1862814797912968,0.05701118342808362,1.6684313907856965,0,,0.0,none,P12,1
E0004904,N0005152,N0005153,lateral,9.433981132056603,auto_block,provisional,s5c_flows,3.6428,4.912,0.010436,3.6221,held,0.163151,1.2524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.28789089079993,422.24072098513966,6.073498269356321,6.094087364469715,5.823498269356321,5.844087364469715,0.20748551121945233,0.06607572278905258,0.7578024024111667,0,,0.0,none,P12,1
E0004905,N0005153,N0005154,lateral,12.041594578792296,auto_block,provisional,s5c_flows,3.6428,4.912,0.010515,3.6221,held,0.16323,1.2618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.24072098513966,422.1805130122457,6.094087364469715,6.179441821738692,5.844087364469715,5.929441821738692,0.20751851991163636,0.06609024230021479,0.9671100346384938,0,,0.0,none,P12,1
E0004906,N0005154,N0005155,lateral,24.413111231467404,auto_block,provisional,s5c_flows,3.6428,4.912,0.010615,3.6221,held,0.16333,1.2738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1805130122457,422.05844745608835,6.179441821738692,5.94164409664603,5.929441821738692,5.69164409664603,0.20756028693778725,0.0661086161543781,1.960322917230696,0,,0.0,none,P12,1
E0004907,N0005155,N0005156,lateral,7.211102550927978,auto_block,provisional,s5c_flows,3.6428,4.912,0.010819,3.6221,held,0.163533,1.2982,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.05844745608835,422.01518084078276,5.94164409664603,5.980058417029738,5.69164409664603,5.730058417029738,0.22109129131103458,0.06339966952023299,0.5435991702920048,0,,0.0,none,P12,1
E0004908,N0005156,N0005157,lateral,14.422205101855956,auto_block,provisional,s5c_flows,3.6428,4.912,0.010879,3.6221,held,0.163593,1.3055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.01518084078276,421.9430698152735,5.980058417029738,6.06684839761715,5.730058417029738,5.81684839761715,0.2076700483268039,0.06615691130194826,1.1574614970603256,0,,0.0,none,P12,1
E0004909,N0005157,N0005158,lateral,38.83013330055812,auto_block,provisional,s5c_flows,3.6428,4.912,0.010999,3.6221,held,0.163714,1.3199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9430698152735,421.7489191487707,6.06684839761715,5.81644950357304,5.81684839761715,5.56644950357304,0.20772050518045923,0.06617911709268895,3.1155753630600937,0,,0.0,none,P12,1
E0004910,N0005158,N0005159,lateral,10.000000000029544,auto_block,provisional,s5c_flows,3.6428,4.912,0.011323,3.6221,held,0.164037,1.3587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7489191487707,421.6989191487706,5.81644950357304,5.382806925448165,5.56644950357304,5.132806925448165,0.20785506729588146,0.0662383516710944,0.8018407673935092,0,,0.0,none,P12,1
E0004911,N0005159,N0005160,lateral,23.08147903453834,auto_block,provisional,s5c_flows,3.6428,4.912,0.011406,3.6221,held,0.164121,1.3687,21.543,0.0,W11a-XG01167,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6989191487706,421.5835117535979,5.382806925448165,3.935622767886457,5.132806925448165,3.685622767886457,0.2078900312018097,0.066253746324797,1.8504558155983235,0,,0.0,none,P12,1
E0004912,N0005160,N0005161,lateral,21.815509123922048,auto_block,provisional,s5c_flows,3.6428,4.912,0.011598,3.6221,held,0.164313,1.3918,21.816,0.0,W11a-XG01168,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5835117535979,421.47443420797833,3.935622767886457,3.5700604209279163,3.685622767886457,3.3200604209279163,0.20796990140502197,0.06628891862677735,1.7482905760672456,0,,0.0,none,P12,1
E0004913,N0005161,N0005162,lateral,47.20088206776867,auto_block,provisional,s5c_flows,3.6428,4.912,0.01178,3.6221,held,0.164495,1.4136,45.678,0.0,W11a-XG01169,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.47443420797833,421.23842979763947,3.5700604209279163,5.051639782438656,3.3200604209279163,4.801639782438656,0.20804555104563288,0.06632223918528499,3.781293874549584,0,,0.0,none,P12,1
E0004914,N0005162,N0005163,lateral,32.4929094422556,auto_block,provisional,s5c_flows,3.6428,4.912,0.012173,3.6221,held,0.164888,1.4608,3.095,0.0,W11a-XG01170,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.23842979763947,421.07596525042817,5.051639782438656,5.804436360899956,4.801639782438656,5.554436360899956,0.20820870355004614,0.0663941238723886,2.600988726554798,0,,0.0,none,P12,1
E0004915,N0005163,N0004581,lateral,25.7969691043698,auto_block,provisional,s5c_flows,3.6428,4.912,0.012444,3.6221,held,0.165159,1.4933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.07596525042817,420.9469804049063,5.804436360899956,6.530680727906201,5.554436360899956,6.280680727906201,0.20832104873614063,0.06644364099331665,2.063879227189394,0,,0.0,none,P12,1
E0004916,N0005164,N0004632,lateral,35.4682957019364,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,35.468,0.0,W11a-XG01171,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,383.0226899213172,382.80988014710556,1.5681914263390695,1.5843459271131906,1.3181914263390695,1.3343459271131906,0.0,0.0,0.0,0,,0.0,none,P47,1
E0004917,N0005165,N0005166,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.001064,3.6221,held,0.001064,0.1277,10.63,0.0,W11a-XG01172,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.674600826442,383.62145009737833,2.5894372594955257,2.685282080356046,2.3394372594955257,2.435282080356046,0.03303840829230481,0.007757646492642184,5.362519141703822,0,,0.0,none,P47,1
E0004918,N0005166,N0005167,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.001153,3.6221,held,0.001153,0.1383,19.416,0.0,W11a-XG01173,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.62145009737833,383.52436765818356,2.685282080356046,2.3892370781445607,2.435282080356046,2.1392370781445607,0.03416409338028803,0.008004043285472856,9.472170885583687,0,,0.0,none,P47,1
E0004919,N0005167,N0005168,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.001315,3.6221,held,0.001315,0.1577,20.616,0.0,W11a-XG01174,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.52436765818356,383.42129001754313,2.3892370781445607,1.7318471894881213,2.1392370781445607,1.4818471894881213,0.036074205367763505,0.008426736052248168,9.52459331994539,0,,0.0,none,P47,1
E0004920,N0005168,N0005169,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.7416,1.0,0.001486,3.6221,held,0.032576,0.1784,14.318,0.0,W11a-XG01175,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,383.4135490582403,383.29184757920245,1.739588148790972,1.5588604286100463,1.489588148790972,1.3088604286100463,0.14411584111409853,0.028558425991379893,1.655823185083997,0,,0.0,none,P47,1
E0004921,N0005169,N0004632,lateral,19.79898987322333,auto_block,provisional,s5c_flows,0.7416,1.0,0.001606,3.6221,held,0.032696,0.1927,19.799,0.0,W11a-XG01176,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,383.27844079192,382.82306402483584,1.5722672158925093,1.571162049382906,1.3222672158925093,1.321162049382906,0.20141937471377297,0.02287548912937823,1.6382890922119324,0,,0.0,none,P47,1
E0004922,N0005170,N0005171,lateral,10.04987562112089,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.213916015625,398.1636666375194,1.5500000000000114,1.619048206230616,1.3000000000000114,1.369048206230616,0.214700651244523,0.06927965601494754,0.7801463388572482,0,,0.0,none,P76,1
E0004923,N0005171,N0005172,lateral,28.442925306655784,auto_block,provisional,s5c_flows,5.3989,7.28,8.4e-05,3.6221,held,0.22642,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1636666375194,398.0214520109861,1.619048206230616,1.6615313874514186,1.369048206230616,1.4115313874514186,0.2309444053027735,0.07671529488602188,2.05265312441512,0,,0.0,none,P76,1
E0004924,N0005172,N0004644,lateral,10.295630140987,auto_block,provisional,s5c_flows,7.5585,10.192,0.000321,3.6221,held,0.317191,0.0385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0214520109861,397.96997386028113,1.6615313874514186,1.7584502119844956,1.4115313874514186,1.5084502119844956,0.25754065633077866,0.08955861828026992,0.6662786300533688,0,,0.0,none,P76,1
E0004925,N0005173,N0005174,lateral,16.455501498241446,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,14.81,0.0,W11a-XG01177,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,398.438993248349,398.3567157408578,1.564455237979132,1.6166424134390809,1.314455237979132,1.3666424134390809,0.13489621704043256,0.037230723305707175,2.033106371113583,0,,0.0,none,P76,1
E0004926,N0005174,N0005175,lateral,40.80141886910889,auto_block,provisional,s5c_flows,2.1596,2.912,0.000137,3.6221,held,0.090672,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3567157408578,398.1527086465122,1.6166424134390809,2.535981539034651,1.3666424134390809,2.285981539034651,0.1707394308860276,0.05070038605127139,3.982815476715584,0,,0.0,none,P76,1
E0004927,N0005175,N0005176,lateral,6.366674838457638,auto_block,provisional,s5c_flows,4.3191,5.824,0.000477,3.6221,held,0.181546,0.0573,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.1527086465122,398.11132526006224,2.535981539034651,2.5773038903283805,2.285981539034651,2.3273038903283805,0.23520003602008416,0.06525274158688268,0.451153193269776,0,,0.0,none,P76,1
E0004928,N0005176,N0004644,lateral,87.83523597018785,auto_block,provisional,s5c_flows,9.718,13.104,0.00053,3.6221,held,0.407935,0.0636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.11132526006224,397.6721490802113,2.5773038903283805,2.056274992054341,2.3273038903283805,1.806274992054341,0.2791502332178237,0.10061213659635734,5.244203390512015,0,,0.0,none,P76,1
E0004929,N0005177,N0005178,main,18.384776310850235,auto_block,provisional,s5c_flows,7.5585,10.192,0.008924,3.6221,held,0.325795,1.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4983931233071,417.40646924175286,4.594105655989779,4.484735592231516,4.344105655989779,4.234735592231516,0.25976572684367094,0.09067100946162152,1.1795741579818662,0,,0.0,none,P14,1
E0004930,N0005178,N0004647,main,36.8163760377696,auto_block,provisional,s5c_flows,7.5585,10.192,0.009077,3.6221,held,0.325948,1.0893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.40646924175286,417.222387361564,4.484735592231516,4.427576017342233,4.234735592231516,4.177576017342233,0.25980491364239805,0.09069065306384225,2.3617962366206164,0,,0.0,none,P14,1
E0004931,N0005179,N0005180,lateral,8.06225774829855,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.15135498046874,418.1110436917272,1.5500000000000114,1.5987951754602818,1.3000000000000114,1.3487951754602818,0.214700651244523,0.06927965601494754,0.6258526077715858,0,,0.0,none,P14,1
E0004932,N0005180,N0005181,lateral,79.99999999996878,auto_block,provisional,s5c_flows,5.3989,7.28,6.7e-05,3.6221,held,0.226403,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1110436917272,417.71104369172735,1.5987951754602818,2.4553686617882704,1.3487951754602818,2.2053686617882704,0.2309387677831252,0.07671266074031238,5.773536189406482,0,,0.0,none,P14,1
E0004933,N0005181,N0005182,lateral,79.99999999992289,auto_block,provisional,s5c_flows,10.7978,14.56,0.000734,3.6221,held,0.453406,0.0881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.71104369172735,417.3110436917277,2.4553686617882704,3.4586706637410316,2.2053686617882704,3.2086706637410316,0.2887014107732231,0.10567672366704758,4.618381772922442,0,,0.0,none,P14,1
E0004934,N0005182,N0004651,lateral,18.83232370027166,auto_block,provisional,s5c_flows,13.699,18.472,0.001401,3.6221,held,0.575697,0.1681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3110436917277,417.2168820732264,3.4586706637410316,3.6185671455236275,3.2086706637410316,3.3685671455236275,0.3113669601735253,0.11814187263541495,1.0080454955666234,0,,0.0,none,P14,1
E0004935,N0005183,N0005184,lateral,12.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7272216796875,418.6672216796875,1.5500000000000114,1.7355187988281386,1.3000000000000114,1.4855187988281386,0.13489621704043256,0.037230723305707175,1.4826212653543416,0,,0.0,none,P14,1
E0004936,N0005184,N0005185,lateral,46.22769732530488,auto_block,provisional,s5c_flows,4.3191,5.824,0.0001,3.6221,held,0.181169,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.6672216796875,418.43608319306094,1.7355187988281386,2.387006406548437,1.4855187988281386,2.137006406548437,0.21473947537814095,0.06929706040006486,3.5878900268881004,0,,0.0,none,P14,1
E0004937,N0005185,N0004651,lateral,18.681541692269406,auto_block,provisional,s5c_flows,6.4787,8.736,0.000485,3.6221,held,0.272088,0.0582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.43608319306094,418.34267548459957,2.387006406548437,2.4927737341504326,2.137006406548437,2.2427737341504326,0.24511639711637415,0.08345514936717272,1.2702496930740454,0,,0.0,none,P14,1
E0004938,N0005186,N0005187,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,27.203,0.0,W11a-XG01178,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.71300949488017,379.5769947897928,1.5647004660573316,1.6399546730978045,1.3147004660573316,1.3899546730978045,0.0,0.0,0.0,0,,0.0,none,P16,1
E0004939,N0005187,N0004658,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,12.728,0.0,W11a-XG01179,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5769947897928,379.51335517948604,1.6399546730978045,1.741527633013959,1.3899546730978045,1.491527633013959,0.01655197112943606,0.004388053188882662,12.816119161705654,0,,0.0,none,P16,1
E0004940,N0005188,N0005189,main,12.36931687685298,auto_block,provisional,s5c_flows,7.3508,9.912,0.013317,3.6221,held,0.321482,1.598,12.369,0.0,W11a-XG01180,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.46491774981723,376.40307116543295,5.574785619323393,5.543278932223302,5.324785619323393,5.293278932223302,0.2586556419343299,0.09011530336871479,0.7970260371634337,0,,0.0,none,P16,1
E0004941,N0005189,N0005190,main,59.682493245507096,auto_block,provisional,s5c_flows,7.3508,9.912,0.01342,3.6221,held,0.321585,1.6104,59.682,0.0,W11a-XG01181,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.40307116543295,376.1046586992054,5.543278932223302,5.566697501966473,5.293278932223302,5.316697501966473,0.2586822753008407,0.09012861882225984,3.8452894370193396,0,,0.0,none,P16,1
E0004942,N0005190,N0005191,main,16.76305461424021,auto_block,provisional,s5c_flows,7.3508,9.912,0.013917,3.6221,held,0.322082,1.6701,16.763,0.0,W11a-XG01182,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.1046586992054,376.0208434261342,5.566697501966473,5.542083819959544,5.316697501966473,5.292083819959544,0.25881070254869193,0.09019283835078565,1.0794926207431765,0,,0.0,none,P16,1
E0004943,N0005191,N0004658,main,16.97056274847714,auto_block,provisional,s5c_flows,7.3508,9.912,0.014057,3.6221,held,0.322222,1.6868,16.971,0.0,W11a-XG01183,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0208434261342,375.93599061239183,5.542083819959544,5.318892200108166,5.292083819959544,5.068892200108166,0.2588468537883193,0.09021091916858784,1.0927029180965944,0,,0.0,none,P16,1
E0004944,N0005192,N0005193,main,20.12461179749811,auto_block,provisional,s5c_flows,16.9383,22.84,0.005928,3.6221,held,0.716026,0.7113,20.125,0.0,W11a-XG01184,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.7102200157588,449.6095969567713,2.798874222522443,3.154410611588048,2.548874222522443,2.904410611588048,0.33344258184280334,0.1308987354764221,1.0059009103495147,0,,0.0,none,P38,1
E0004945,N0005193,N0005194,main,16.64331697709324,auto_block,provisional,s5c_flows,18.0181,24.296,0.006095,3.6221,held,0.76146,0.7314,16.643,0.0,W11a-XG01185,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.6095969567713,449.52638037188586,3.154410611588048,3.416307616395386,2.904410611588048,3.166307616395386,0.3399144378810367,0.13475636108512107,0.8160542341598559,0,,0.0,none,P38,1
E0004946,N0005194,N0004664,main,23.430749027719962,auto_block,provisional,s5c_flows,20.1777,27.208,0.006234,3.6221,held,0.852134,0.7481,23.431,0.0,W11a-XG01186,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.52638037188586,449.4092266267473,3.416307616395386,3.7024371916120913,3.166307616395386,3.4524371916120913,0.3520373488837911,0.14212875228186111,1.109292764059084,0,,0.0,none,P38,1
E0004947,N0005195,N0005196,lateral,8.246211251235321,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,9.7,0.5,cover_min,minimum,tractive,1.0,453.34392496783056,452.54404247646073,1.562111409122565,1.5648137247111435,1.312111409122565,1.3148137247111435,0.36338793782088397,0.019159683483957274,0.3782097309322325,0,,0.0,none,P38,1
E0004948,N0005196,N0005197,lateral,6.753788748805842,auto_block,provisional,s5c_flows,1.0798,1.456,6.9e-05,3.6221,held,0.045336,0.0082,0.0,0.0,,200,PVC-U,10.7,0.5,ground,minimum,tractive,1.0,452.54404247646073,451.8213870803385,1.5648137247111435,1.5516292770833502,1.3148137247111435,1.3016292770833502,0.37545626148811956,0.01876442785147628,0.2998036185820609,0,,0.0,none,P38,1
E0004949,N0005197,N0005198,lateral,9.999999999891616,auto_block,provisional,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.015,0.0,0.0,,200,PVC-U,3.0,0.5,ground,minimum,tractive,1.0,451.8213870803385,451.52138708034175,1.5516292770833502,1.5502071579394965,1.3016292770833502,1.3002071579394965,0.24689432349720203,0.02486542451389892,0.6750526472381575,0,,0.0,none,P38,1
E0004950,N0005198,N0005199,lateral,51.84650279587253,auto_block,provisional,s5c_flows,3.2393,4.368,0.000208,3.6221,held,0.13601,0.025,48.797,0.0,W11a-XG01187,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,451.47610588766474,451.21687337368536,1.595488350616506,2.0465238431115154,1.345488350616506,1.7965238431115154,0.1954086633501601,0.06084872333058852,4.422057677057954,0,,0.0,none,P38,1
E0004951,N0005199,N0004664,lateral,15.297058540778355,auto_block,provisional,s5c_flows,4.3191,5.824,0.00064,3.6221,held,0.181709,0.0768,15.297,0.0,W11a-XG01188,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.21687337368536,451.1403880809815,2.0465238431115154,1.97127573737788,1.7965238431115154,1.72127573737788,0.21494886497886537,0.06939095752607541,1.1861005905041977,0,,0.0,none,P38,1
E0004952,N0005200,N0004669,lateral,55.19782432677845,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.2928471134666,393.01685799183275,1.593169732236504,2.770953287464124,1.343169732236504,2.520953287464124,0.17065230391004918,0.050665805354795285,5.390866209837716,0,,0.0,none,P15,1
E0004953,N0005201,N0005202,lateral,44.9999999999911,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,398.12143961811455,396.74893961811483,1.5647786436041997,1.5674971494632928,1.3147786436041997,1.3174971494632928,0.2480166419401031,0.02474421190364448,3.023990624713721,0,,0.0,none,P15,1
E0004954,N0005202,N0005203,lateral,34.99999999995339,draft,provisional,s5c_flows,3.2393,4.368,0.000375,3.6221,held,0.136177,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.74893961811483,396.57393961811505,1.5674971494632928,2.0759016904787018,1.3174971494632928,1.8259016904787018,0.19548794628037705,0.060882483545870975,2.9839861967546337,0,,0.0,none,P15,1
E0004955,N0005203,N0005204,lateral,64.9999999999515,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,396.44390042725223,394.98140042725333,2.205940881341519,1.6873312621997911,1.9559408813415189,1.4373312621997911,0.35950676933142584,0.04904453806954004,3.01338785733353,0,,0.0,none,P15,1
E0004956,N0005204,N0005205,lateral,40.00000000019015,draft,provisional,s5c_flows,7.5585,10.192,0.001208,3.6221,held,0.318079,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.98140042725333,394.7814004272524,1.6873312621997911,1.749452844231996,1.4373312621997911,1.499452844231996,0.2577722731563618,0.08967413737386185,2.5862621239540498,0,,0.0,none,P15,1
E0004957,N0005205,N0005206,lateral,39.999999999972246,draft,provisional,s5c_flows,9.718,13.104,0.001542,3.6221,held,0.408946,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7814004272524,394.5814004272525,1.749452844231996,1.615224328606871,1.499452844231996,1.365224328606871,0.279370667030292,0.10072777840236993,2.386315906937781,0,,0.0,none,P15,1
E0004958,N0005206,N0004669,lateral,15.348766944288329,draft,provisional,s5c_flows,12.9574,17.472,0.001875,3.6221,held,0.545081,0.225,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,394.5748249367231,394.2294776804766,1.6217998191362994,1.5583335988202975,1.3717998191362994,1.3083335988202975,0.5147344698523326,0.08082999894151358,0.4969800885458346,0,,0.0,none,P15,1
E0004959,N0005207,N0004670,lateral,87.88546129271231,draft,provisional,s5c_flows,25.2384,34.032,0.002251,3.6221,held,1.06031,0.2702,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,396.1759061973429,395.5607079682939,1.961361869063353,1.9452429594404634,1.711361869063353,1.6952429594404634,0.42381692389783515,0.14539601216865922,3.456109479396261,0,,0.0,none,P15,1
E0004960,N0005208,N0005209,lateral,89.9999999999402,draft,provisional,s5c_flows,16.1967,21.84,0.00302,3.6221,held,0.682028,0.3625,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,400.1348938589623,398.7848938589632,2.9874816293189497,1.585314881271188,2.7374816293189497,1.335314881271188,0.4809105058350272,0.09857905864949704,3.119083450660916,0,,0.0,none,P15,1
E0004961,N0005209,N0005210,lateral,70.00000000015288,draft,provisional,s5c_flows,20.5158,27.664,0.00377,3.6221,held,0.863847,0.4525,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,398.7848938589632,397.80489385896107,1.585314881271188,1.5520092172108093,1.335314881271188,1.3020092172108093,0.5060105081828057,0.11187120435181688,2.3056174680224917,0,,0.0,none,P15,1
E0004962,N0005210,N0005211,lateral,69.99999999994573,draft,provisional,s5c_flows,23.7552,32.032,0.004354,3.6221,held,1.000232,0.5225,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,397.78873403488853,396.6687340348894,1.5681690412833404,1.5928626447981173,1.3181690412833404,1.3428626447981173,0.5549760529746015,0.11609527737789674,2.1021928070816323,0,,0.0,none,P15,1
E0004963,N0005211,N0005212,lateral,69.99999999999785,draft,provisional,s5c_flows,26.9945,36.4,0.004937,3.6221,held,1.136617,0.5925,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,396.6224933320459,395.95749333204594,1.6391033476415942,1.6173357695165578,1.3891033476415942,1.3673357695165578,0.4818032882034554,0.13963465236042777,2.4214584981702574,0,,0.0,none,P15,1
E0004964,N0005212,N0004670,lateral,8.008732807165424,draft,provisional,s5c_flows,29.1541,39.312,0.00552,3.6221,held,1.227735,0.6625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.95749333204594,395.91744966801014,1.6173357695165578,1.5885012597242394,1.3673357695165578,1.3385012597242394,0.3940427164085353,0.16919915393216484,0.33874215804825486,0,,0.0,none,P15,1
E0004965,N0005213,N0005214,lateral,59.99999999996428,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.62840164349024,343.3284016434904,1.6224223311191395,2.0393962080721053,1.3724223311191395,1.7893962080721053,0.0,0.0,0.0,0,,0.0,none,P63,1
E0004966,N0005214,N0004675,lateral,60.66896867052698,auto_block,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3284016434904,343.02505680013775,2.0393962080721053,2.1638470084560026,1.7893962080721053,1.9138470084560026,0.023853542561543952,0.005824040037637895,42.38990813348892,0,,0.0,none,P63,1
E0004967,N0005215,N0005216,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,343.8574351712345,343.70781899563843,1.5516529635311258,1.5576534164709415,1.3016529635311258,1.3076534164709415,0.0,0.0,0.0,0,,0.0,none,P63,1
E0004968,N0005216,N0004675,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,343.70525576699833,343.63615981921555,1.5602166451110406,1.5527439893782002,1.3102166451110406,1.3027439893782002,0.018010672234991622,0.004147605779126345,9.836895290043751,0,,0.0,none,P63,1
E0004969,N0005217,N0004680,lateral,60.26505918590311,draft,provisional,s5c_flows,13.2895,22.346,0.000752,3.6221,held,0.55788,0.0902,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,333.00006835667955,332.1563575280769,2.0212023952735763,1.56550526489184,1.7712023952735763,1.31550526489184,0.44048975298070814,0.09127514992033439,2.2802293272469725,0,,0.0,none,P33,1
E0004970,N0005218,N0004680,lateral,73.32481471128631,draft,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,333.59600382029083,332.1295075260651,1.5668074590060428,1.5923552669036667,1.3168074590060428,1.3423552669036667,0.38822939729958533,0.059119193467771086,3.147830261408724,0,,0.0,none,P33,1
E0004971,N0005219,N0004681,lateral,42.944469073136595,draft,provisional,s5c_flows,29.1541,39.312,0.002945,3.6221,held,1.225159,0.3534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.22909970402696,330.0143773586613,3.6908832061292856,3.7354700534480685,3.4408832061292856,3.4854700534480685,0.39378915965797706,0.16902841948786312,1.817574541261104,0,,0.0,none,P33,1
E0004972,N0005220,N0005221,lateral,69.9999999999699,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.58540447810157,332.2354044781017,1.722395814867184,2.3497700824451613,1.472395814867184,2.0997700824451613,0.17065230391004918,0.050665805354795285,6.8365128388838805,0,,0.0,none,P33,1
E0004973,N0005221,N0005222,lateral,69.9999999999699,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2354044781017,331.88540447810186,2.3497700824451613,3.0248738422106385,2.0997700824451613,2.7748738422106385,0.23110974985999072,0.07679256912612412,5.04810665656878,0,,0.0,none,P33,1
E0004974,N0005222,N0005223,lateral,5.000000000010914,draft,provisional,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,331.88540447810186,331.8454044781018,3.0248738422106385,3.094842103929466,2.7748738422106385,2.844842103929466,0.30322622431822344,0.08030573220018569,0.2748223163114689,0,,0.0,none,P33,1
E0004975,N0005223,N0005224,lateral,19.983867234429457,draft,provisional,s5c_flows,8.6382,11.648,0.001208,3.6221,held,0.363346,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8454044781018,331.74548514192963,3.094842103929466,2.8380109518203653,2.844842103929466,2.5880109518203653,0.2690144310285028,0.09535797103664387,1.2380914013935131,0,,0.0,none,P33,1
E0004976,N0005224,N0004681,lateral,77.20038855543416,draft,provisional,s5c_flows,8.6382,11.648,0.001375,3.6221,held,0.363512,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.74548514192963,331.35948319915246,2.8380109518203653,2.3903642129569107,2.5880109518203653,2.1403642129569107,0.2690537696946835,0.09537812490124173,4.782215629428492,0,,0.0,none,P33,1
E0004977,N0005225,N0005226,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,16.6,0.5,cover_min,minimum,tractive,1.0,441.4424969636307,438.024347756823,1.6051104582443259,1.6077933564582736,1.3551104582443259,1.3577933564582736,0.0,0.0,0.0,0,,0.0,none,P62,1
E0004978,N0005226,N0004691,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,14.65,0.5,cover_min,minimum,tractive,1.0,437.631717100229,434.99065079095163,2.000424013052225,1.9512437402983664,1.7504240130522248,1.7012437402983664,0.03875285371888001,0.002067452960329036,7.753302723672279,0,,0.0,none,P62,1
E0004979,N0005227,N0005228,lateral,4.99999999997124,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,16.8,0.5,ground,minimum,tractive,1.0,437.1661865234375,436.32618652344235,1.5500000000000114,1.5522314453076547,1.3000000000000114,1.3022314453076547,0.0,0.0,0.0,0,,0.0,none,P62,1
E0004980,N0005228,N0004691,lateral,24.614185789950454,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,436.21345543198146,435.27811637196334,1.6649625367685417,1.6637781592866645,1.4149625367685417,1.4137781592866645,0.011999360178682196,0.001764629748265495,34.18819201388127,0,,0.0,none,P62,1
E0004981,N0005229,N0005230,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.1286388299269,434.03155639073213,1.5666736700731008,1.8691088924709902,1.3166736700731008,1.6191088924709902,0.0,0.0,0.0,0,,0.0,none,P62,1
E0004982,N0005230,N0004691,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.03155639073213,433.93537947042375,1.8691088924709902,3.0065150608262456,1.6191088924709902,2.7565150608262456,0.01402599935639658,0.003912916157156138,22.856819411943263,0,,0.0,none,P62,1
E0004983,N0005231,N0004694,trunk main,84.91417762949011,main_pipe,drafted,s5c_flows,56567.0176,74846.788,10.859951,1.6262,merrimack,1075.579569,1303.1941,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,318.90657603538216,318.82166185775264,8.847604872820966,9.029778571934855,7.597604872820966,7.779778571934855,1.1906503765187748,0.7447959581566945,1.188624571692242,0,,0.0,none,P06,1
E0004984,N0005232,N0005233,trunk main,10.57087138364034,main_pipe,drafted,s5c_flows,284.0116,364.432,0.33028,3.086,merrimack,10.474404,39.6337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.67982493644513,389.6269705795269,10.53337086433612,10.808210084535574,10.28337086433612,10.558210084535574,0.7271044027527721,0.5138681119857591,0.24230521650030992,0,,0.0,none,P05,1
E0004985,N0005233,N0005234,trunk main,10.487003623476483,main_pipe,drafted,s5c_flows,284.0116,364.432,0.330369,3.086,merrimack,10.474492,39.6442,8.739,0.0,W11a-XG01189,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6269705795269,389.57453556140956,10.808210084535574,11.114673422965438,10.558210084535574,10.864673422965438,0.7271059109042761,0.5138706854093664,0.2403823034628285,0,,0.0,none,P05,1
E0004986,N0005234,N0004697,trunk main,13.483290372910593,main_pipe,drafted,s5c_flows,284.0116,364.432,0.330456,3.086,merrimack,10.47458,39.6547,1.685,0.0,W11a-XG01190,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.57453556140956,389.507119109545,11.114673422965438,10.955924103345637,10.864673422965438,10.705924103345637,0.7271074190420841,0.513873258830327,0.3090623205457486,0,,0.0,none,P05,1
E0004987,N0005235,N0005236,trunk main,79.99999998946552,main_pipe,drafted,s5c_flows,146.3067,123.294,0.349263,3.3439,merrimack,6.011649,41.9116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.25615033015526,342.8561503302079,2.36729327336036,2.7277730096358255,2.11729327336036,2.4777730096358255,0.6282003701790488,0.3761015666292197,2.122465054864157,0,,0.0,none,P04,1
E0004988,N0005236,N0005237,trunk main,79.99999999997861,main_pipe,drafted,s5c_flows,146.3067,123.294,0.34993,3.3439,merrimack,6.012316,41.9916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8561503302079,342.456150330208,2.7277730096358255,3.180965148307621,2.4777730096358255,2.930965148307621,0.6282195822545761,0.376123970548751,2.1224001463753557,0,,0.0,none,P04,1
E0004989,N0005237,N0005238,trunk main,79.99999999987403,main_pipe,drafted,s5c_flows,146.3067,123.294,0.350597,3.3439,merrimack,6.012982,42.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.456150330208,342.05615033020865,3.180965148307621,3.429353820181973,2.930965148307621,3.179353820181973,0.6282387637230463,0.3761463400479903,2.122335344972477,0,,0.0,none,P04,1
E0004990,N0005238,N0005239,trunk main,80.00000000031669,main_pipe,drafted,s5c_flows,146.3067,123.294,0.351263,3.3439,merrimack,6.013649,42.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.05615033020865,341.6561503302071,3.429353820181973,3.6645588983085418,3.179353820181973,3.4145588983085418,0.6282579721867918,0.3761687423027922,2.122270456350355,0,,0.0,none,P04,1
