EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0004991,N0005239,N0004700,trunk main,28.314128543833274,main_pipe,drafted,s5c_flows,146.3067,123.294,0.35193,3.3439,merrimack,6.014316,42.2316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6561503302071,341.5145796874879,3.6645588983085418,3.658119287121451,3.4145588983085418,3.408119287121451,0.6282771788437793,0.37619114372487705,0.7511050190708254,0,,0.0,none,P04,1
E0004992,N0005240,N0005241,trunk main,69.37836714420955,main_pipe,drafted,s5c_flows,387.3537,523.936,0.060713,2.9722,merrimack,13.386068,7.2855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,336.16410755824967,335.8172157225286,7.361160996437832,7.519789892705774,7.111160996437832,7.269789892705774,0.7701925568755925,0.5984551277997943,1.5013208174341455,0,,0.0,none,P01,1
E0004993,N0005241,N0005242,trunk main,16.48784646688951,main_pipe,drafted,s5c_flows,387.3537,523.936,0.061291,2.9722,merrimack,13.386646,7.3549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.8172157225286,335.7347764901942,7.519789892705774,7.465876585977696,7.269789892705774,7.215876585977696,0.7701998602239968,0.5984719864903301,0.3567871864257493,0,,0.0,none,P01,1
E0004994,N0005242,N0005243,trunk main,42.31331035379996,main_pipe,drafted,s5c_flows,387.3537,523.936,0.061428,2.9722,merrimack,13.386783,7.3714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.7347764901942,335.52320993842517,7.465876585977696,7.308607688527957,7.215876585977696,7.058607688527957,0.7702015912258816,0.5984759824230841,0.9156327995993127,0,,0.0,none,P01,1
E0004995,N0005243,N0005244,trunk main,9.175005174368438,main_pipe,drafted,s5c_flows,387.3537,523.936,0.061781,2.9722,merrimack,13.387136,7.4137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.52320993842517,335.4773349125533,7.308607688527957,7.362417284712308,7.058607688527957,7.112417284712308,0.7702060512775154,0.5984862785386509,0.19854005645957035,0,,0.0,none,P01,1
E0004996,N0005244,N0005245,trunk main,15.704785188275975,main_pipe,drafted,s5c_flows,387.3537,523.936,0.061857,2.9722,merrimack,13.387212,7.4229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.4773349125533,335.3988109866119,7.362417284712308,7.39690434541933,7.112417284712308,7.14690434541933,0.7702070114924333,0.5984884952709952,0.3398390509291943,0,,0.0,none,P01,1
E0004997,N0005245,N0005246,trunk main,79.99999999999899,main_pipe,drafted,s5c_flows,387.3537,523.936,0.061988,2.9722,merrimack,13.387343,7.4386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.3988109866119,334.99881098661194,7.39690434541933,7.556669970419307,7.14690434541933,7.306669970419307,0.7702086665807399,0.5984923162216227,1.7311326023537348,0,,0.0,none,P01,1
E0004998,N0005246,N0005247,trunk main,79.99999999996675,main_pipe,drafted,s5c_flows,387.3537,523.936,0.062655,2.9722,merrimack,13.38801,7.5186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.99881098661194,334.59881098661214,7.556669970419307,7.620152636434739,7.306669970419307,7.370152636434739,0.7702170932607565,0.5985117710657484,1.7311136626272976,0,,0.0,none,P01,1
E0004999,N0005247,N0005248,trunk main,80.00000000005706,main_pipe,drafted,s5c_flows,387.3537,523.936,0.063321,2.9722,merrimack,13.388676,7.5986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.59881098661214,334.1988109866119,7.620152636434739,7.799907275106875,7.370152636434739,7.549907275106875,0.7702255066855133,0.5985311968760829,1.7310947531093521,0,,0.0,none,P01,1
E0005000,N0005248,N0005249,trunk main,79.99998576070212,main_pipe,drafted,s5c_flows,387.3537,523.936,0.063988,2.9722,merrimack,13.389343,7.6786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,334.1988109866119,333.79881105780834,7.799907275106875,7.7864245378947885,7.549907275106875,7.5364245378947885,0.7702339321205653,0.5985506519884662,1.73107550889227,0,,0.0,none,P01,1
E0005001,N0005249,N0004723,trunk main,81.0730298327026,main_pipe,drafted,s5c_flows,387.3537,523.936,0.064655,2.9722,merrimack,13.39001,7.7586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,333.79881105780834,333.3934459086448,7.7864245378947885,7.658372939011429,7.5364245378947885,7.408372939011429,0.7702423569326918,0.5985701072351892,1.754275328689115,0,,0.0,none,P01,1
E0005002,N0005250,N0004723,sub main,63.00068581066747,draft,drafted,s5c_flows,320.6684,436.984,0.036354,3.041,merrimack,11.322756,4.3625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.13587079347656,332.82086736442324,7.929009577617194,8.230951483233014,7.679009577617194,7.980951483233014,0.7410272685812747,0.538576053060501,1.4169673299446575,0,,0.0,none,P01,1
E0005003,N0005251,N0005252,lateral,59.99999999997365,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.8290228687252,325.52902286872535,1.5509514965091853,1.9283440746340261,1.3009514965091853,1.6783440746340261,0.214700651244523,0.06927965601494754,4.657647725812712,0,,0.0,none,P06,1
E0005004,N0005252,N0005253,lateral,59.99999999998459,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.52902286872535,325.22902286872545,1.9283440746340261,2.471569172290174,1.6783440746340261,2.221569172290174,0.2975068107592235,0.11044424490089036,3.3612675872790607,0,,0.0,none,P06,1
E0005005,N0005253,N0004694,lateral,18.128932585797298,draft,provisional,s5c_flows,16.1967,21.84,0.001,3.6221,held,0.680008,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.22902286872545,325.13837820579647,2.471569172290174,2.713062223891029,2.221569172290174,2.463062223891029,0.32809757308816745,0.1277533280073619,0.920911647062871,0,,0.0,none,P06,1
E0005006,N0005254,N0005255,lateral,69.99999445770568,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,344.0861389160156,343.70113894649825,1.5500000000000114,1.5635705261580028,1.3000000000000114,1.3135705261580028,0.0,0.0,0.0,0,,0.0,none,P04,1
E0005007,N0005255,N0005256,lateral,69.99999711132565,main_pipe,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.70113894649825,343.31613896238593,1.5635705261580028,1.913719436051565,1.3135705261580028,1.663719436051565,0.026340200894442924,0.006039459021356525,44.29224451238827,0,,0.0,none,P04,1
E0005008,N0005256,N0004700,lateral,17.382385743868564,main_pipe,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,343.31613896238593,343.22053584079464,1.913719436051565,1.9521631338147358,1.663719436051565,1.7021631338147358,0.035433999238355406,0.007874548099807005,8.175945004561731,0,,0.0,none,P04,1
E0005009,N0005257,N0005258,lateral,60.00000000002645,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,340.6391775797587,340.30917757975857,1.550672273756902,1.5628927327414317,1.300672273756902,1.3128927327414317,0.13935040108320515,0.03642707506375606,7.176154443957057,0,,0.0,none,P01,1
E0005010,N0005258,N0005259,lateral,59.99999999996839,draft,drafted,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,340.298622926548,339.96862292654816,1.5734473859520222,1.6614124738424607,1.3234473859520222,1.4114124738424607,0.13987739739492477,0.03660392426250822,7.149117860522593,0,,0.0,none,P01,1
E0005011,N0005259,N0005260,lateral,59.999999999993044,draft,drafted,s5c_flows,1.0798,1.456,0.001,3.6221,held,0.046267,0.12,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,339.96862292654816,339.6086229265482,1.6614124738424607,1.5563551007955425,1.4114124738424607,1.3063551007955425,0.14462173351736426,0.036055157616479955,6.914590052814,0,,0.0,none,P01,1
E0005012,N0005260,N0004723,lateral,21.33395378543361,draft,drafted,s5c_flows,1.0798,1.456,0.0015,3.6221,held,0.046767,0.18,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,339.5928484532659,339.4648447305533,1.5721295740778487,1.5869741171029546,1.3221295740778487,1.3369741171029546,0.14515682404901004,0.036226425873199936,2.449529319433456,0,,0.0,none,P01,1
E0005013,N0005261,N0005262,lateral,3.999999999935524,auto_road,derived,s5c_flows,1.0798,1.456,0.001816,3.6221,held,0.047083,0.2179,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,335.444947372016,335.40494737201664,1.6793507236871505,1.702352432670864,1.4293507236871505,1.452352432670864,0.1730060064156469,0.0323455504190365,0.3853430759243434,0,,0.0,none,P253,1
E0005014,N0005262,N0005263,lateral,8.815308163451354,auto_road,derived,s5c_flows,1.0798,1.456,0.001849,3.6221,held,0.047116,0.2219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.40494737201664,335.3608708311994,1.702352432670864,1.7424616883318436,1.452352432670864,1.4924616883318436,0.13676238445810288,0.03789429011240067,1.0742851794105615,0,,0.0,none,P253,1
E0005015,N0005263,N0005264,lateral,11.048761501543714,auto_road,derived,s5c_flows,1.0798,1.456,0.001922,3.6221,held,0.04719,0.2307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3608708311994,335.30562702369167,1.7424616883318436,1.8012760524802047,1.4924616883318436,1.5512760524802047,0.136836006059039,0.03792055408371067,1.3457424718043678,0,,0.0,none,P253,1
E0005016,N0005264,N0004725,lateral,18.24422384455927,auto_road,derived,s5c_flows,1.0798,1.456,0.002014,3.6221,held,0.047282,0.2417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.30562702369167,335.2144059044689,1.8012760524802047,1.9032698767811098,1.5512760524802047,1.6532698767811098,0.13692742401757776,0.03795317583460797,2.2206683547211608,0,,0.0,none,P253,1
E0005017,N0005265,N0004739,sub main,82.79303184223708,draft,drafted,s5c_flows,1397.5978,1832.266,0.165443,2.5448,merrimack,41.329966,19.8531,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,330.08835711338446,329.83997801785773,9.867911197162414,10.184466562220393,9.417911197162415,9.734466562220394,0.8397189212612246,0.4144999485007713,1.6432687523162557,0,,0.0,none,P01,1
E0005018,N0005266,N0005267,lateral,89.99999999983407,draft,provisional,s5c_flows,7.9619,10.736,0.0,3.6221,held,0.333783,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.09464596203384,338.64464596203464,1.5503125340599127,2.2342908055434805,1.3003125340599127,1.9842908055434805,0.2617943733618943,0.09169033284588576,5.72968769624278,0,,0.0,none,P01,1
E0005019,N0005267,N0005268,lateral,3.4673562300357004,draft,provisional,s5c_flows,13.0879,17.648,0.00075,3.6221,held,0.549428,0.09,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,338.64464596203464,338.6030376872742,2.2342908055434805,2.2727557697570546,1.9842908055434805,2.0227557697570546,0.4156450061386584,0.09397032279639903,0.13903516136872968,0,,0.0,none,P01,1
E0005020,N0005268,N0004739,lateral,87.73292430199083,draft,provisional,s5c_flows,18.4868,24.928,0.000779,3.6221,held,0.775793,0.0935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6030376872742,338.16437306576427,2.2727557697570546,1.8600715143138586,2.0227557697570546,1.6100715143138586,0.3418979812933945,0.13594951253695226,4.276759399109768,0,,0.0,none,P01,1
E0005021,N0005269,N0004744,sub main,89.0236743861565,draft,drafted,s5c_flows,532.2327,850.904,0.033033,2.8601,merrimack,17.651795,3.964,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,327.3252052932518,326.9691105957072,7.479238066123173,8.124029052730293,7.179238066123173,7.824029052730293,0.7609993983931964,0.5262825396178215,1.9497096969705128,0,,0.0,none,P253,1
E0005022,N0005270,N0004744,lateral,55.973510876716176,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.54897822356565,333.26911066918206,1.5842615225280952,1.824028979255445,1.3342615225280952,1.574028979255445,0.0,0.0,0.0,0,,0.0,none,P253,1
E0005023,N0005271,N0005272,lateral,7.211096431549815,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,335.34971923828124,335.30645265969196,1.5500000000000114,1.6012927016361687,1.3000000000000114,1.3512927016361687,0.0,0.0,0.0,0,,0.0,none,P253,1
E0005024,N0005272,N0005273,lateral,7.056322542801107,auto_road,derived,s5c_flows,0.0,0.0,6e-05,3.6221,held,6e-05,0.0072,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,335.30645265969196,335.26411472443516,1.6012927016361687,1.636916769705465,1.3512927016361687,1.386916769705465,0.008748316471562408,0.0027637423296337504,13.443200882780594,0,,0.0,none,P253,1
E0005025,N0005273,N0005274,lateral,7.8320071251556005,auto_road,derived,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,335.26411472443516,335.2171226816842,1.636916769705465,1.6650794667532978,1.386916769705465,1.4150794667532978,0.01270245103169079,0.003402840703265103,10.276241314393928,0,,0.0,none,P253,1
E0005026,N0005274,N0005275,lateral,7.1743036532490985,auto_road,derived,s5c_flows,0.0,0.0,0.000184,3.6221,held,0.000184,0.0221,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,335.2171226816842,335.1740768597647,1.6650794667532978,1.696162398047818,1.4150794667532978,1.446162398047818,0.01584345614239343,0.00392728958076341,7.54707347181688,0,,0.0,none,P253,1
E0005027,N0005275,N0005276,lateral,9.165622392339245,auto_road,derived,s5c_flows,1.0798,1.456,0.000244,3.6221,held,0.045511,0.0293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1740768597647,335.128248747803,1.696162398047818,1.7232832346188616,1.446162398047818,1.4732832346188616,0.135145474939249,0.037319111483475914,1.1303402742439093,0,,0.0,none,P253,1
E0005028,N0005276,N0005277,lateral,58.29643752793225,auto_road,derived,s5c_flows,1.0798,1.456,0.00032,3.6221,held,0.045588,0.0384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.128248747803,334.83676656016337,1.7232832346188616,2.191675822649131,1.4732832346188616,1.941675822649131,0.13522394178712424,0.03734695171238614,7.18517208780789,0,,0.0,none,P253,1
E0005029,N0005277,N0005278,lateral,18.038511922529537,auto_road,derived,s5c_flows,1.0798,1.456,0.000806,3.6221,held,0.046073,0.0967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.83676656016337,334.7465740005507,2.191675822649131,2.3451008041367913,1.941675822649131,2.0951008041367913,0.13571608013666336,0.037521732451492235,2.215226560277544,0,,0.0,none,P253,1
E0005030,N0005278,N0004725,lateral,14.152728865189122,auto_road,derived,s5c_flows,1.0798,1.456,0.000956,3.6221,held,0.046224,0.1148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7465740005507,334.67581035622476,2.3451008041367913,2.4418654250252416,2.0951008041367913,2.1918654250252416,0.1358685688012947,0.03757594721164739,1.7360808058910755,0,,0.0,none,P253,1
E0005031,N0005279,N0005280,sub main,69.99999999992242,draft,drafted,s5c_flows,5.4905,3.912,0.054735,3.6221,held,0.284912,6.5682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.24030806387026,325.89030806387063,5.734484416598491,6.724132854098116,5.484484416598491,6.474132854098116,0.2487891650995107,0.08524040586990603,4.689378921299609,0,,0.0,none,P04,1
E0005032,N0005280,N0005281,sub main,69.99999999992242,draft,drafted,s5c_flows,5.4905,3.912,0.055318,3.6221,held,0.285495,6.6382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.89030806387063,325.540308063871,6.724132854098116,7.948766643160241,6.474132854098116,7.698766643160241,0.2489533225362902,0.08532057124400858,4.68628678974673,0,,0.0,none,P04,1
E0005033,N0005281,N0005282,sub main,70.00000000031505,draft,drafted,s5c_flows,5.4905,3.912,0.055902,3.6221,held,0.286079,6.7082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.540308063871,325.19030806386945,7.948766643160241,8.572814494724298,7.698766643160241,8.322814494724298,0.24911752312012192,0.08540078954171773,4.683197922248781,0,,0.0,none,P04,1
E0005034,N0005282,N0005283,sub main,69.99999999992242,draft,drafted,s5c_flows,5.4905,3.912,0.056485,3.6221,held,0.286662,6.7782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.19030806386945,324.8403080638698,8.572814494724298,9.369225627536423,8.322814494724298,9.119225627536423,0.24928120534178555,0.08548078630892739,4.680122855895917,0,,0.0,none,P04,1
E0005035,N0005283,N0005284,sub main,24.999999999801787,draft,drafted,s5c_flows,5.4905,3.912,0.057068,3.6221,held,0.287245,6.8482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.8403080638698,324.7153080638708,9.369225627536423,9.694359904879207,9.119225627536423,9.444359904879207,0.2494446513862684,0.08556069924234869,1.6703772333773121,0,,0.0,none,P04,1
E0005036,N0005284,N0005285,sub main,90.00000000024127,draft,drafted,s5c_flows,5.4905,3.912,0.057277,3.6221,held,0.287454,6.8732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7153080638708,324.2653080638696,9.694359904879207,10.339062053317889,9.444359904879207,10.089062053317889,0.24950318789688447,0.08558932691168639,6.011947232609895,0,,0.0,none,P04,1
E0005037,N0005285,N0005286,sub main,89.99999999984864,draft,drafted,s5c_flows,5.4905,3.912,0.058027,3.6221,held,0.288204,6.9632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2653080638696,323.81530806387036,10.339062053317889,10.490020305270264,10.089062053317889,10.240020305270264,0.24971299868384209,0.08569196954411393,6.006895948162494,0,,0.0,none,P04,1
E0005038,N0005286,N0004748,sub main,4.408393371425468,draft,drafted,s5c_flows,5.4905,3.912,0.058777,3.6221,held,0.288954,7.0532,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,323.81530806387036,323.77342832684184,10.490020305270264,10.539132708314412,10.240020305270264,10.289132708314412,0.31187049777045783,0.07383289676184066,0.23558888507360104,0,,0.0,none,P04,1
E0005039,N0005287,N0005288,main,63.891857769948416,auto_road,derived,s5c_flows,0.0,0.0,0.016091,3.6221,held,0.016091,1.931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.1691608874897,326.84970159863997,7.4949626476665685,8.094512268547533,7.2449626476665685,7.844512268547533,0.09388366676787062,0.023723472778637816,11.342380765748176,0,,0.0,none,P04,1
E0005040,N0005288,N0005289,main,66.10811644293373,auto_road,derived,s5c_flows,0.0,0.0,0.016624,3.6221,held,0.016624,1.9948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.84970159863997,326.5191610164253,8.094512268547533,8.53290197185595,7.844512268547533,8.28290197185595,0.09498425008555252,0.02405849493884618,11.599838286064973,0,,0.0,none,P04,1
E0005041,N0005289,N0005290,main,6.053345536158972,auto_road,derived,s5c_flows,0.0,0.0,0.017175,3.6221,held,0.017175,2.061,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,326.5191610164253,326.47678759767217,8.53290197185595,8.545795410140329,8.28290197185595,8.295795410140329,0.10765658297517477,0.022611129666174318,0.9371381617469771,0,,0.0,none,P04,1
E0005042,N0005290,N0004748,main,30.842856262457776,auto_road,derived,s5c_flows,0.0,0.0,0.017225,3.6221,held,0.017225,2.067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.47678759767217,326.32257331635986,8.545795410140329,7.989987718796385,8.295795410140329,7.739987718796385,0.09619659696059735,0.024429331385448033,5.343719223091155,0,,0.0,none,P04,1
E0005043,N0005291,N0004755,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.3601599891578,325.2179453626245,1.5509423057640674,2.072520945969245,1.3009423057640674,1.822520945969245,0.0,0.0,0.0,0,,0.0,none,P06,1
E0005044,N0005292,N0004755,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.70031787320653,325.54734728779874,1.5507807596059706,1.7431190207950067,1.3007807596059706,1.4931190207950067,0.0,0.0,0.0,0,,0.0,none,P06,1
E0005045,N0005293,N0005294,lateral,68.06614430096654,auto_link,provisional,s5c_flows,2.2248,3.0,0.000968,3.6221,held,0.094239,0.1162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.28217727550475,323.94184655399994,2.2351261912921245,2.8170950963906876,1.9851261912921245,2.5670950963906876,0.17295999660891137,0.051584732207989065,6.5589486620687945,0,,0.0,none,P06,1
E0005046,N0005294,N0005295,lateral,16.401219466856727,auto_link,provisional,s5c_flows,3.3046,4.456,0.001535,3.6221,held,0.140073,0.1843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.94184655399994,323.85984045666567,2.8170950963906876,3.0623702366937096,2.5670950963906876,2.8123702366937096,0.19731848266218013,0.06166399918862622,1.385342387053227,0,,0.0,none,P06,1
E0005047,N0005295,N0004755,lateral,21.470910553583888,auto_link,provisional,s5c_flows,3.3046,4.456,0.001672,3.6221,held,0.14021,0.2007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.85984045666567,323.75248590389776,3.0623702366937096,3.537980404695986,2.8123702366937096,3.287980404695986,0.19738219739592516,0.06169127142661576,1.8129725676758814,0,,0.0,none,P06,1
E0005048,N0005296,N0004785,lateral,70.57093207303775,draft,provisional,s5c_flows,39.5897,38.798,0.004519,3.6221,held,1.664218,0.5422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.64455379650263,326.2916991361374,4.730324133184865,4.458117758393826,4.480324133184865,4.208117758393826,0.43228044838098967,0.19602180011279585,2.720877628452605,0,,0.0,none,P04,1
E0005049,N0005297,N0005298,lateral,49.999999999991886,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6295959472656,330.37959594726567,1.5500000000000114,1.7038085937499545,1.3000000000000114,1.4538085937499545,0.214700651244523,0.06927965601494754,3.8813731048450015,0,,0.0,none,P253,1
E0005050,N0005298,N0005299,lateral,49.99999999993729,draft,provisional,s5c_flows,10.7978,14.56,0.000417,3.6221,held,0.453089,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.37959594726567,330.129595947266,1.7038085937499545,1.6113098144527385,1.4538085937499545,1.3613098144527385,0.28863725111694094,0.10564233304188711,2.88713023044508,0,,0.0,none,P253,1
E0005051,N0005299,N0004800,lateral,18.449398109138464,draft,provisional,s5c_flows,12.9574,17.472,0.000833,3.6221,held,0.54404,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.129595947266,330.03734895672034,1.6113098144527385,1.7229354671077886,1.3613098144527385,1.4729354671077886,0.3058597314865665,0.11505479629536733,1.0053300151384792,0,,0.0,none,P253,1
E0005052,N0005300,N0004800,main,14.896919525423709,draft,drafted,s5c_flows,26.7226,37.098,0.008499,3.6221,held,1.128779,1.0198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1224800873256,325.04799548969845,6.5856497954869155,6.712288934129674,6.3356497954869155,6.462288934129674,0.38400788847907447,0.16251143593724665,0.6465544056236872,0,,0.0,none,P253,1
E0005053,N0005301,N0005302,lateral,60.00000000013238,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,60.0,0.0,W11a-XG01191,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.18504638671874,395.8850463867181,1.5500000000000114,2.368493652344398,1.3000000000000114,2.118493652344398,0.11845872128933585,0.03156792542268341,8.441759197785892,0,,0.0,none,P05,1
E0005054,N0005302,N0005303,lateral,44.99999999991836,draft,drafted,s5c_flows,0.7416,1.0,0.0005,3.6221,held,0.03159,0.06,45.0,0.0,W11a-XG01192,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8850463867181,395.66004638671853,2.368493652344398,1.989794921875216,2.118493652344398,1.739794921875216,0.11911872434689608,0.03178895531790818,6.2962393537266115,0,,0.0,none,P05,1
E0005055,N0005303,N0005304,lateral,59.99998907886289,draft,drafted,s5c_flows,1.8214,2.456,0.000875,3.6221,held,0.077232,0.105,60.0,0.0,W11a-XG01193,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.66004638671853,395.36004644132424,1.989794921875216,3.3918151309413815,1.739794921875216,3.1418151309413815,0.16177848853256607,0.04719047406487506,6.181290399308853,0,,0.0,none,P05,1
E0005056,N0005304,N0005305,lateral,60.00000000022269,draft,drafted,s5c_flows,1.8214,2.456,0.001375,3.6221,held,0.077732,0.165,13.5,0.0,W11a-XG01194,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.36004644132424,395.06004644132315,3.3918151309413815,4.512676947348723,3.1418151309413815,4.262676947348723,0.16213060742289725,0.04732661333828522,6.167866856844233,0,,0.0,none,P05,1
E0005057,N0005305,N0005306,lateral,54.999948699314864,draft,drafted,s5c_flows,1.8214,2.456,0.001875,3.6221,held,0.078232,0.225,50.417,0.0,W11a-XG01195,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.06004644132315,394.7850466978266,4.512676947348723,4.389605401782774,4.262676947348723,4.139605401782774,0.16248114957526788,0.04746228801915717,5.6416748284428575,0,,0.0,none,P05,1
E0005058,N0005306,N0005307,lateral,70.00000000020886,draft,drafted,s5c_flows,1.8214,2.456,0.002333,3.6221,held,0.078691,0.28,31.957,0.0,W11a-XG01196,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.7850466978266,394.43504669782556,4.389605401782774,5.441540216236945,4.139605401782774,5.191540216236945,0.16280157369366352,0.047586432300154,7.166187894875097,0,,0.0,none,P05,1
E0005059,N0005307,N0005308,lateral,70.00000000000985,draft,drafted,s5c_flows,2.9012,3.912,0.002917,3.6221,held,0.124541,0.35,18.261,0.0,W11a-XG01197,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.43504669782556,394.08504669782553,5.441540216236945,6.285650323658842,5.191540216236945,6.035650323658842,0.1897919675021191,0.05847567533766776,6.14708136504146,0,,0.0,none,P05,1
E0005060,N0005308,N0004697,lateral,10.125246200388498,draft,drafted,s5c_flows,6.1405,8.28,0.0035,3.6221,held,0.260926,0.42,10.125,0.0,W11a-XG01198,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.08504669782553,394.0344204668236,6.285650323658842,6.428622746067049,6.035650323658842,6.178622746067049,0.24181828371052871,0.08186556058417346,0.6978550205153936,0,,0.0,none,P05,1
E0005061,N0005309,N0004805,lateral,80.12556413552484,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.81254815237327,327.4119203316956,1.5504584394236076,2.510259844085624,1.3004584394236076,2.260259844085624,0.214700651244523,0.06927965601494754,6.2199441929241965,0,,0.0,none,P04,1
E0005062,N0005310,N0004805,lateral,86.21801240033862,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.51268310546874,328.081593043467,1.5500000000000114,1.8405871323142264,1.3000000000000114,1.5905871323142264,0.19530982006149752,0.060806644196143594,7.3573713440856015,0,,0.0,none,P04,1
E0005063,N0005311,N0005312,lateral,90.00000000001253,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.4942199707031,328.04421997070307,1.5500000000000114,2.357696533203182,1.3000000000000114,2.107696533203182,0.13489621704043256,0.037230723305707175,11.11965949015911,0,,0.0,none,P04,1
E0005064,N0005312,N0005313,lateral,90.00000000001253,draft,provisional,s5c_flows,2.1596,2.912,0.00075,3.6221,held,0.091284,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.04421997070307,327.594219970703,2.357696533203182,3.1882812500001023,2.107696533203182,2.9382812500001023,0.17112470697326762,0.05085340883718206,8.765537288747748,0,,0.0,none,P04,1
E0005065,N0005313,N0004785,lateral,4.706829281197989,draft,provisional,s5c_flows,2.1596,2.912,0.0015,3.6221,held,0.092034,0.18,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,327.594219970703,327.55421192181285,3.1882812500001023,3.1956049727183995,2.9382812500001023,2.9456049727183995,0.2057150191811972,0.04517284618175557,0.38133897563179675,0,,0.0,none,P04,1
E0005066,N0005314,N0004809,lateral,46.292957673804096,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.38595364863073,327.1544888602617,1.550295130666143,1.725790680753903,1.300295130666143,1.475790680753903,0.13489621704043256,0.037230723305707175,5.7195769569442,0,,0.0,none,P04,1
E0005067,N0005315,N0005316,lateral,89.99999999985737,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,327.8076505110269,327.3576505110276,1.6286898210043432,1.7035372331130247,1.3786898210043432,1.4535372331130247,0.13489621704043256,0.037230723305707175,11.119659490139938,0,,0.0,none,P04,1
E0005068,N0005316,N0005317,lateral,90.00000000027455,draft,provisional,s5c_flows,5.3989,7.28,0.00075,3.6221,held,0.227086,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3576505110276,326.90765051102625,1.7035372331130247,1.6588167741300026,1.4535372331130247,1.4088167741300026,0.23116502816370402,0.07681841074207399,6.488870794687515,0,,0.0,none,P04,1
E0005069,N0005317,N0005318,lateral,89.99999999985737,draft,provisional,s5c_flows,15.8942,16.09,0.0015,3.6221,held,0.667825,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.90765051102625,326.45765051102694,1.6588167741300026,1.6401583268636841,1.4088167741300026,1.3901583268636841,0.32624339307561545,0.12667070401324115,4.597794259851749,0,,0.0,none,P04,1
E0005070,N0005318,N0005319,lateral,9.019775190057306,draft,provisional,s5c_flows,20.2133,21.914,0.00225,3.6221,held,0.849644,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.45765051102694,326.4125516350767,1.6401583268636841,1.6950533453920684,1.3901583268636841,1.4450533453920684,0.35171725917920793,0.1419316180266525,0.4274160069704136,0,,0.0,none,P04,1
E0005071,N0005319,N0005320,lateral,5.9802248099615705,draft,provisional,s5c_flows,21.2931,23.37,0.002325,3.6221,held,0.894986,0.279,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,326.4125516350767,326.37069006140695,1.6950533453920684,1.7077401143743032,1.4450533453920684,1.4577401143743032,0.40207055269823405,0.13416860469630848,0.2478928457468138,0,,0.0,none,P04,1
E0005072,N0005320,N0005321,lateral,80.43007306151843,draft,provisional,s5c_flows,21.2931,23.37,0.002375,3.6221,held,0.895036,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.37069006140695,325.96853969609936,1.7077401143743032,2.4514737316350192,1.4577401143743032,2.2014737316350192,0.3574486047613472,0.14548190294927005,3.750192894407765,0,,0.0,none,P04,1
E0005073,N0005321,N0005322,lateral,82.6645425229641,draft,provisional,s5c_flows,24.5324,27.738,0.003045,3.6221,held,1.031508,0.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.96853969609936,325.5552169834845,2.4514737316350192,3.247303768468612,2.2014737316350192,2.997303768468612,0.3734947546846346,0.15565552986904335,3.6887864102564185,0,,0.0,none,P04,1
E0005074,N0005322,N0004809,lateral,75.95226689303844,draft,provisional,s5c_flows,29.9313,35.018,0.003734,3.6221,held,1.258533,0.4481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.5552169834845,325.17545564901934,3.247303768468612,3.704823891996284,2.997303768468612,3.454823891996284,0.39704431835184445,0.17122726585743592,3.188236316133885,0,,0.0,none,P04,1
E0005075,N0005323,N0005324,lateral,29.999999999921084,draft,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.1768674354401,329.0268674354405,1.5509768028411486,1.927661373153228,1.3009768028411486,1.677661373153228,0.22007568414583265,0.07170595792769338,2.271945680593049,0,,0.0,none,P259,1
E0005076,N0005324,N0005325,lateral,15.000000000184281,draft,provisional,s5c_flows,11.8153,19.126,0.00025,3.6221,held,0.495579,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0268674354405,328.9518674354396,1.927661373153228,3.099371578232251,1.677661373153228,2.849371578232251,0.2969649434018315,0.11014811943420813,0.841850210126619,0,,0.0,none,P259,1
E0005077,N0005325,N0004832,lateral,33.177857467381855,draft,provisional,s5c_flows,15.3939,25.016,0.000375,3.6221,held,0.645725,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9518674354396,328.78597814810274,3.099371578232251,3.2117025159597574,2.849371578232251,2.9617025159597574,0.3228166392459152,0.12468137130835041,1.7129361498054438,0,,0.0,none,P259,1
E0005078,N0005326,N0004832,main,29.27027948959866,draft,provisional,s5c_flows,87.163,129.206,0.00633,3.5601,merrimack,3.597899,0.7597,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,325.5929652888685,325.43197875167573,6.069418744334598,6.565701912386771,5.819418744334598,6.315701912386771,0.5621427955715254,0.28068419550616286,0.8678186313805385,0,,0.0,none,P259,1
E0005079,N0005327,N0004837,lateral,69.63476143421474,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.43095703125,331.0827832240789,1.5500000000000114,1.6923327427179515,1.3000000000000114,1.4423327427179515,0.0,0.0,0.0,0,,0.0,none,P257,1
E0005080,N0005328,N0005329,lateral,50.000000000018105,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.45667517389006,325.20667517388995,1.554982540953688,2.3038533905631766,1.304982540953688,2.0538533905631766,0.20183551694350724,0.06360917817028158,4.128774489015632,0,,0.0,none,P284,1
E0005081,N0005329,N0005330,lateral,50.00000000004779,draft,provisional,s5c_flows,11.8153,19.126,0.000417,3.6221,held,0.495746,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.20667517388995,324.9566751738897,2.3038533905631766,3.029317257750904,2.0538533905631766,2.779317257750904,0.29699664546372523,0.11016543438633522,2.805867830705556,0,,0.0,none,P284,1
E0005082,N0005330,N0005331,lateral,4.088608079374373,draft,provisional,s5c_flows,20.4902,26.546,0.000833,3.6221,held,0.859836,0.1,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,324.9566751738897,324.91578909309595,3.029317257750904,3.1727729186227975,2.779317257750904,2.9227729186227975,0.44958794857772677,0.12090686311324692,0.15156871576550263,0,,0.0,none,P284,1
E0005083,N0005331,N0005332,lateral,30.911391920570527,draft,provisional,s5c_flows,20.4902,26.546,0.000867,3.6221,held,0.85987,0.1041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.91578909309595,324.7612321334931,3.1727729186227975,4.249479536428794,2.9227729186227975,3.999479536428794,0.35302749828522795,0.1427394134277426,1.4593476934383038,0,,0.0,none,P284,1
E0005084,N0005332,N0004821,lateral,66.57488883879049,draft,provisional,s5c_flows,29.1651,33.966,0.001125,3.6221,held,1.223802,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7612321334931,324.4283576892991,4.249479536428794,4.76075974234152,3.999479536428794,4.51075974234152,0.3936554320645493,0.16893840976049895,2.818661677872047,0,,0.0,none,P284,1
E0005085,N0005333,N0005334,main,5.656854249492381,auto_block,provisional,s5c_flows,7.2559,4.442,0.018532,3.6221,held,0.322719,2.2238,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,324.6897194685723,324.64729306170113,7.701027601740179,7.925125151189491,7.451027601740179,7.675125151189491,0.2979539293525889,0.08207648291562855,0.31642779258882475,0,,0.0,none,P257,1
E0005086,N0005334,N0005335,main,20.223748416156685,auto_block,provisional,s5c_flows,7.2559,4.442,0.018579,3.6221,held,0.322767,2.2295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.64729306170113,324.5461743196204,7.925125151189491,8.089812008504623,7.675125151189491,7.839812008504623,0.2589874790819703,0.09028126680988471,1.3014624289845695,0,,0.0,none,P257,1
E0005087,N0005335,N0005336,main,16.278820596099706,auto_block,provisional,s5c_flows,7.2559,4.442,0.018747,3.6221,held,0.322935,2.2497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.5461743196204,324.4647802166399,8.089812008504623,8.25332891421948,7.839812008504623,8.00332891421948,0.259030793734457,0.09030293965041095,1.0474186203505846,0,,0.0,none,P257,1
E0005088,N0005336,N0005337,main,13.416407864998739,auto_block,provisional,s5c_flows,7.2559,4.442,0.018883,3.6221,held,0.323071,2.266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.4647802166399,324.3976981773149,8.25332891421948,8.357306705497592,8.00332891421948,8.107306705497592,0.2590658462377882,0.09032048008982832,0.8631272743869814,0,,0.0,none,P257,1
E0005089,N0005337,N0004837,main,21.400934559032695,auto_block,provisional,s5c_flows,7.2559,4.442,0.018995,3.6221,held,0.323183,2.2794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.3976981773149,324.29069350451977,8.357306705497592,8.48442246227711,8.107306705497592,8.23442246227711,0.25909470512429417,0.09033492231025234,1.3766481352038267,0,,0.0,none,P257,1
E0005090,N0005338,N0005339,sub main,54.644600202094374,auto_road,derived,s5c_flows,244.1967,323.938,0.04363,3.1429,merrimack,8.926544,5.2356,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.7615727301631,329.4883497291526,1.5507441643681545,1.9462816185036331,1.3007441643681545,1.6962816185036331,0.6983081688641982,0.468052237769356,1.3042140666675883,0,,0.0,none,P296,1
E0005091,N0005339,N0005340,sub main,52.601100022389815,auto_road,derived,s5c_flows,244.1967,323.938,0.044085,3.1429,merrimack,8.926999,5.2902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.4883497291526,329.2253442290407,1.9462816185036331,2.1498999115843276,1.6962816185036331,1.8998999115843276,0.6983173505832394,0.46806591105743733,1.255424914819817,0,,0.0,none,P285,0
E0005092,N0005340,N0005341,sub main,76.33274038800424,auto_road,derived,s5c_flows,244.1967,323.938,0.044523,3.1429,merrimack,8.927437,5.3428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2253442290407,328.8436805271007,2.1498999115843276,2.6825645900868267,1.8998999115843276,2.4325645900868267,0.6983261888190746,0.468079073335708,1.8218024186540724,0,,0.0,none,P285,0
E0005093,N0005341,N0005342,sub main,15.33141176882557,auto_road,derived,s5c_flows,244.1967,323.938,0.045159,3.1429,merrimack,8.928073,5.4191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.8436805271007,328.7670234682565,2.6825645900868267,2.74649581885285,2.4325645900868267,2.49649581885285,0.6983390216709758,0.4680981854410454,0.36590183499844103,0,,0.0,none,P285,0
E0005094,N0005342,N0005343,sub main,20.389704178376373,auto_road,derived,s5c_flows,244.1967,323.938,0.045287,3.1429,merrimack,8.928201,5.4345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7670234682565,328.66507494736464,2.74649581885285,2.9782355995103558,2.49649581885285,2.7282355995103558,0.6983416042758228,0.46810203186757926,0.48662202121745296,0,,0.0,none,P285,0
E0005095,N0005343,N0004846,sub main,13.104399355941492,auto_road,derived,s5c_flows,244.1967,323.938,0.045457,3.1429,merrimack,8.928371,5.4549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.66507494736464,328.59955295058495,2.9782355995103558,3.0118056919931746,2.7282355995103558,2.7618056919931746,0.6983450342422067,0.468107140384733,0.31274892098195733,0,,0.0,none,P285,0
E0005096,N0005344,N0005345,main,60.00000000010074,draft,provisional,s5c_flows,91.9617,151.684,0.005488,3.5371,merrimack,3.770294,0.6586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7764323279596,322.47643232795906,4.480098433759167,4.72675370719719,4.230098433759167,4.47675370719719,0.5506378931475584,0.2946136032491252,1.816075523399734,0,,0.0,none,P284,1
E0005097,N0005345,N0005346,main,59.99999999990124,draft,provisional,s5c_flows,91.9617,151.684,0.005988,3.5371,merrimack,3.770794,0.7186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.47643232795906,322.17643232795956,4.72675370719719,5.48988847282169,4.47675370719719,5.23988847282169,0.5506589479061789,0.2946336060035758,1.8160060847113189,0,,0.0,none,P284,1
E0005098,N0005346,N0005347,main,60.00000000010074,draft,provisional,s5c_flows,94.4604,156.118,0.006488,3.5257,merrimack,3.861065,0.7786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.17643232795956,321.87643232795904,5.48988847282169,6.511324019697213,5.23988847282169,6.261324019697213,0.5544246401730358,0.2982275066321063,1.8036716400078812,0,,0.0,none,P284,1
E0005099,N0005347,N0005348,main,26.609786538615584,draft,provisional,s5c_flows,96.9591,160.552,0.006988,3.5145,merrimack,3.95105,0.8386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.87643232795904,321.74338339526594,6.511324019697213,6.767267239499688,6.261324019697213,6.517267239499688,0.5581098023092397,0.3017764014170088,0.7946401236374011,0,,0.0,none,P284,1
E0005100,N0005348,N0005349,main,59.99999999994636,draft,provisional,s5c_flows,96.9591,160.552,0.00721,3.5145,merrimack,3.951272,0.8652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.74338339526594,321.4433833952662,6.767267239499688,7.29703408520254,6.517267239499688,7.04703408520254,0.5581188113754855,0.301785116383286,1.7917331930357323,0,,0.0,none,P284,1
E0005101,N0005349,N0005350,main,60.00000000008227,draft,provisional,s5c_flows,102.0555,162.082,0.00771,3.4928,merrimack,4.133427,0.9252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.4433833952662,321.1433833952658,7.29703408520254,8.0083500031717,7.04703408520254,7.758350003171699,0.5653791524587399,0.3088713669556533,1.7687245729746794,0,,0.0,none,P284,1
E0005102,N0005350,N0004821,main,13.065750029322011,draft,provisional,s5c_flows,102.0555,162.082,0.00821,3.4928,merrimack,4.133927,0.9852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.1433833952658,321.0780546451192,8.0083500031717,8.111062786521416,7.758350003171699,7.8610627865214155,0.5653987282873362,0.3088906451850727,0.3851485502069136,0,,0.0,none,P284,1
E0005103,N0005351,N0005352,sub main,79.99999999995933,draft,drafted,s5c_flows,50.7033,69.434,0.069069,3.6221,held,2.19468,8.2883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.4346077996847,321.0346077996849,3.398979846799648,4.080107776486955,3.148979846799648,3.8301077764869547,0.469747572823915,0.22450233340228448,2.8384038800184626,0,,0.0,none,P301,1
E0005104,N0005352,N0005353,sub main,80.0000000000141,draft,drafted,s5c_flows,50.7033,69.434,0.069736,3.6221,held,2.195346,8.3683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0346077996849,320.63460779968483,4.080107776486955,4.283116809690171,3.8301077764869547,4.033116809690171,0.46979009562880714,0.22453597503331052,2.838146963377168,0,,0.0,none,P301,1
E0005105,N0005353,N0005354,sub main,16.751728249899568,draft,drafted,s5c_flows,50.7033,69.434,0.070403,3.6221,held,2.196013,8.4483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.63460779968483,320.5508491584353,4.283116809690171,4.341149132580313,4.033116809690171,4.091149132580313,0.4698326725288026,0.2245696625610723,0.5942444771431763,0,,0.0,none,P301,1
E0005106,N0005354,N0005355,sub main,50.00000000000297,draft,drafted,s5c_flows,50.7033,69.434,0.070542,3.6221,held,2.196153,8.4651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5508491584353,320.3008491584353,4.341149132580313,4.548302452892813,4.091149132580313,4.298302452892813,0.46984160797061625,0.224576732820101,1.7736473722129338,0,,0.0,none,P301,1
E0005107,N0005355,N0005356,sub main,50.00000000000297,draft,drafted,s5c_flows,50.7033,69.434,0.070959,3.6221,held,2.196569,8.5151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3008491584353,320.0508491584353,4.548302452892813,4.722283165783438,4.298302452892813,4.472283165783438,0.4698681564623175,0.22459774038968866,1.773547157584863,0,,0.0,none,P301,1
E0005108,N0005356,N0005357,sub main,18.870224667988452,draft,drafted,s5c_flows,50.7033,69.434,0.071376,3.6221,held,2.196986,8.5651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0508491584353,319.95649803509536,4.722283165783438,4.797652355529635,4.472283165783438,4.547652355529635,0.46989476496578736,0.2246187966563546,0.6693067638014076,0,,0.0,none,P301,1
E0005109,N0005357,N0005358,sub main,34.37804708228218,draft,drafted,s5c_flows,50.7033,69.434,0.071533,3.6221,held,2.197143,8.5839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.95649803509536,319.78460779968395,4.797652355529635,4.971861926878546,4.547652355529635,4.721861926878546,0.4699047820480894,0.22462672384814392,1.2193267088580788,0,,0.0,none,P301,1
E0005110,N0005358,N0005359,sub main,28.573935028876406,draft,drafted,s5c_flows,50.7033,69.434,0.071819,3.6221,held,2.19743,8.6183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.78460779968395,319.6417381245396,4.971861926878546,5.320603184054164,4.721861926878546,5.070603184054164,0.4699230921339345,0.22464121429598144,1.0134259381012516,0,,0.0,none,P301,1
E0005111,N0005359,N0005360,sub main,79.99999999988019,draft,drafted,s5c_flows,50.7033,69.434,0.072057,3.6221,held,2.197668,8.6469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.6417381245396,319.2417381245402,5.320603184054164,6.259146885225448,5.070603184054164,6.009146885225448,0.46993827473912997,0.2246532301171547,2.8372520499027036,0,,0.0,none,P301,1
E0005112,N0005360,N0005361,sub main,80.00000000014316,draft,drafted,s5c_flows,50.7033,69.434,0.072724,3.6221,held,2.198334,8.7269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.2417381245402,318.84173812453946,6.259146885225448,6.994016269991789,6.009146885225448,6.744016269991789,0.4699807539250057,0.22468685110146164,2.836995605033813,0,,0.0,none,P301,1
E0005113,N0005361,N0005362,sub main,79.99999999988019,draft,drafted,s5c_flows,50.7033,69.434,0.073391,3.6221,held,2.199001,8.8069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.84173812453946,318.44173812454005,6.994016269991789,7.973972324678698,6.744016269991789,7.723972324678698,0.4700232871629563,0.2247205179614699,2.836738880278227,0,,0.0,none,P301,1
E0005114,N0005362,N0005363,sub main,80.00000000018696,draft,drafted,s5c_flows,50.7033,69.434,0.074057,3.6221,held,2.199668,8.8869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.44173812454005,318.0417381245391,7.973972324678698,8.693064121554642,7.723972324678698,8.443064121554642,0.4700658106681257,0.22475418021398635,2.83648226073137,0,,0.0,none,P301,1
E0005115,N0005363,N0005364,sub main,9.316715764708519,draft,drafted,s5c_flows,50.7033,69.434,0.074724,3.6221,held,2.200334,8.9669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0417381245391,317.9951545457156,8.693064121554642,8.694390132018782,8.443064121554642,8.444390132018782,0.47010826071399925,0.2247877874034369,0.3303039088116396,0,,0.0,none,P301,1
E0005116,N0005364,N0005365,sub main,60.00000000000738,draft,drafted,s5c_flows,50.7033,69.434,0.074802,3.6221,held,2.200412,8.9762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.9951545457156,317.6951545457156,8.694390132018782,9.295964839050043,8.444390132018782,9.045964839050043,0.4701132317067703,0.22479172308032241,2.1271471053251823,0,,0.0,none,P301,1
E0005117,N0005365,N0005366,sub main,62.53331419037466,draft,drafted,s5c_flows,50.7033,69.434,0.075302,3.6221,held,2.200912,9.0362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.6951545457156,317.3824879747637,9.295964839050043,9.79552105843942,9.045964839050043,9.54552105843942,0.4701450938876151,0.22481695028346899,2.2168090589966827,0,,0.0,none,P301,1
E0005118,N0005366,N0005367,sub main,90.00000000001079,draft,drafted,s5c_flows,50.7033,69.434,0.075823,3.6221,held,2.201433,9.0987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3824879747637,316.93248797476366,9.79552105843942,10.389991273283215,9.54552105843942,10.139991273283215,0.4701782884700468,0.22484323427843894,3.190279170229569,0,,0.0,none,P301,1
E0005119,N0005367,N0005368,sub main,90.00000000006615,draft,drafted,s5c_flows,50.7033,69.434,0.076573,3.6221,held,2.202183,9.1887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.93248797476366,316.48248797476333,10.389991273283215,11.11211651742417,10.139991273283215,10.86211651742417,0.47022606297064734,0.22488106619617482,3.1899550410389232,0,,0.0,none,P301,1
