EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0005120,N0005368,N0005369,sub main,89.99999999986692,draft,drafted,s5c_flows,50.7033,69.434,0.077323,3.6221,held,2.202933,9.2787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.48248797476333,316.032487974764,11.11211651742417,12.159406556485976,10.86211651742417,11.909406556485976,0.4702738251956378,0.22491889230175283,3.1896310609542633,0,,0.0,none,P301,1
E0005121,N0005369,N0005370,sub main,90.00000000001079,draft,drafted,s5c_flows,50.7033,69.434,0.078073,3.6221,held,2.203683,9.3687,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,326.6390441287944,326.18904412879436,1.55285040245559,2.1666687618306355,1.30285040245559,1.9166687618306355,0.47032157515210277,0.22495671259831734,3.189307229877935,0,,0.0,none,P301,1
E0005122,N0005370,N0005371,sub main,90.00000000006615,draft,drafted,s5c_flows,50.7033,69.434,0.078823,3.6221,held,2.204433,9.4587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.18904412879436,325.73904412879403,2.1666687618306355,3.206756652455965,1.9166687618306355,2.956756652455965,0.4703693128471213,0.22499452708901052,3.1889835476759307,0,,0.0,none,P285,0
E0005123,N0005371,N0005372,sub main,90.00000000001079,draft,drafted,s5c_flows,50.7033,69.434,0.079573,3.6221,held,2.205183,9.5487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.73904412879403,325.289044128794,3.206756652455965,4.129473937612261,2.956756652455965,3.8794739376122607,0.4704170382877654,0.22503233577697163,3.1886600142288932,0,,0.0,none,P285,0
E0005124,N0005372,N0005373,sub main,19.57603501575412,draft,drafted,s5c_flows,50.7033,69.434,0.080323,3.6221,held,2.205933,9.6387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.289044128794,325.1911639537152,4.129473937612261,4.328214708394171,3.8794739376122607,4.078214708394171,0.47046475148110006,0.22507013866533704,0.6934998833290399,0,,0.0,none,P285,0
E0005125,N0005373,N0005374,sub main,79.99999999999729,draft,drafted,s5c_flows,50.7033,69.434,0.080486,3.6221,held,2.206096,9.6583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1911639537152,324.7911639537152,4.328214708394171,4.722660509175398,4.078214708394171,4.472660509175398,0.4704751195290243,0.2250783537261905,2.834014548246547,0,,0.0,none,P285,0
E0005126,N0005374,N0005375,sub main,80.00000000005264,draft,drafted,s5c_flows,50.7033,69.434,0.081153,3.6221,held,2.206763,9.7383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.7911639537152,324.39116395371497,4.722660509175398,5.300669542378785,4.472660509175398,5.050669542378785,0.47051753981369326,0.2251119671050535,2.8337590429937194,0,,0.0,none,P285,0
E0005127,N0005375,N0005376,sub main,79.99999999999729,draft,drafted,s5c_flows,50.7033,69.434,0.081819,3.6221,held,2.20743,9.8183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.39116395371497,323.991163953715,5.300669542378785,5.978715196675637,5.050669542378785,5.728715196675637,0.4705599504235523,0.2251455759021555,2.8335036420612316,0,,0.0,none,P285,0
E0005128,N0005376,N0005377,sub main,79.99999999990877,draft,drafted,s5c_flows,50.7033,69.434,0.082486,3.6221,held,2.208096,9.8983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.991163953715,323.59116395371547,5.978715196675637,6.686271349018909,5.728715196675637,6.436271349018909,0.470602287801168,0.2251791297419879,2.8332487280536838,0,,0.0,none,P285,0
E0005129,N0005377,N0005378,sub main,79.99999999999729,draft,drafted,s5c_flows,50.7033,69.434,0.083153,3.6221,held,2.208763,9.9783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.59116395371547,323.1911639537155,6.686271349018909,7.479978624409512,6.436271349018909,7.229978624409512,0.470644679090758,0.22521272938902842,2.832993535397372,0,,0.0,none,P285,0
E0005130,N0005378,N0005379,sub main,80.00000000005264,draft,drafted,s5c_flows,50.7033,69.434,0.083819,3.6221,held,2.20943,10.0583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1911639537155,322.7911639537152,7.479978624409512,8.126957384175398,7.229978624409512,7.876957384175398,0.47068706072038635,0.2252463244609007,2.832738446843099,0,,0.0,none,P285,0
E0005131,N0005379,N0005380,sub main,80.00000000005264,draft,drafted,s5c_flows,50.7033,69.434,0.084486,3.6221,held,2.210096,10.1383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7911639537152,322.39116395371497,8.126957384175398,8.82657896620691,7.876957384175398,8.57657896620691,0.47072936917602254,0.22527986460265387,2.832483844524325,0,,0.0,none,P285,0
E0005132,N0005380,N0005381,sub main,79.99999999999729,draft,drafted,s5c_flows,50.7033,69.434,0.085153,3.6221,held,2.210763,10.2183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.39116395371497,321.991163953715,8.82657896620691,9.331895128316262,8.57657896620691,9.081895128316262,0.4707717315150192,0.22531345053762525,2.83222896379612,0,,0.0,none,P285,0
E0005133,N0005381,N0004846,sub main,76.77974745746202,draft,drafted,s5c_flows,50.7033,69.434,0.085819,3.6221,held,2.21143,10.2983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.991163953715,321.60726521642766,9.331895128316262,10.004093426150462,9.081895128316262,9.754093426150462,0.47081408420886656,0.22534703190400623,2.717978286003594,0,,0.0,none,P285,0
E0005134,N0005382,N0005383,main,93.91485505499116,auto_block,provisional,s5c_flows,6.1405,8.28,0.004993,3.6221,held,0.262419,0.5991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.51851170935805,413.0489374340831,5.596386972282573,5.238049870604414,5.346386972282573,4.988049870604414,0.24226515600166396,0.08208018878573611,6.460886121977451,0,,0.0,none,P254,1
E0005135,N0005383,N0005384,main,10.63014581273465,auto_block,provisional,s5c_flows,6.1405,8.28,0.005775,3.6221,held,0.263202,0.6931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0489374340831,412.99578670501944,5.238049870604414,5.228303871152434,4.988049870604414,4.978303871152434,0.24249879679963116,0.08219249768177325,0.730597838905155,0,,0.0,none,P254,1
E0005136,N0005384,N0005385,main,11.180339887498949,auto_block,provisional,s5c_flows,6.1405,8.28,0.005864,3.6221,held,0.26329,0.7037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.99578670501944,412.93988500558197,5.228303871152434,5.207972660433654,4.978303871152434,4.957972660433654,0.24252502446074206,0.08220510908057324,0.7683289530196316,0,,0.0,none,P254,1
E0005137,N0005385,N0005386,main,22.360679774997898,auto_block,provisional,s5c_flows,7.2203,9.736,0.005957,3.6221,held,0.308651,0.7149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.93988500558197,412.828081606707,5.207972660433654,5.104352475324276,4.957972660433654,4.854352475324276,0.2552892771072969,0.08843905905523039,1.4598262820624863,0,,0.0,none,P254,1
E0005138,N0005386,N0005387,main,7.810249675906654,auto_block,provisional,s5c_flows,9.719,14.17,0.006144,3.6221,held,0.41359,0.7372,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,412.828081606707,412.7851252334895,5.104352475324276,5.066895030182366,4.854352475324276,4.816895030182366,0.2898116324570304,0.09899986859875307,0.44915667058698083,0,,0.0,none,P254,1
E0005139,N0005387,N0004855,main,30.4138126514911,auto_block,provisional,s5c_flows,11.8786,17.082,0.006209,3.6221,held,0.50419,0.745,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.7851252334895,412.6178492639063,5.066895030182366,4.888559427499956,4.816895030182366,4.638559427499956,0.30865609499195124,0.10855138663980926,1.6422707529493947,0,,0.0,none,P254,1
E0005140,N0005388,N0005389,lateral,7.211102550927978,auto_block,provisional,s5c_flows,1.0798,1.456,0.001082,3.6221,held,0.046349,0.1298,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.9049942900163,416.8617276747107,4.225071627952445,2.208493272554904,3.9750716279524454,1.9584932725549038,0.1447097621863612,0.03608331345199636,0.8305247738621029,0,,0.0,none,P254,1
E0005141,N0005389,N0005390,lateral,12.788897449072428,auto_block,provisional,s5c_flows,1.0798,1.456,0.001142,3.6221,held,0.046409,0.137,0.0,0.0,,200,PVC-U,4.7,0.5,cover_min,minimum,tractive,1.0,416.85558253646394,416.25450435635753,2.214638410801683,1.558636512783096,1.9646384108016832,1.308636512783096,0.2887861375594003,0.022721927640999867,0.7380835265128729,0,,0.0,none,P254,1
E0005142,N0005390,N0005391,lateral,6.446486612598916,auto_block,provisional,s5c_flows,1.0798,1.456,0.001249,3.6221,held,0.046516,0.1498,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,416.2539777599262,416.06058316154827,1.5591631092144098,1.5505618579829843,1.3091631092144098,1.3005618579829843,0.24901280097753323,0.02513203985846832,0.43146955948264276,0,,0.0,none,P254,1
E0005143,N0005391,N0004855,lateral,39.84971769034255,auto_block,provisional,s5c_flows,1.0798,1.456,0.001302,3.6221,held,0.046569,0.1563,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.0354192280952,415.83617063964346,1.5757257914360707,1.6702380517627944,1.3257257914360707,1.4202380517627944,0.13621567807637475,0.037699460242742205,4.875811440246403,0,,0.0,none,P254,1
E0005144,N0005392,N0005393,main,61.78564595565382,auto_road,derived,s5c_flows,9.5104,12.824,0.005971,3.6221,held,0.40467,0.7165,61.786,0.0,W11a-XG01199,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.03254477711323,415.723616547335,3.1591056135117697,3.0742655327431407,2.9091056135117697,2.8242655327431407,0.27843567170507,0.1002376735819783,3.698379448371568,0,,0.0,none,P254,1
E0005145,N0005393,N0005394,main,19.769671852284553,auto_road,derived,s5c_flows,9.5104,12.824,0.006486,3.6221,held,0.405185,0.7783,19.77,0.0,W11a-XG01200,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.723616547335,415.6247681880736,3.0742655327431407,3.006335327551426,2.8242655327431407,2.756335327551426,0.27854865488727004,0.1002968409463891,1.1828975839239189,0,,0.0,none,P254,1
E0005146,N0005394,N0005395,main,36.582927108394784,auto_road,derived,s5c_flows,9.5104,12.824,0.00665,3.6221,held,0.40535,0.798,36.583,0.0,W11a-XG01201,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6247681880736,415.4418535525316,3.006335327551426,2.9250592892652776,2.756335327551426,2.6750592892652776,0.2785848316872237,0.10031578937420135,2.18861683212935,0,,0.0,none,P254,1
E0005147,N0005395,N0005396,main,12.704677058953235,auto_road,derived,s5c_flows,9.5104,12.824,0.006955,3.6221,held,0.405655,0.8346,12.705,0.0,W11a-XG01202,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4418535525316,415.3783301672368,2.9250592892652776,2.927791658935064,2.6750592892652776,2.677791658935064,0.27865167627329873,0.10035080491189283,0.7598899833695729,0,,0.0,none,P254,1
E0005148,N0005396,N0005397,main,15.49639734864301,auto_road,derived,s5c_flows,9.5104,12.824,0.007061,3.6221,held,0.405761,0.8473,15.496,0.0,W11a-XG01203,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3783301672368,415.3008481804936,2.927791658935064,3.156610315600176,2.677791658935064,2.906610315600176,0.278674899100765,0.10036297110491729,0.9267906437840393,0,,0.0,none,P254,1
E0005149,N0005397,N0004860,main,27.959320756841166,auto_road,derived,s5c_flows,9.5104,12.824,0.00719,3.6221,held,0.40589,0.8628,27.959,0.0,W11a-XG01204,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3008481804936,415.1610515767094,3.156610315600176,3.237294370556242,2.906610315600176,2.987294370556242,0.27870315499897647,0.10037777494787234,1.671989250650562,0,,0.0,none,P254,1
E0005150,N0005398,N0005399,lateral,6.224792121715261,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,4.669,0.0,W11a-XG01205,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,418.06927961541334,418.02259367450046,1.5500135974772888,1.551686110655794,1.3000135974772888,1.301686110655794,0.0,0.0,0.0,0,,0.0,none,P254,1
E0005151,N0005399,N0005400,lateral,6.836873632569639,auto_road,derived,s5c_flows,0.0,0.0,5.2e-05,3.6221,held,5.2e-05,0.0062,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,418.02259367450046,417.93713275409334,1.551686110655794,1.5517283298910343,1.301686110655794,1.3017283298910343,0.01005231993475059,0.0022897944547945748,11.335482218611642,0,,0.0,none,P254,1
E0005152,N0005400,N0005401,lateral,12.647187678215507,auto_road,derived,s5c_flows,0.0,0.0,0.000109,3.6221,held,0.000109,0.0131,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,417.9236040856541,417.74021986432,1.5652569983302556,1.5678550868518641,1.3152569983302556,1.3178550868518641,0.015916094582382134,0.0027610406216383165,13.243604466695984,0,,0.0,none,P254,1
E0005153,N0005401,N0005402,lateral,41.15236700539212,auto_road,derived,s5c_flows,0.0,0.0,0.000214,3.6221,held,0.000214,0.0257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.74021986432,417.53445802929303,1.5678550868518641,1.5787011503944655,1.3178550868518641,1.3287011503944655,0.01608690694454783,0.004299727313706675,42.63546658083068,0,,0.0,none,P254,1
E0005154,N0005402,N0005403,lateral,12.2867245599974,auto_road,derived,s5c_flows,0.0,0.0,0.000557,3.6221,held,0.000557,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.53445802929303,417.47302440649304,1.5787011503944655,1.573911628663211,1.3287011503944655,1.323911628663211,0.025022735455545578,0.006062438352164218,8.183707294129585,0,,0.0,none,P254,1
E0005155,N0005403,N0005404,lateral,10.651524981882002,auto_road,derived,s5c_flows,0.0,0.0,0.00066,3.6221,held,0.00066,0.0791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.47302440649304,417.41976678158363,1.573911628663211,1.5788599274007424,1.323911628663211,1.3288599274007424,0.026952671745408573,0.006460952697656258,6.586560992601475,0,,0.0,none,P254,1
E0005156,N0005404,N0005405,lateral,51.2844736368212,auto_road,derived,s5c_flows,0.0,0.0,0.000748,3.6221,held,0.000748,0.0898,39.218,0.0,W11a-XG01206,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.41976678158363,417.1633444133995,1.5788599274007424,1.6127786334755,1.3288599274007424,1.3627786334755,0.028451632865275862,0.0067747321188312,30.041904144051166,0,,0.0,none,P254,1
E0005157,N0005405,N0005406,lateral,31.377145198451355,auto_road,derived,s5c_flows,0.7416,1.0,0.001176,3.6221,held,0.032266,0.1411,31.377,0.0,W11a-XG01207,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1633444133995,417.00645868740725,1.6127786334755,1.619639945405254,1.3627786334755,1.369639945405254,0.11999967414607551,0.03208481102561342,4.357948666907209,0,,0.0,none,P254,1
E0005158,N0005406,N0004860,lateral,26.137493292508587,auto_road,derived,s5c_flows,0.7416,1.0,0.001437,3.6221,held,0.032527,0.1725,26.137,0.0,W11a-XG01208,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,417.00645868740725,416.83656498100595,1.619639945405254,1.5617809662596756,1.369639945405254,1.3117809662596756,0.1315483798054676,0.030330029596511793,3.3115184607569783,0,,0.0,none,P254,1
E0005159,N0005407,N0005408,lateral,45.0000000001048,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,358.6107747378549,358.205774737854,1.7861368832388393,1.7979178890991534,1.5361368832388393,1.5479178890991534,0.23029558828094632,0.05051152673129386,3.2566841840096097,0,,0.0,none,P36,1
E0005160,N0005408,N0005409,lateral,65.58297536224002,draft,provisional,s5c_flows,5.0607,6.824,0.000375,3.6221,held,0.212534,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.205774737854,357.8778598610428,1.7979178890991534,2.8166896995040815,1.5479178890991534,2.5666896995040815,0.22623617550602787,0.07452832893906178,4.8314536210922805,0,,0.0,none,P36,1
E0005161,N0005409,N0004883,lateral,43.982662037419416,draft,provisional,s5c_flows,8.3001,11.192,0.000922,3.6221,held,0.348882,0.1106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8778598610428,357.6579465508557,2.8166896995040815,3.6110964178943163,2.5666896995040815,3.3610964178943163,0.2655364315943496,0.09358344973828628,2.760616925101144,0,,0.0,none,P36,1
E0005162,N0005410,N0005411,lateral,49.99999999990354,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.4546691894531,356.20466918945357,1.5500000000000114,1.9968688964839316,1.3000000000000114,1.7468688964839316,0.214700651244523,0.06927965601494754,3.881373104838143,0,,0.0,none,P36,1
E0005163,N0005411,N0005412,lateral,50.00000000020587,draft,drafted,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.20466918945357,355.95466918945255,1.9968688964839316,2.396954345703705,1.7468688964839316,2.146954345703705,0.2575657182024804,0.08957111483645777,3.2354202226619897,0,,0.0,none,P36,1
E0005164,N0005412,N0005413,lateral,6.75184822862232,draft,drafted,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,355.95466918945255,355.9141581000808,2.396954345703705,2.5336873589035918,2.146954345703705,2.2836873589035918,0.2864679204962234,0.09130243859799944,0.3928216591073957,0,,0.0,none,P36,1
E0005165,N0005413,N0005414,lateral,48.24815177131722,draft,drafted,s5c_flows,8.6382,11.648,0.00089,3.6221,held,0.363027,0.1068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9141581000808,355.6729173412242,2.5336873589035918,3.342982316978919,2.2836873589035918,3.092982316978919,0.26893879845611285,0.09531922839473148,2.9900329274599295,0,,0.0,none,P36,1
E0005166,N0005414,N0005415,lateral,44.99999999996719,draft,drafted,s5c_flows,8.6382,11.648,0.001292,3.6221,held,0.363429,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6729173412242,355.44791734122435,3.342982316978919,6.633717180260021,3.092982316978919,6.383717180260021,0.2690341019626273,0.09536804855758443,2.7877506774350818,0,,0.0,none,P36,1
E0005167,N0005415,N0005416,lateral,20.000000000141174,draft,drafted,s5c_flows,8.6382,11.648,0.001667,3.6221,held,0.363804,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.44791734122435,355.34791734122365,6.633717180260021,7.164442277916976,6.383717180260021,6.914442277916976,0.2691229367676417,0.0954135648563105,1.2385913194143061,0,,0.0,none,P36,1
E0005168,N0005416,N0005417,lateral,3.5512032954725417,draft,drafted,s5c_flows,8.6382,11.648,0.001833,3.6221,held,0.363971,0.22,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,355.34791734122365,355.3070785033257,7.164442277916976,7.222706652924273,6.914442277916976,6.972706652924273,0.35888778802375737,0.07849562340097146,0.1649170675801625,0,,0.0,none,P36,1
E0005169,N0005417,N0005418,lateral,6.44879670441898,draft,drafted,s5c_flows,8.6382,11.648,0.001863,3.6221,held,0.364,0.2236,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,355.3070785033257,355.265161324747,7.222706652924273,9.248907278768627,6.972706652924273,8.998907278768627,0.2947826271251705,0.08971634509510965,0.36460746049329273,0,,0.0,none,P36,1
E0005170,N0005418,N0005419,lateral,4.999999999848733,draft,drafted,s5c_flows,8.6382,11.648,0.001917,3.6221,held,0.364054,0.23,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,355.265161324747,355.2251613247482,9.248907278768627,8.979275931111147,8.998907278768627,8.729275931111147,0.316727583059385,0.08545397322078377,0.26310728142419976,0,,0.0,none,P36,1
E0005171,N0005419,N0005420,lateral,14.999999999972108,draft,drafted,s5c_flows,8.6382,11.648,0.001958,3.6221,held,0.364096,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2251613247482,355.15016132474835,8.979275931111147,6.053970755329772,8.729275931111147,5.803970755329772,0.2691920642783502,0.09544899026356016,0.9287049403545192,0,,0.0,none,P36,1
E0005172,N0005420,N0005421,lateral,15.000000000282316,draft,drafted,s5c_flows,9.718,13.104,0.002083,3.6221,held,0.409488,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.15016132474835,355.07516132474694,6.053970755329772,4.882022513143681,5.803970755329772,4.632022513143681,0.2794886819752662,0.1007897143459299,0.894490604191369,0,,0.0,none,P36,1
E0005173,N0005421,N0005422,lateral,26.233326522991167,draft,drafted,s5c_flows,10.7978,14.56,0.002208,3.6221,held,0.45488,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.07516132474694,354.943994692132,4.882022513143681,5.13828069849302,4.632022513143681,4.88828069849302,0.28899932203255996,0.10583647464770055,1.512882817999345,0,,0.0,none,P36,1
E0005174,N0005422,N0005423,lateral,38.766673476923515,draft,drafted,s5c_flows,11.8776,16.016,0.002427,3.6221,held,0.500366,0.2912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.943994692132,354.75016132474735,5.13828069849302,5.364767874471397,4.88828069849302,5.114767874471397,0.2978706521326371,0.110643283203359,2.169099976749938,0,,0.0,none,P36,1
E0005175,N0005423,N0004883,lateral,49.20532602540458,draft,drafted,s5c_flows,11.8776,16.016,0.00275,3.6221,held,0.500689,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.75016132474735,354.50413469462035,5.364767874471397,6.7649082741296525,5.114767874471397,6.5149082741296525,0.29793154013896483,0.11067660768710055,2.7526080881116535,0,,0.0,none,P36,1
E0005176,N0005424,N0005425,lateral,27.313000567495326,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,13.5,0.5,ground,minimum,tractive,1.0,431.1242248535156,427.43696977690377,1.5500000000000114,1.5514335434087343,1.3000000000000114,1.3014335434087343,0.0,0.0,0.0,0,,0.0,none,P59,1
E0005177,N0005425,N0004886,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0273,0.0,0.0,,200,PVC-U,18.7,0.5,cover_min,minimum,tractive,1.0,427.4186980809143,424.50966078311285,1.5697052393982176,1.5757274004809005,1.3197052393982176,1.3257274004809005,0.04805323786843745,0.0021615673829603888,5.395525836259287,0,,0.0,none,P59,1
E0005178,N0005426,N0005427,lateral,35.00000000005884,auto_link,provisional,s5c_flows,1.0798,1.456,0.000575,3.6221,held,0.045842,0.069,30.435,0.0,W11a-XG01209,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2165964396763,419.041596439676,1.935716792745552,4.049986812277098,1.685716792745552,3.7999868122770977,0.13548213063044473,0.03743861001242707,4.305610862627155,0,,0.0,none,P59,1
E0005179,N0005427,N0005428,lateral,4.772578219353338,auto_link,provisional,s5c_flows,1.0798,1.456,0.000866,3.6221,held,0.046134,0.104,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,419.041596439676,419.00102952481154,4.049986812277098,4.913704361907207,3.7999868122770977,4.663704361907207,0.16260797042130531,0.033261879353316176,0.48917018099706705,0,,0.0,none,P59,1
E0005180,N0005428,N0005429,lateral,12.89297194867669,auto_link,provisional,s5c_flows,1.0798,1.456,0.000906,3.6221,held,0.046173,0.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.00102952481154,418.93656466506815,4.913704361907207,5.550831575166228,4.663704361907207,5.300831575166228,0.13581710469800123,0.03755764689721239,1.582148774921135,0,,0.0,none,P59,1
E0005181,N0005429,N0004886,lateral,12.727922061357855,auto_link,provisional,s5c_flows,1.0798,1.456,0.001014,3.6221,held,0.046281,0.1216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.93656466506815,418.87292505476137,5.550831575166228,7.212463128832383,5.300831575166228,6.962463128832383,0.1359260409208119,0.03759638770179993,1.5606430741225563,0,,0.0,none,P59,1
E0005182,N0005430,N0005431,lateral,83.59925892271129,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,311.534228515625,310.65643629693653,1.5500000000000114,1.5858122382197166,1.3000000000000114,1.3358122382197166,0.0,0.0,0.0,0,,0.0,none,P02,1
E0005183,N0005431,N0005432,lateral,39.999999999816104,draft,provisional,s5c_flows,0.0,0.0,0.000697,3.6221,held,0.000697,0.0836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.65643629693653,310.45643629693745,1.5858122382197166,2.6175383124375458,1.3358122382197166,2.3675383124375458,0.02759787409866109,0.006595559775992216,24.156450032357565,0,,0.0,none,P02,1
E0005184,N0005432,N0005433,lateral,40.000000000274895,draft,provisional,s5c_flows,0.0,0.0,0.00103,3.6221,held,0.00103,0.1236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.45643629693745,310.2564362969361,2.6175383124375458,3.0291471991576486,2.3675383124375458,2.7791471991576486,0.03259202557443259,0.007660499310356145,20.454901311633332,0,,0.0,none,P02,1
E0005185,N0005433,N0005434,lateral,16.400741077193675,draft,provisional,s5c_flows,0.0,0.0,0.001363,3.6221,held,0.001363,0.1636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.2564362969361,310.17443259155016,3.0291471991576486,3.2924253186060923,2.7791471991576486,3.0424253186060923,0.03661007024950275,0.008546350792734386,7.466406995589069,0,,0.0,none,P02,1
E0005186,N0005434,N0005435,lateral,80.00000000008103,draft,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.17443259155016,309.7744325915497,3.2924253186060923,3.5904966076690243,3.0424253186060923,3.3404966076690243,0.03807395054345743,0.008875404255736602,35.01956887328578,0,,0.0,none,P02,1
E0005187,N0005435,N0005436,lateral,80.000000000091,draft,provisional,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.7744325915497,309.3744325915493,3.5904966076690243,4.447985621341331,3.3404966076690243,4.197985621341331,0.04415655882156669,0.010278056402533847,30.19558971347267,0,,0.0,none,P02,1
E0005188,N0005436,N0004900,lateral,14.143228735112167,draft,provisional,s5c_flows,0.0,0.0,0.002833,3.6221,held,0.002833,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.3744325915493,309.30371644787374,4.447985621341331,4.5283758372825105,4.197985621341331,4.2783758372825105,0.04908195150943139,0.01145481251132055,4.802589784418841,0,,0.0,none,P02,1
E0005189,N0005437,N0005438,lateral,89.99999999986304,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,311.3992021610402,310.9492021610409,1.5534650752879315,2.135026354584113,1.3034650752879315,1.885026354584113,0.0,0.0,0.0,0,,0.0,none,P02,1
E0005190,N0005438,N0005439,lateral,90.00000000031199,draft,provisional,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.9492021610409,310.4992021610393,2.135026354584113,2.8073774288044433,1.885026354584113,2.5573774288044433,0.028484329303565512,0.0067816177026250035,52.660534289548394,0,,0.0,none,P02,1
E0005191,N0005439,N0005440,lateral,90.32634351824447,draft,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.4992021610393,310.0475704434481,2.8073774288044433,3.5802982088956696,2.5573774288044433,3.3302982088956696,0.03807395054345743,0.008875404255736602,39.53987009882536,0,,0.0,none,P02,1
E0005192,N0005440,N0005441,lateral,79.99999999995254,draft,provisional,s5c_flows,0.0,0.0,0.002253,3.6221,held,0.002253,0.2703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.0475704434481,309.64757044344833,3.5802982088956696,4.1516849276454195,3.3302982088956696,3.9016849276454195,0.04484492932330574,0.010440339643429969,29.73208684799095,0,,0.0,none,P02,1
E0005193,N0005441,N0005442,lateral,80.00000000003541,draft,provisional,s5c_flows,0.0,0.0,0.002919,3.6221,held,0.002919,0.3503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.64757044344833,309.2475704434481,4.1516849276454195,4.611285757723749,3.9016849276454195,4.361285757723749,0.04965916531404693,0.011595074566336877,26.849692798939728,0,,0.0,none,P02,1
E0005194,N0005442,N0004900,lateral,10.792809103066014,draft,provisional,s5c_flows,0.0,0.0,0.003586,3.6221,held,0.003586,0.4303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.2475704434481,309.1936063979328,4.611285757723749,4.638485887223453,4.361285757723749,4.388485887223453,0.05378932996051085,0.01261292010979606,3.3441604840555734,0,,0.0,none,P02,1
E0005195,N0005443,N0004912,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,315.1753201780178,315.0081795186916,1.5557589235447153,1.560759690292798,1.3057589235447153,1.310759690292798,0.1592255609666989,0.02588885013746109,1.457930518255709,0,,0.0,none,P02,1
E0005196,N0005444,N0004912,lateral,64.53681120105021,auto_link,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.76732177734374,314.4446377213385,1.5500000000000114,2.12430148764588,1.3000000000000114,1.8743014876458801,0.17236266135897502,0.05134627366639491,6.240409097521142,0,,0.0,none,P02,1
E0005197,N0005445,N0005446,lateral,79.99999999989039,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,314.79017944335936,314.1901794433602,1.5500000000000114,1.5647949218741815,1.3000000000000114,1.3147949218741815,0.0,0.0,0.0,0,,0.0,none,P02,1
E0005198,N0005446,N0005447,lateral,80.00000000023495,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,314.184533673526,313.6645336735245,1.5704406917083702,1.5753039729598868,1.3204406917083702,1.3253039729598868,0.029503246894103843,0.006125523965973129,45.19276600717844,0,,0.0,none,P02,1
E0005199,N0005447,N0005448,lateral,79.99999999989039,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.6645336735245,313.264533673525,1.5753039729598868,1.6533130061624774,1.3253039729598868,1.4033130061624774,0.03627664604823133,0.008471871530691982,36.75459223983341,0,,0.0,none,P02,1
E0005200,N0005448,N0005449,lateral,19.99999999998373,draft,drafted,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.264533673525,313.1645336735251,1.6533130061624774,1.6452502620217615,1.4033130061624774,1.3952502620217615,0.04276595273830868,0.009952403082868239,7.794362383851918,0,,0.0,none,P02,1
E0005201,N0005449,N0005450,lateral,79.99999999989039,draft,drafted,s5c_flows,0.0,0.0,0.002167,3.6221,held,0.002167,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.1645336735251,312.76453367352565,1.6452502620217615,1.9576953303806022,1.3952502620217615,1.7076953303806022,0.04415655882156669,0.010278056402533847,30.195589713396952,0,,0.0,none,P02,1
E0005202,N0005450,N0005451,lateral,80.00000000019043,draft,drafted,s5c_flows,0.0,0.0,0.002833,3.6221,held,0.002833,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.76453367352565,312.3645336735247,1.9576953303806022,2.2268359553815458,1.7076953303806022,1.9768359553815458,0.04908195150943139,0.01145481251132055,27.16545068670098,0,,0.0,none,P02,1
E0005203,N0005451,N0005452,lateral,79.99999999989039,draft,drafted,s5c_flows,0.0,0.0,0.0035,3.6221,held,0.0035,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.3645336735247,311.96453367352524,2.2268359553815458,2.3056079280372614,1.9768359553815458,2.0556079280372614,0.05328751027104259,0.012487926691057166,25.021498031144915,0,,0.0,none,P02,1
E0005204,N0005452,N0005453,lateral,4.999999999995932,draft,drafted,s5c_flows,0.0,0.0,0.004167,3.6221,held,0.004167,0.5,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,311.96453367352524,311.9245336735253,2.3056079280372614,2.335598162412225,2.0556079280372614,2.085598162412225,0.0666346769328265,0.012084873425655757,1.2506000954618979,0,,0.0,none,P02,1
E0005205,N0005453,N0005454,lateral,89.99999999992677,draft,drafted,s5c_flows,0.0,0.0,0.004208,3.6221,held,0.004208,0.505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.9245336735253,311.4745336735256,2.335598162412225,3.0164636409274976,2.085598162412225,2.7664636409274976,0.057197538916577244,0.013471429552039699,26.22490457476734,0,,0.0,none,P02,1
E0005206,N0005454,N0005455,lateral,90.0000000001823,draft,drafted,s5c_flows,0.0,0.0,0.004958,3.6221,held,0.004958,0.595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.4745336735256,311.02453367352473,3.0164636409274976,3.8206811702252708,2.7664636409274976,3.5706811702252708,0.06088199633748083,0.01441814899180724,24.637825469589476,0,,0.0,none,P02,1
E0005207,N0005455,N0005456,lateral,89.99999999988225,draft,drafted,s5c_flows,0.0,0.0,0.005708,3.6221,held,0.005708,0.685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.02453367352473,310.5745336735253,3.8206811702252708,4.629232195615316,3.5706811702252708,4.379232195615316,0.06420690377971204,0.015288878109334464,23.361973739528057,0,,0.0,none,P02,1
E0005208,N0005456,N0005457,lateral,90.0000000001823,draft,drafted,s5c_flows,0.0,0.0,0.006458,3.6221,held,0.006458,0.775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.5745336735253,310.1245336735244,4.629232195615316,5.008095721006839,4.379232195615316,4.758095721006839,0.06724791638586225,0.016098719787572574,22.305523808294353,0,,0.0,none,P02,1
E0005209,N0005457,N0005458,lateral,69.99999999994304,draft,drafted,s5c_flows,0.0,0.0,0.007208,3.6221,held,0.007208,0.865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.1245336735244,309.7745336735247,5.008095721006839,5.046694353819078,4.758095721006839,4.796694353819078,0.07005807284108377,0.01685839807068437,16.652851261154808,0,,0.0,none,P02,1
E0005210,N0005458,N0005459,lateral,69.99999999989853,draft,drafted,s5c_flows,0.0,0.0,0.007792,3.6221,held,0.007792,0.935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.7745336735247,309.42453367352516,5.046694353819078,5.249202898740464,4.796694353819078,4.999202898740464,0.07211162599735736,0.017420356889137206,16.17862099944508,0,,0.0,none,P02,1
E0005211,N0005459,N0005460,lateral,69.99999999989853,draft,drafted,s5c_flows,0.0,0.0,0.008375,3.6221,held,0.008375,1.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.42453367352516,309.07453367352565,5.249202898740464,5.123128679989975,4.999202898740464,4.873128679989975,0.07405983809072032,0.01795877182626157,15.75302750778169,0,,0.0,none,P02,1
E0005212,N0005460,N0005461,lateral,70.00000000024308,draft,drafted,s5c_flows,0.0,0.0,0.008958,3.6221,held,0.008958,1.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.07453367352565,308.72453367352443,5.123128679989975,4.988509539366191,4.873128679989975,4.738509539366191,0.07591787491342677,0.018477030073137474,15.36748319155575,0,,0.0,none,P02,1
E0005213,N0005461,N0005462,lateral,11.343762118503175,draft,drafted,s5c_flows,0.0,0.0,0.009542,3.6221,held,0.009542,1.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.72453367352443,308.6678148629319,4.988509539366191,4.960481035505609,4.738509539366191,4.710481035505609,0.0776983128989105,0.018977984723246105,2.4332922417637723,0,,0.0,none,P02,1
E0005214,N0005462,N0005463,lateral,38.656237881338804,draft,drafted,s5c_flows,0.0,0.0,0.009636,3.6221,held,0.009636,1.1563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.6678148629319,308.4745336735252,4.960481035505609,4.896529558896702,4.710481035505609,4.646529558896702,0.07797789906673382,0.01905703527739852,8.262220950634708,0,,0.0,none,P02,1
E0005215,N0005463,N0005464,lateral,59.999999999987566,draft,drafted,s5c_flows,0.0,0.0,0.009958,3.6221,held,0.009958,1.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.4745336735252,308.1745336735252,4.896529558896702,5.223049334287282,4.646529558896702,4.973049334287282,0.07892177367117423,0.019324676443510463,12.670774533860198,0,,0.0,none,P02,1
E0005216,N0005464,N0005465,lateral,59.999999999987566,draft,drafted,s5c_flows,0.0,0.0,0.010458,3.6221,held,0.010458,1.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.1745336735252,307.87453367352526,5.223049334287282,5.378090838193486,4.973049334287282,5.128090838193486,0.08034702437396922,0.019731057320108852,12.446011632557386,0,,0.0,none,P02,1
E0005217,N0005465,N0005466,lateral,60.00000000002331,draft,drafted,s5c_flows,0.0,0.0,0.010958,3.6221,held,0.010958,1.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.87453367352526,307.57453367352514,5.378090838193486,5.7194116389748615,5.128090838193486,5.4694116389748615,0.0817265331713114,0.020126957150497587,12.235928298882255,0,,0.0,none,P02,1
E0005218,N0005466,N0004914,lateral,26.474773754654166,draft,drafted,s5c_flows,0.0,0.0,0.011458,3.6221,held,0.011458,1.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.57453367352514,307.4421598047519,5.7194116389748615,5.6292513280606045,5.4694116389748615,5.3792513280606045,0.08306373528350135,0.020513111701645964,5.3121404634433675,0,,0.0,none,P02,1
E0005219,N0005467,N0005468,lateral,69.99999999992635,draft,provisional,s5c_flows,2.2248,3.0,0.002695,3.6221,held,0.095965,0.3233,6.087,0.0,W11a-XG01210,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.49999171098773,315.1499917109881,1.8424155155747712,1.640596667918146,1.5924155155747712,1.390596667918146,0.1740134271860233,0.052006284385887086,6.704463474638958,0,,0.0,none,P02,1
E0005220,N0005468,N0005469,lateral,69.99999999989095,draft,provisional,s5c_flows,2.2248,3.0,0.003278,3.6221,held,0.096548,0.3933,41.087,0.0,W11a-XG01211,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,315.12866758517873,314.7086675851794,1.6619207937275178,1.5819513113049766,1.4119207937275178,1.3319513113049766,0.1856073912728432,0.04999815115579079,6.285669221813731,0,,0.0,none,P02,1
E0005221,N0005469,N0004932,lateral,5.004627089275132,draft,provisional,s5c_flows,2.2248,3.0,0.003861,3.6221,held,0.097131,0.4633,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,314.7086675851794,314.6511143736527,1.5819513113049766,1.5503016419722826,1.3319513113049766,1.3003016419722826,0.23216315587523323,0.04318047260608712,0.3592751449878829,0,,0.0,none,P02,1
E0005222,N0005470,N0005471,sub main,90.00000000008438,draft,provisional,s5c_flows,1421.5331,1888.9,0.38471,2.5396,merrimack,42.168277,46.1653,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,311.70082445305167,311.4308244530514,4.776012705151459,4.626701181714225,4.3260127051514585,4.1767011817142246,0.8441577604586594,0.4191539730697218,1.776919043173169,0,,0.0,none,P02,1
E0005223,N0005471,N0004932,sub main,90.32115368976824,draft,provisional,s5c_flows,1421.5331,1888.9,0.38546,2.5396,merrimack,42.169027,46.2553,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,311.4308244530514,311.1598609919821,4.626701181714225,5.0415550236429,4.1767011817142246,4.5915550236429,0.8441616960272089,0.419158125007439,1.7832514417328134,0,,0.0,none,P02,1
E0005224,N0005472,N0005473,main,12.041594578792296,auto_block,provisional,s5c_flows,79.2988,96.244,0.030375,3.6221,held,3.354782,3.645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4020946882348,419.3418867153408,10.716221962155828,10.88168506200293,10.466221962155828,10.63168506200293,0.5323295866409126,0.27759335857609657,0.37700937166817844,0,,0.0,none,P07,1
E0005225,N0005473,N0004950,main,19.166931412473787,auto_block,provisional,s5c_flows,79.2988,96.244,0.030476,3.6221,held,3.354883,3.6571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3418867153408,419.24605205827845,10.88168506200293,13.171611515940299,10.63168506200293,12.921611515940299,0.5323342471597218,0.2775975986777147,0.6000907485832215,1,recovers_500m,74.17,none,P07,1
E0005226,N0005474,N0005475,sub main,10.000000000109022,auto_block,provisional,s5c_flows,708.628,941.796,0.107846,2.7628,merrimack,22.76732,12.9415,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,431.96420916093166,431.92420916093124,6.485772528521466,5.955643133990634,6.185772528521466,5.655643133990634,0.8064226068070598,0.6183653550702619,0.20667410023186444,0,,0.0,none,P07,1
E0005227,N0005475,N0004956,sub main,16.925824035563497,auto_block,provisional,s5c_flows,708.628,941.796,0.107929,2.7628,merrimack,22.767403,12.9515,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,431.92420916093124,431.85650586478897,5.955643133990634,6.900787836382904,5.655643133990634,6.600787836382904,0.8064232237379747,0.6183668669822739,0.34981267770513935,0,,0.0,none,P07,1
E0005228,N0005476,N0004956,lateral,9.996384520991944,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.79521207319664,436.7452301505917,1.5705716182096126,2.0120635505801943,1.3205716182096126,1.7620635505801943,0.0,0.0,0.0,0,,0.0,none,P07,1
E0005229,N0005477,N0005478,sub main,69.99991663491093,auto_road,derived,s5c_flows,1138.2351,1580.566,0.169963,2.6088,merrimack,34.53842,20.3955,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,409.72253364833625,409.5125338984315,10.584564740335622,9.992257361334111,10.219564740335622,9.627257361334111,0.8029332858625845,0.5973141135345004,1.4530040014410124,0,,0.0,none,P03,1
E0005230,N0005478,N0005479,sub main,69.99999999989546,auto_road,derived,s5c_flows,1144.7138,1589.302,0.170546,2.607,merrimack,34.710895,20.4655,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,409.5125338984315,409.3025338984318,9.992257361334111,9.753221716802557,9.627257361334111,9.388221716802557,0.8038008551564985,0.5992652267272394,1.4514374539173347,0,,0.0,none,P03,1
E0005231,N0005479,N0004969,sub main,12.12730223856461,auto_road,derived,s5c_flows,1146.8734,1592.214,0.171129,2.6064,merrimack,34.76875,20.5355,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,409.3025338984318,409.26008834059684,9.753221716802557,9.628614051981288,9.388221716802557,9.263614051981287,0.8541661903120015,0.5706459482204138,0.23663041954663155,0,,0.0,none,P03,1
E0005232,N0005480,N0005481,lateral,39.59797974644666,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.93837796868405,416.7403880699518,1.5641855078784488,1.7375477210638337,1.3141855078784488,1.4875477210638337,0.214700651244523,0.06927965601494754,3.073890671881602,0,,0.0,none,P03,1
E0005233,N0005481,N0005482,lateral,15.231546211727817,auto_block,provisional,s5c_flows,5.3989,7.28,0.00033,3.6221,held,0.226666,0.0396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7403880699518,416.66423033889316,1.7375477210638337,1.8907318193099627,1.4875477210638337,1.6407318193099627,0.23102595003164236,0.07675340103832232,1.0988337175716723,0,,0.0,none,P03,1
E0005234,N0005482,N0005483,lateral,53.823786563191554,auto_block,provisional,s5c_flows,13.7346,13.178,0.000457,3.6221,held,0.576248,0.0548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.66423033889316,416.3951114060772,1.8907318193099627,2.5155026075946694,1.6407318193099627,2.2655026075946694,0.3114608651141494,0.11819483839318576,2.8801792130698516,0,,0.0,none,P03,1
E0005235,N0005483,N0004969,lateral,74.66155789712198,auto_block,provisional,s5c_flows,18.0538,19.002,0.000905,3.6221,held,0.757765,0.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3951114060772,416.02180361659157,2.5155026075946694,2.866898775986556,2.2655026075946694,2.616898775986556,0.33939870852867116,0.13444697210838868,3.666364270152335,0,,0.0,none,P03,1
E0005236,N0005484,N0004982,lateral,27.294688127912362,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.9894184978941,488.85294505725454,1.5500102130433788,1.6329863392298307,1.3000102130433788,1.3829863392298307,0.0,0.0,0.0,0,,0.0,none,P43,1
E0005237,N0005485,N0004982,main,4.47213595499958,auto_block,provisional,s5c_flows,1.8214,2.456,0.002954,3.6221,held,0.079312,0.3545,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,487.791308127034,487.751058903439,2.7141850370285283,2.7348724930453727,2.4641850370285283,2.4848724930453727,0.1994872113384377,0.04172504952667391,0.3736359777145839,0,,0.0,none,P43,1
E0005238,N0005486,N0004988,main,3.1622776601683795,auto_block,provisional,s5c_flows,42.5505,52.034,0.01666,3.6221,held,1.800488,1.9992,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,415.1953007106932,415.154191101111,8.0783504123537,8.146925842248379,7.8283504123537,7.896925842248379,0.6195753538398368,0.1612293421561229,0.08506572661877929,0,,0.0,none,P22,1
E0005239,N0005487,N0004988,lateral,9.986253705346137,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,421.85586188914243,421.7460130983836,1.5539281499200683,1.555103844975747,1.3039281499200683,1.305103844975747,0.0,0.0,0.0,0,,0.0,none,P22,1
E0005240,N0005488,N0005489,lateral,65.89751837028795,draft,drafted,s5c_flows,6.9095,6.89,0.0,3.6221,held,0.289663,0.0,65.898,0.0,W11a-XG01212,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.51787611417643,317.188388522325,1.5512156826985688,2.151027981581251,1.3012156826985688,1.901027981581251,0.25012004251432735,0.08589124999123407,4.391059436091454,0,,0.0,none,P31,1
E0005241,N0005489,N0004994,lateral,81.07994562749832,draft,drafted,s5c_flows,10.9557,12.346,0.000549,3.6221,held,0.45984,0.0659,81.08,0.0,W11a-XG01213,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.188388522325,316.78298879418753,2.151027981581251,2.7848212644062187,1.901027981581251,2.5348212644062187,0.2899967443316047,0.10637211615619416,4.659819303280709,0,,0.0,none,P31,1
E0005242,N0005490,N0005491,lateral,74.99869080953367,auto_link,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,41.326,0.0,W11a-XG01214,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,319.52924060503994,318.2917622066826,1.64840221722568,1.6488811038642552,1.39840221722568,1.3988811038642552,0.2851312155080702,0.04440630297215489,4.383869994492118,0,,0.0,none,P31,1
E0005243,N0005491,N0005492,lateral,90.00000000005168,auto_link,provisional,s5c_flows,4.4496,6.0,0.000625,3.6221,held,0.187166,0.075,90.0,0.0,W11a-XG01215,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.2917622066826,317.84176220668235,1.6488811038642552,2.079899170270778,1.3988811038642552,1.829899170270778,0.21704063311997474,0.07033178344409255,6.91114828794154,0,,0.0,none,P31,1
E0005244,N0005492,N0004994,lateral,92.19637841427559,auto_link,provisional,s5c_flows,4.4496,6.0,0.001375,3.6221,held,0.187916,0.165,92.196,0.0,W11a-XG01216,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.84176220668235,317.38078031461094,2.079899170270778,2.187029743982805,1.829899170270778,1.937029743982805,0.2173247454541156,0.07045996415400438,7.07055380966279,0,,0.0,none,P31,1
E0005245,N0005493,N0005000,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3979064941406,410.2556918676073,1.5500000000000114,1.591231960517689,1.3000000000000114,1.341231960517689,0.0,0.0,0.0,0,,0.0,none,P13,1
E0005246,N0005494,N0005495,main,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.018986,3.6221,held,0.018986,2.2784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1910482994909,399.1486218926197,12.553672159493487,12.647398615192799,12.303672159493487,12.397398615192799,0.09958959680008048,0.025477145386654326,1.420041457956733,1,outfall_1000m,366.53,none,P13,1
E0005247,N0005495,N0005496,main,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.019057,3.6221,held,0.019057,2.2869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1486218926197,399.05153945342494,12.647398615192799,12.748143163762563,12.397398615192799,12.498143163762563,0.09972177826597454,0.025518261037107665,3.245109907547076,1,outfall_1000m,366.53,none,P13,1
E0005248,N0005496,N0005497,main,24.758836806279895,auto_block,provisional,s5c_flows,0.0,0.0,0.019219,3.6221,held,0.019219,2.3063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.05153945342494,398.92774526939354,12.748143163762563,12.88249642982521,12.498143163762563,12.63249642982521,0.10002211419077058,0.025611764170793555,4.12556046673468,1,outfall_1000m,366.53,none,P13,1
