EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0005249,N0005497,N0005498,main,16.401219466856727,auto_block,provisional,s5c_flows,1.0798,1.456,0.019425,3.6221,held,0.064692,2.331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.92774526939354,398.84573917205927,12.88249642982521,13.052759363096982,12.63249642982521,12.802759363096982,0.15237471869772673,0.04360882902413435,1.7939567673506955,1,outfall_1000m,366.53,none,P13,1
E0005250,N0005498,N0005000,main,18.35755975068582,auto_block,provisional,s5c_flows,1.0798,1.456,0.019562,3.6221,held,0.064829,2.3474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.84573917205927,398.7539513733058,13.052759363096982,13.092972454819176,12.802759363096982,12.842972454819176,0.15248404511372923,0.04364986785990796,2.006500607653077,1,outfall_1000m,366.53,none,P13,1
E0005251,N0005499,N0005500,lateral,12.083045973594572,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.01658935546874,396.95617412560074,1.5500000000000114,1.5578029251805106,1.3000000000000114,1.3078029251805106,0.13489621704043256,0.037230723305707175,1.4928817425587888,0,,0.0,none,P11,1
E0005252,N0005500,N0005002,lateral,23.600847442411894,auto_block,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045368,0.0121,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,396.952964110684,396.50454800927815,1.561012940097271,1.5638724008780969,1.311012940097271,1.3138724008780969,0.2119463548465179,0.0275339620074411,1.8558821530965997,0,,0.0,none,P11,1
E0005253,N0005501,N0005502,main,14.999999999847658,auto_block,provisional,s5c_flows,140.4092,186.118,0.030537,3.3606,merrimack,5.491797,3.6644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.91853143116276,391.8435314311635,9.781755434071613,10.248540102039613,9.531755434071613,9.998540102039613,0.61264963332929,0.35837168918941764,0.40806357565073365,0,,0.0,none,P11,1
E0005254,N0005502,N0005503,main,7.20360331132686,auto_block,provisional,s5c_flows,140.4092,186.118,0.030662,3.3606,merrimack,5.491922,3.6794,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,391.8435314311635,391.80030981129556,10.248540102039613,9.874098147688812,9.998540102039613,9.624098147688812,0.6546157455665975,0.3413732420025434,0.18340538858389965,0,,0.0,none,P11,1
E0005255,N0005503,N0005504,main,14.7648230602334,auto_block,provisional,s5c_flows,140.4092,186.118,0.030722,3.3606,merrimack,5.491982,3.6866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.80030981129556,391.72648569599437,9.874098147688812,8.33338979228688,9.624098147688812,8.08338979228688,0.612655382751392,0.35837809981209034,0.4016619967200708,0,,0.0,none,P11,1
E0005256,N0005504,N0005505,main,13.031573628635892,auto_block,provisional,s5c_flows,140.4092,186.118,0.030845,3.3606,merrimack,5.492105,3.7014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.72648569599437,391.6613278278512,8.33338979228688,7.529559623320665,8.08338979228688,7.279559623320665,0.6126592052509384,0.3583823619676768,0.3545084966472321,0,,0.0,none,P11,1
E0005257,N0005505,N0005506,main,20.209966648553433,auto_block,provisional,s5c_flows,140.4092,186.118,0.030954,3.3606,merrimack,5.492214,3.7144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.6613278278512,391.56027799460844,7.529559623320665,8.883295003438434,7.279559623320665,8.633295003438434,0.6126625926096947,0.3583861389717017,0.5497851207809493,0,,0.0,none,P11,1
E0005258,N0005506,N0005507,main,4.7900333513666515,auto_block,provisional,s5c_flows,140.4092,186.118,0.031122,3.3606,merrimack,5.492382,3.7346,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,391.56027799460844,391.5195627111218,8.883295003438434,8.796599398253193,8.633295003438434,8.546599398253193,0.7424315827695674,0.3115234245046383,0.10753029779745062,0,,0.0,none,P11,1
E0005259,N0005507,N0005002,main,29.691845947766684,auto_block,provisional,s5c_flows,140.4092,186.118,0.031162,3.3606,merrimack,5.492422,3.7394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.5195627111218,391.371103481383,8.796599398253193,6.697316928773262,8.546599398253193,6.447316928773262,0.6126690564051074,0.35839334639219667,0.807718447595682,0,,0.0,none,P11,1
E0005260,N0005508,N0005021,main,42.33993508610146,auto_link,provisional,s5c_flows,0.0,0.0,0.013809,3.6221,held,0.013809,1.6571,42.34,0.0,W11a-XG01217,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.8410666327664,428.6081969897928,6.444181169967976,6.924487336379059,6.194181169967976,6.674487336379059,0.09177368248662346,0.021742239912221656,7.689193303006149,0,,0.0,none,P18,0
E0005261,N0005509,N0005510,lateral,11.313708498984761,auto_block,provisional,s5c_flows,2.4987,4.434,0.000991,3.6221,held,0.105744,0.1189,11.314,0.0,W11a-XG01218,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.16760403207024,434.11103548957533,1.844541964023506,1.751086092455921,1.594541964023506,1.501086092455921,0.17974415134028418,0.054322306259119796,1.0490567115000882,0,,0.0,none,P18,0
E0005262,N0005510,N0005511,lateral,18.439088914585774,auto_block,provisional,s5c_flows,2.4987,4.434,0.001085,3.6221,held,0.105838,0.1302,18.439,0.0,W11a-XG01219,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.11103548957533,434.0188400450024,1.751086092455921,1.6271560487476222,1.501086092455921,1.3771560487476222,0.17979740052374388,0.0543440065652617,1.7092468950119521,0,,0.0,none,P18,0
E0005263,N0005511,N0005021,lateral,37.33630940518894,auto_block,provisional,s5c_flows,7.5951,5.964,0.001239,3.6221,held,0.319645,0.1486,37.336,0.0,W11a-XG01220,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0188400450024,433.8321584979764,1.6271560487476222,1.7005258281954525,1.3771560487476222,1.4505258281954525,0.25817961441722936,0.08987745376709397,2.410228339772007,0,,0.0,none,P18,0
E0005264,N0005512,N0005023,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,394.46344850755554,394.34626809110296,1.5710058381475847,1.5794216061626685,1.3210058381475847,1.3294216061626685,0.0,0.0,0.0,0,,0.0,none,P41,1
E0005265,N0005513,N0005024,main,22.561028345356956,auto_block,provisional,s5c_flows,27.4395,37.0,0.006471,3.6221,held,1.156805,0.7765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.9434851751532,391.83068003342646,4.085964287737397,4.300972798604789,3.835964287737397,4.050972798604789,0.38691334690828844,0.16443321866069122,0.9718381185191096,0,,0.0,none,P41,1
E0005266,N0005514,N0005515,lateral,35.4400902933387,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.6476318359375,394.47043138447077,1.5500000000000114,1.7170380979511037,1.3000000000000114,1.4670380979511037,0.11845872128933585,0.03156792542268341,4.986278470058239,0,,0.0,none,P41,1
E0005267,N0005515,N0005024,lateral,25.317977802344327,auto_block,provisional,s5c_flows,5.9329,8.0,0.000295,3.6221,held,0.249016,0.0354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.47043138447077,394.34384149545906,1.7170380979511037,1.7878113365721902,1.4670380979511037,1.5378113365721902,0.23818692953690943,0.08013017108039364,1.7715762049837875,0,,0.0,none,P41,1
E0005268,N0005516,N0005517,lateral,40.86534500604772,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4418212890625,394.23749456403226,1.5500000000000114,1.6650322914364892,1.3000000000000114,1.4150322914364892,0.17236266135897502,0.05134627366639491,3.951488553635424,0,,0.0,none,P41,1
E0005269,N0005517,N0005518,lateral,12.041594578792296,auto_block,provisional,s5c_flows,6.6745,9.0,0.000341,3.6221,held,0.280151,0.0409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.23749456403226,394.1772865911383,1.6650322914364892,1.6129050592523413,1.4150322914364892,1.3629050592523413,0.2474395863376199,0.0845825531080078,0.8110797708254932,0,,0.0,none,P41,1
E0005270,N0005518,N0005023,lateral,12.206555615733702,auto_block,provisional,s5c_flows,7.4161,10.0,0.000441,3.6221,held,0.311342,0.0529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.1772865911383,394.11625381305964,1.6129050592523413,1.809435884205982,1.3629050592523413,1.559435884205982,0.2560034265055446,0.08879353778399177,0.7946869945162842,0,,0.0,none,P41,1
E0005271,N0005519,N0005520,lateral,59.99999999998725,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.87416381835936,315.5741638183594,1.5500000000000114,2.003106689453091,1.3000000000000114,1.753106689453091,0.0,0.0,0.0,0,,0.0,none,P08,1
E0005272,N0005520,N0005521,lateral,60.00000000006033,draft,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.5741638183594,315.2741638183591,2.003106689453091,2.3973449707033865,1.753106689453091,2.1473449707033865,0.023853542561543952,0.005824040037637895,41.92249421321506,0,,0.0,none,P08,1
E0005273,N0005521,N0005522,lateral,59.99999999992976,draft,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,1.538,0.0,W11a-XG01221,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2741638183591,314.97416381835944,2.3973449707033865,2.504473876953057,2.1473449707033865,2.254473876953057,0.03219004464431768,0.007573288426822228,31.065505222135616,0,,0.0,none,P08,1
E0005274,N0005522,N0005028,lateral,8.862895037943975,draft,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,8.863,0.0,W11a-XG01222,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.97416381835944,314.92984934316974,2.504473876953057,2.378256125580265,2.254473876953057,2.128256125580265,0.03807395054345743,0.008875404255736602,3.879684539970843,0,,0.0,none,P08,1
E0005275,N0005523,N0005524,lateral,58.28325932051917,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,316.6999075414398,316.4084912448372,1.6360909937164365,1.8819750637565562,1.3860909937164365,1.6319750637565562,0.11845872128933585,0.03156792542268341,8.200220674080791,0,,0.0,none,P08,1
E0005276,N0005524,N0005525,lateral,70.00000000002083,draft,provisional,s5c_flows,0.7416,1.0,0.000486,3.6221,held,0.031576,0.0583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4084912448372,316.0584912448371,1.8819750637565562,1.8581347317253858,1.6319750637565562,1.6081347317253858,0.11910034280147118,0.03178279224567068,9.79566170192923,0,,0.0,none,P08,1
E0005277,N0005525,N0005526,lateral,69.99999999998225,draft,provisional,s5c_flows,0.7416,1.0,0.001069,3.6221,held,0.032159,0.1283,1.489,0.0,W11a-XG01223,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.0584912448371,315.7084912448372,1.8581347317253858,1.8644762844596698,1.6081347317253858,1.6144762844596698,0.11986108866949566,0.03203820581939307,9.733489655540602,0,,0.0,none,P08,1
E0005278,N0005526,N0005028,lateral,12.130606508630454,draft,provisional,s5c_flows,0.7416,1.0,0.001652,3.6221,held,0.032742,0.1983,12.131,0.0,W11a-XG01224,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7084912448372,315.64783821229406,1.8644762844596698,1.6602672564559384,1.6144762844596698,1.4102672564559384,0.12061236633434991,0.03229113648511542,1.6762524547722248,0,,0.0,none,P08,1
E0005279,N0005527,N0005528,lateral,34.091350178723864,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,34.091,0.0,W11a-XG01225,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.19650268029744,317.02604592940384,1.5699768118900579,1.7568520198149145,1.3199768118900579,1.5068520198149145,0.11845872128933585,0.03156792542268341,4.7965161489257815,0,,0.0,none,P08,1
E0005280,N0005528,N0005529,lateral,75.90864982132396,draft,drafted,s5c_flows,1.4832,2.0,0.000284,3.6221,held,0.062464,0.0341,75.909,0.0,W11a-XG01226,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,316.97954391752023,316.56204634350297,1.8033540316985182,1.6196858342314044,1.5533540316985182,1.3696858342314044,0.1555581077902202,0.04200464964403952,8.132936184816922,0,,0.0,none,P08,1
E0005281,N0005529,N0005051,lateral,42.96012762423051,draft,drafted,s5c_flows,1.4832,2.0,0.000917,3.6221,held,0.063097,0.11,42.96,0.0,W11a-XG01227,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,316.56204634350297,316.3257656415697,1.6196858342314044,2.436014143586533,1.3696858342314044,2.186014143586533,0.15609176747194692,0.042193147238465595,4.587058873551352,0,,0.0,none,P08,1
E0005282,N0005530,N0005052,lateral,49.71088942813647,draft,provisional,s5c_flows,8.1577,11.0,0.001456,3.6221,held,0.343447,0.1747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.0318917508797,316.783337303739,2.2930594209952915,2.8619568857141076,2.0430594209952915,2.6119568857141076,0.26420298060496944,0.09290693812020193,3.13590263783228,0,,0.0,none,P08,1
E0005283,N0005531,N0005532,lateral,63.14609951860654,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.48815887638546,318.1724283787924,1.5516970806457948,1.7787740137857213,1.3016970806457948,1.5287740137857213,0.0,0.0,0.0,0,,0.0,none,P08,1
E0005284,N0005532,N0005533,lateral,67.34094884873805,draft,drafted,s5c_flows,0.0,0.0,0.000526,3.6221,held,0.000526,0.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1724283787924,317.8357236345487,1.7787740137857213,2.1160891095919396,1.5287740137857213,1.8660891095919396,0.024396995722714334,0.005934564304349715,46.003580122532334,0,,0.0,none,P08,1
E0005285,N0005533,N0005534,lateral,19.512951632650307,draft,drafted,s5c_flows,0.0,0.0,0.001087,3.6221,held,0.001087,0.1305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.8357236345487,317.73815887638546,2.1160891095919396,2.142456357989545,1.8660891095919396,1.8924563579895448,0.03333507891575974,0.007822387645394752,9.755964921097585,0,,0.0,none,P08,1
E0005286,N0005534,N0005051,lateral,70.15109628731105,draft,drafted,s5c_flows,0.0,0.0,0.00125,3.6221,held,0.00125,0.15,44.226,0.0,W11a-XG01228,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,317.73815887638546,317.17695010608696,2.142456357989545,1.584829679069287,1.8924563579895448,1.334829679069287,0.041226665915527344,0.0074514841767948925,28.35991977904516,0,,0.0,none,P08,1
E0005287,N0005535,N0005052,lateral,54.061579670869484,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.187060546875,317.9167526485206,1.5500000000000114,1.728541540932497,1.3000000000000114,1.478541540932497,0.11845872128933585,0.03156792542268341,7.606247290539838,0,,0.0,none,P08,1
E0005288,N0005536,N0005080,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,21.541,0.0,W11a-XG01229,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4855224609375,347.3778191647948,1.5500000000000114,1.9014777102051994,1.3000000000000114,1.6514777102051994,0.0,0.0,0.0,0,,0.0,none,P46,1
E0005289,N0005537,N0005538,main,33.37663853655727,auto_block,provisional,s5c_flows,0.7416,1.0,0.001505,3.6221,held,0.032595,0.1806,33.377,0.0,W11a-XG01230,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.83657104317734,345.66968785049454,1.7439648454945313,2.3696798252867097,1.4939648454945313,2.1196798252867097,0.12042381311869013,0.03222759180616472,4.619329803104244,0,,0.0,none,P46,1
E0005290,N0005538,N0005539,main,12.649110640673518,auto_block,provisional,s5c_flows,0.7416,1.0,0.001783,3.6221,held,0.032873,0.214,12.649,0.0,W11a-XG01231,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.66968785049454,345.60644229729115,2.3696798252867097,2.569644128490097,2.1196798252867097,2.319644128490097,0.1207799045093741,0.032347635358368515,1.7454767126557025,0,,0.0,none,P46,1
E0005291,N0005539,N0005540,main,14.317821063276353,auto_block,provisional,s5c_flows,0.7416,1.0,0.001888,3.6221,held,0.032978,0.2266,14.318,0.0,W11a-XG01232,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.60644229729115,345.5348531919748,2.569644128490097,2.5498025697439743,2.319644128490097,2.2998025697439743,0.12091385807893093,0.0323928332122351,1.973556669565793,0,,0.0,none,P46,1
E0005292,N0005540,N0005541,main,70.178344238091,auto_block,provisional,s5c_flows,1.8214,2.456,0.002008,3.6221,held,0.078365,0.2409,70.178,0.0,W11a-XG01233,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5348531919748,345.1839614707843,2.5498025697439743,4.193602005778189,2.2998025697439743,3.943602005778189,0.16257413046281877,0.04749829984289192,7.194496856942133,0,,0.0,none,P46,1
E0005293,N0005541,N0005080,main,21.213203435596427,auto_block,provisional,s5c_flows,1.8214,2.456,0.002592,3.6221,held,0.07895,0.3111,21.213,0.0,W11a-XG01234,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.1839614707843,345.07789545360635,4.193602005778189,4.201401421393655,3.943602005778189,3.951401421393655,0.1629818042154279,0.047656313449194104,2.1692813642310034,0,,0.0,none,P46,1
E0005294,N0005542,N0005543,main,21.10172716504513,auto_road,derived,s5c_flows,0.0,0.0,0.012084,3.6221,held,0.012084,1.45,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.85644606787605,499.7509374320508,4.458342750483325,4.468300849199181,4.208342750483325,4.218300849199181,0.08468288495982491,0.020983832162197208,4.153087756960605,0,,0.0,none,P09,0
E0005295,N0005543,N0005544,main,40.94889113304162,auto_road,derived,s5c_flows,0.0,0.0,0.012259,3.6221,held,0.012259,1.4711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.7509374320508,499.5461929763856,4.468300849199181,4.522715715020638,4.218300849199181,4.272715715020638,0.08512524035096491,0.02111303163741704,8.017381402627558,0,,0.0,none,P09,0
E0005296,N0005544,N0005545,main,8.732511536500086,auto_road,derived,s5c_flows,0.0,0.0,0.012601,3.6221,held,0.012601,1.5121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.5461929763856,499.5025304187031,4.522715715020638,4.481325782468787,4.272715715020638,4.231325782468787,0.08597742657887161,0.0213626522649821,1.6927915236931974,0,,0.0,none,P09,0
E0005297,N0005545,N0005546,main,7.813191320338051,auto_road,derived,s5c_flows,0.0,0.0,0.012673,3.6221,held,0.012673,1.5208,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,499.5025304187031,499.45955786644123,4.481325782468787,4.47806420387127,4.231325782468787,4.22806420387127,0.08897122117492957,0.02095844751578893,1.4636177139002902,0,,0.0,none,P09,0
E0005298,N0005546,N0005547,main,22.255414518985052,auto_road,derived,s5c_flows,0.0,0.0,0.012739,3.6221,held,0.012739,1.5286,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,499.45955786644123,499.3371530865868,4.47806420387127,4.55008446224133,4.22806420387127,4.30008446224133,0.0891386365797554,0.02100500818058007,4.161198662541124,0,,0.0,none,P09,0
E0005299,N0005547,N0005113,main,10.713846944634914,auto_road,derived,s5c_flows,0.0,0.0,0.012924,3.6221,held,0.012924,1.5509,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,499.3371530865868,499.2782269283913,4.55008446224133,4.584505005202459,4.30008446224133,4.334505005202459,0.08960476986559107,0.02113482238121031,1.9927969907379368,0,,0.0,none,P09,0
E0005300,N0005548,N0005549,lateral,25.349568555787,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.65907592773436,502.53232808495545,1.5500000000000114,1.8385520419976729,1.3000000000000114,1.5885520419976729,0.0,0.0,0.0,0,,0.0,none,P09,0
E0005301,N0005549,N0005550,lateral,5.732344326830218,auto_road,derived,s5c_flows,0.0,0.0,0.000211,3.6221,held,0.000211,0.0253,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,502.53232808495545,502.4922016746676,1.8385520419976729,1.9149028175198737,1.5885520419976729,1.6649028175198737,0.01779876606498982,0.003981506438584442,5.36773570510387,0,,0.0,none,P09,0
E0005302,N0005550,N0005551,lateral,9.643438317702264,auto_road,derived,s5c_flows,0.0,0.0,0.000259,3.6221,held,0.000259,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.4922016746676,502.44398448307913,1.9149028175198737,1.9717564837177406,1.6649028175198737,1.7217564837177406,0.01762967785332713,0.004594194120399991,9.11667095104475,0,,0.0,none,P09,0
E0005303,N0005551,N0005552,lateral,18.807637471453752,auto_road,derived,s5c_flows,0.0,0.0,0.000339,3.6221,held,0.000339,0.0407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.44398448307913,502.34994629572185,1.9717564837177406,2.4897143488094002,1.7217564837177406,2.2397143488094002,0.019998800096621527,0.00505447860852784,15.673971588784633,0,,0.0,none,P09,0
E0005304,N0005552,N0005553,lateral,15.465660942628203,auto_road,derived,s5c_flows,0.0,0.0,0.000496,3.6221,held,0.000496,0.0595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.34994629572185,502.2726179910087,2.4897143488094002,2.829554860553799,2.2397143488094002,2.579554860553799,0.023768327239552207,0.005806754588295909,10.844726812812352,0,,0.0,none,P09,0
E0005305,N0005553,N0005554,lateral,6.921447452512432,auto_road,derived,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,502.2726179910087,502.23108930629365,2.829554860553799,2.7648213382375957,2.579554860553799,2.5148213382375957,0.027939156055320154,0.006082469843550403,4.128881248720023,0,,0.0,none,P09,0
E0005306,N0005554,N0005555,lateral,30.26174445637453,auto_road,derived,s5c_flows,0.0,0.0,0.000683,3.6221,held,0.000683,0.0819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.23108930629365,502.07978058401176,2.7648213382375957,2.4140243476288674,2.5148213382375957,2.1640243476288674,0.027356426240591158,0.006545106554569996,18.436706723697515,0,,0.0,none,P09,0
E0005307,N0005555,N0005556,lateral,32.02810183212996,auto_road,derived,s5c_flows,0.0,0.0,0.000935,3.6221,held,0.000935,0.1122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.07978058401176,501.9196400748511,2.4140243476288674,2.4663462532739118,2.1640243476288674,2.2163462532739118,0.031291094807911084,0.007379198217603994,17.059220857533216,0,,0.0,none,P09,0
E0005308,N0005556,N0005557,lateral,11.844981176144593,auto_road,derived,s5c_flows,0.0,0.0,0.001202,3.6221,held,0.001202,0.1442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.9196400748511,501.86041516897035,2.4663462532739118,2.3693211591546515,2.2163462532739118,2.1193211591546515,0.03475956031333454,0.008135196961884,5.679483605550956,0,,0.0,none,P09,0
E0005309,N0005557,N0005558,lateral,11.39703372431149,auto_road,derived,s5c_flows,0.0,0.0,0.0013,3.6221,held,0.0013,0.1561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.86041516897035,501.8034300003488,2.3693211591546515,2.302923759416842,2.1193211591546515,2.052923759416842,0.03590410184720439,0.008388860126838066,5.29049752811595,0,,0.0,none,P09,0
E0005310,N0005558,N0005559,lateral,14.977889316374476,auto_road,derived,s5c_flows,0.0,0.0,0.001395,3.6221,held,0.001395,0.1675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.8034300003488,501.7285405537669,2.302923759416842,2.4657038309987342,2.052923759416842,2.2157038309987342,0.03696041774873727,0.0086247979382926,6.754022378839855,0,,0.0,none,P09,0
E0005311,N0005559,N0005560,lateral,16.750858612061315,auto_road,derived,s5c_flows,0.0,0.0,0.00152,3.6221,held,0.00152,0.1824,9.137,0.0,W11a-XG01235,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.7285405537669,501.6447862607066,2.4657038309987342,2.633991815465265,2.2157038309987342,2.383991815465265,0.038280150204229424,0.008922022370076305,7.293100350396299,0,,0.0,none,P09,0
E0005312,N0005560,N0005561,lateral,18.73436827981001,auto_road,derived,s5c_flows,0.0,0.0,0.00166,3.6221,held,0.00166,0.1992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.6447862607066,501.55111441930757,2.633991815465265,2.9605738131143085,2.383991815465265,2.7105738131143085,0.03967548028910683,0.009239213106958716,7.869834695256211,0,,0.0,none,P09,0
E0005313,N0005561,N0005562,lateral,28.50037919408714,auto_road,derived,s5c_flows,0.0,0.0,0.001816,3.6221,held,0.001816,0.2179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.55111441930757,501.4086125233371,2.9605738131143085,3.9416987559597487,2.7105738131143085,3.6916987559597487,0.04114112709319791,0.009575619825557519,11.545777995469352,0,,0.0,none,P09,0
E0005314,N0005562,N0005563,lateral,10.894208284199095,auto_road,derived,s5c_flows,0.0,0.0,0.002053,3.6221,held,0.002053,0.2464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.4086125233371,501.35414148191614,3.9416987559597487,4.397201291521355,3.6916987559597487,4.147201291521355,0.043215395789807216,0.010057333973351207,4.201515102467488,0,,0.0,none,P09,0
E0005315,N0005563,N0005564,lateral,11.484144076759806,auto_road,derived,s5c_flows,0.0,0.0,0.002144,3.6221,held,0.002144,0.2573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.35414148191614,501.29672076153236,4.397201291521355,4.030976992373894,4.147201291521355,3.780976992373894,0.0439693805134273,0.010234052590253756,4.353083874376623,0,,0.0,none,P09,0
E0005316,N0005564,N0005565,lateral,8.947391715774184,auto_road,derived,s5c_flows,0.0,0.0,0.00224,3.6221,held,0.00224,0.2688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.29672076153236,501.2519838029535,4.030976992373894,3.8030699079840247,3.780976992373894,3.5530699079840247,0.04474201123440342,0.010416031388983199,3.332956904454889,0,,0.0,none,P09,0
E0005317,N0005565,N0005566,lateral,19.452120719017444,auto_road,derived,s5c_flows,0.0,0.0,0.002315,3.6221,held,0.002315,0.2777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.2519838029535,501.1547231993584,3.8030699079840247,3.1826181092353636,3.5530699079840247,2.9326181092353636,0.04533039260730064,0.010555215860924755,7.15197891163665,0,,0.0,none,P09,0
E0005318,N0005566,N0005567,lateral,7.797449121660757,auto_road,derived,s5c_flows,0.0,0.0,0.002477,3.6221,held,0.002477,0.2972,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,501.1547231993584,501.11183722918923,3.1826181092353636,3.002908864560766,2.9326181092353636,2.752908864560766,0.04805971789031578,0.010620092767057249,2.704083400106674,0,,0.0,none,P09,0
E0005319,N0005567,N0005568,lateral,3.149361120637598,auto_road,derived,s5c_flows,0.0,0.0,0.002542,3.6221,held,0.002542,0.305,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,501.11183722918923,501.07089553462094,3.002908864560766,3.028408664597805,2.752908864560766,2.778408664597805,0.06441498546629824,0.008885309342765185,0.8148624366000816,0,,0.0,none,P09,0
E0005320,N0005568,N0005569,lateral,12.234369446535213,auto_road,derived,s5c_flows,0.0,0.0,0.002568,3.6221,held,0.002568,0.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.07089553462094,501.00972368738826,3.028408664597805,2.9324455020648657,2.778408664597805,2.6824455020648657,0.04722598989156603,0.011007151498884232,4.3176682566196165,0,,0.0,none,P09,0
E0005321,N0005569,N0005570,lateral,12.208785497342545,auto_road,derived,s5c_flows,0.0,0.0,0.00267,3.6221,held,0.00267,0.3204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.00972368738826,500.94867975990155,2.9324455020648657,2.9015399666609483,2.6824455020648657,2.6515399666609483,0.047954885524118605,0.011182354152372592,4.243149703416632,0,,0.0,none,P09,0
E0005322,N0005570,N0005571,lateral,14.572971143767694,auto_road,derived,s5c_flows,0.0,0.0,0.002772,3.6221,held,0.002772,0.3326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.94867975990155,500.87581490418273,2.9015399666609483,2.8400969610516427,2.6515399666609483,2.5900969610516427,0.0486653792831428,0.011353891168852909,4.990875566447304,0,,0.0,none,P09,0
E0005323,N0005571,N0005572,lateral,20.2376193483187,auto_road,derived,s5c_flows,0.0,0.0,0.002893,3.6221,held,0.002893,0.3472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.87581490418273,500.77462680744117,2.8400969610516427,2.793732567558834,2.5900969610516427,2.543732567558834,0.04948587438373413,0.01155291362278213,6.815958291244807,0,,0.0,none,P09,0
E0005324,N0005572,N0005573,lateral,34.99698668820492,auto_road,derived,s5c_flows,0.0,0.0,0.003062,3.6221,held,0.003062,0.3674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.77462680744117,500.59964187400016,2.793732567558834,2.771604463890469,2.543732567558834,2.521604463890469,0.05059422667989756,0.011823332115287494,11.528649605822238,0,,0.0,none,P09,0
E0005325,N0005573,N0005574,lateral,6.848059812134425,auto_road,derived,s5c_flows,0.0,0.0,0.003353,3.6221,held,0.003353,0.4024,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,500.59964187400016,500.55855351512736,2.771604463890469,2.7796728032320175,2.521604463890469,2.5296728032320175,0.05569460050767221,0.01178185705028359,2.0492889644933863,0,,0.0,none,P09,0
E0005326,N0005574,N0005575,lateral,22.438794309050515,auto_road,derived,s5c_flows,0.0,0.0,0.00341,3.6221,held,0.00341,0.4092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.55855351512736,500.4463595435821,2.7796728032320175,2.799184890011645,2.5296728032320175,2.549184890011645,0.052753396755397246,0.012355290143138103,7.089209949548504,0,,0.0,none,P09,0
E0005327,N0005575,N0005576,lateral,21.954652352609415,auto_road,derived,s5c_flows,0.0,0.0,0.003597,3.6221,held,0.003597,0.4317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.4463595435821,500.33658628181905,2.799184890011645,2.892997458415323,2.549184890011645,2.642997458415323,0.05385293057025336,0.012628787770360944,6.794632505024856,0,,0.0,none,P09,0
E0005328,N0005576,N0005577,lateral,47.46348690527218,auto_road,derived,s5c_flows,0.0,0.0,0.00378,3.6221,held,0.00378,0.4536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.33658628181905,500.0992688472927,2.892997458415323,3.2653856937229193,2.642997458415323,3.0153856937229193,0.05489234127449086,0.012888936526528588,14.41108352679218,0,,0.0,none,P09,0
E0005329,N0005577,N0005578,lateral,34.906337079576716,auto_road,derived,s5c_flows,0.0,0.0,0.004176,3.6221,held,0.004176,0.5011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.0992688472927,499.9247371618948,3.2653856937229193,3.8227298791208,3.0153856937229193,3.5727298791208,0.057030802640569686,0.013429042495540083,10.20101870784052,0,,0.0,none,P09,0
E0005330,N0005578,N0005579,lateral,40.772753452913854,auto_road,derived,s5c_flows,0.0,0.0,0.004467,3.6221,held,0.004467,0.536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.9247371618948,499.72087339463025,3.8227298791208,4.183423480369754,3.5727298791208,3.933423480369754,0.0585165983543907,0.013808150885627729,11.612874124473247,0,,0.0,none,P09,0
E0005331,N0005579,N0005580,lateral,17.77720782302615,auto_road,derived,s5c_flows,0.0,0.0,0.004806,3.6221,held,0.004806,0.5768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.72087339463025,499.6319873555151,4.183423480369754,4.304383494094282,3.933423480369754,4.054383494094282,0.06016732603579414,0.014233014354570833,4.924380333508121,0,,0.0,none,P09,0
E0005332,N0005580,N0005581,lateral,11.974855657591325,auto_road,derived,s5c_flows,0.0,0.0,0.004955,3.6221,held,0.004955,0.5946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.6319873555151,499.57211307722713,4.304383494094282,4.1190490321478705,4.054383494094282,3.8690490321478705,0.06086803516069019,0.014414525477817325,3.2789119461410756,0,,0.0,none,P09,0
E0005333,N0005581,N0005582,lateral,10.262610637486194,auto_road,derived,s5c_flows,0.0,0.0,0.005054,3.6221,held,0.005054,0.6065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.57211307722713,499.5208000240397,4.1190490321478705,4.2123542728352845,3.8690490321478705,3.9623542728352845,0.061325773063979905,0.01453347052413198,2.789096689353166,0,,0.0,none,P09,0
E0005334,N0005582,N0005583,lateral,7.618423865575022,auto_road,derived,s5c_flows,0.0,0.0,0.00514,3.6221,held,0.00514,0.6168,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,499.5208000240397,499.47889869277907,4.2123542728352845,4.381849598236556,3.9623542728352845,4.131849598236556,0.06372093394761283,0.01432661913065067,1.992653327983336,0,,0.0,none,P09,0
E0005335,N0005583,N0005113,lateral,14.560721848499849,auto_road,derived,s5c_flows,0.0,0.0,0.005203,3.6221,held,0.005203,0.6244,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,499.47889869277907,499.3988147226123,4.381849598236556,4.463917210981435,4.131849598236556,4.213917210981435,0.06401528649534236,0.014399348965798059,3.7909491741891115,0,,0.0,none,P09,0
E0005336,N0005584,N0005585,lateral,18.33854905210963,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,429.556515242696,429.21725208523196,1.5565218666790201,1.5631129050024128,1.3065218666790201,1.3131129050024128,0.0,0.0,0.0,0,,0.0,none,P12,1
E0005337,N0005585,N0005586,lateral,12.544769654018976,auto_road,derived,s5c_flows,0.0,0.0,0.000153,3.6221,held,0.000153,0.0183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.21725208523196,429.1545282369619,1.5631129050024128,1.5799688333506197,1.3131129050024128,1.3299688333506197,0.013629230079629087,0.003839311985609245,15.340521292259202,0,,0.0,none,P12,1
E0005338,N0005586,N0005587,lateral,12.06683239568939,auto_road,derived,s5c_flows,0.0,0.0,0.000257,3.6221,held,0.000257,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1545282369619,429.0941940749834,1.5799688333506197,1.5938857590009547,1.3299688333506197,1.3438857590009547,0.0175648599107505,0.004581738376430583,11.449785212257737,0,,0.0,none,P12,1
E0005339,N0005587,N0005588,lateral,52.11163461469783,auto_road,derived,s5c_flows,0.0,0.0,0.000358,3.6221,held,0.000358,0.043,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,429.0730450049364,428.57798447609673,1.6150348290479997,1.5724671840595192,1.3650348290479997,1.3224671840595192,0.025209278987346047,0.004491366821624571,34.4526808566901,0,,0.0,none,P12,1
E0005340,N0005588,N0005589,lateral,39.93821428365257,auto_road,derived,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.0951,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,428.55325291933195,428.17383988363724,1.5971987408242967,1.5755192472221324,1.3471987408242967,1.3255192472221324,0.03593618659348966,0.006022253304099362,18.522747342594556,0,,0.0,none,P12,1
E0005341,N0005589,N0005590,lateral,16.129546127729498,auto_road,derived,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.17383988363724,428.0931921529986,1.5755192472221324,1.644143052079528,1.3255192472221324,1.394143052079528,0.03381630947710258,0.007927702914587859,7.949589205691315,0,,0.0,none,P12,1
E0005342,N0005590,N0005591,lateral,29.380206028010786,auto_road,derived,s5c_flows,0.0,0.0,0.001259,3.6221,held,0.001259,0.1511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0931921529986,427.94629112285855,1.644143052079528,1.912168349797696,1.394143052079528,1.662168349797696,0.03543243883457756,0.008284075865369306,13.819824899803132,0,,0.0,none,P12,1
E0005343,N0005591,N0005592,lateral,29.490247844124386,auto_road,derived,s5c_flows,0.0,0.0,0.001504,3.6221,held,0.001504,0.1805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.94629112285855,427.7988398836379,1.912168349797696,2.1649052335495753,1.662168349797696,1.9149052335495753,0.0381153355211546,0.008884755372518843,12.895180483525172,0,,0.0,none,P12,1
E0005344,N0005592,N0005593,lateral,4.631310194275888,auto_road,derived,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,427.7988398836379,427.75715809188944,2.1649052335495753,1.991132923735563,1.9149052335495753,1.741132923735563,0.04918708013229145,0.00829124168479442,1.569284109370359,0,,0.0,none,P12,1
E0005345,N0005593,N0005594,lateral,6.77598617234128,auto_road,derived,s5c_flows,0.0,0.0,0.001789,3.6221,held,0.001789,0.2146,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,427.75715809188944,427.7165021748554,1.991132923735563,1.9848833231914682,1.741132923735563,1.7348833231914682,0.04344013399543961,0.009142157432445702,2.5997411261256813,0,,0.0,none,P12,1
E0005346,N0005594,N0005595,lateral,7.974389283614317,auto_road,derived,s5c_flows,0.0,0.0,0.001845,3.6221,held,0.001845,0.2214,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,427.7165021748554,427.6686558391537,1.9848833231914682,1.9409022663150495,1.7348833231914682,1.6909022663150495,0.04398342525682764,0.009255161397400485,3.0217402870324945,0,,0.0,none,P12,1
E0005347,N0005595,N0005596,lateral,45.6183143497126,auto_road,derived,s5c_flows,0.0,0.0,0.001912,3.6221,held,0.001912,0.2294,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,427.6686558391537,427.3949459530554,1.9409022663150495,1.5560428164758378,1.6909022663150495,1.3060428164758378,0.04461922519732099,0.00938788922909009,17.039857500876696,0,,0.0,none,P12,1
E0005348,N0005596,N0005597,lateral,7.222919748399129,auto_road,derived,s5c_flows,0.0,0.0,0.002292,3.6221,held,0.002292,0.275,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,427.3949459530554,427.35160843456504,1.5560428164758378,1.616988977544338,1.3060428164758378,1.366988977544338,0.04797021965893888,0.010095966115722471,2.5095152088639625,0,,0.0,none,P12,1
E0005349,N0005597,N0005598,lateral,10.971947761962404,auto_road,derived,s5c_flows,0.0,0.0,0.002352,3.6221,held,0.002352,0.2822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.35160843456504,427.29674869575524,1.616988977544338,1.812076987838509,1.366988977544338,1.562076987838509,0.0456159813130052,0.010622960463946701,4.008809868145297,0,,0.0,none,P12,1
E0005350,N0005598,N0005599,lateral,5.702853055886295,auto_road,derived,s5c_flows,0.0,0.0,0.002443,3.6221,held,0.002443,0.2932,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,427.29674869575524,427.2539772978361,1.812076987838509,1.9585165986482593,1.562076987838509,1.7085165986482593,0.052964606099052104,0.009861066536605761,1.794548433980316,0,,0.0,none,P12,1
E0005351,N0005599,N0005600,lateral,9.103360321131122,auto_road,derived,s5c_flows,0.0,0.0,0.002491,3.6221,held,0.002491,0.2989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2539772978361,427.2084604962305,1.9585165986482593,2.1170705096288884,1.7085165986482593,1.8670705096288884,0.0466628161000399,0.010872323602342221,3.251468400312048,0,,0.0,none,P12,1
E0005352,N0005600,N0005601,lateral,5.785943468615839,auto_road,derived,s5c_flows,0.0,0.0,0.002567,3.6221,held,0.002567,0.308,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,427.2084604962305,427.16795889195015,2.1170705096288884,2.23963388148735,1.8670705096288884,1.9896338814873502,0.05279659611466817,0.010214323137345466,1.8264887935986855,0,,0.0,none,P12,1
E0005353,N0005601,N0005602,lateral,24.60102103882888,auto_road,derived,s5c_flows,0.0,0.0,0.002615,3.6221,held,0.002615,0.3138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.16795889195015,427.044953786756,2.23963388148735,2.8120103245720998,1.9896338814873502,2.5620103245720998,0.04756421474876863,0.01108835164187541,8.620283536257253,0,,0.0,none,P12,1
E0005354,N0005602,N0005127,lateral,9.868456198381017,auto_road,derived,s5c_flows,0.0,0.0,0.00282,3.6221,held,0.00282,0.3384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.044953786756,426.99561150576415,2.8120103245720998,3.0203491875952295,2.5620103245720998,2.7703491875952295,0.048993681207258416,0.011433406231254245,3.3570506628648693,0,,0.0,none,P12,1
E0005355,N0005603,N0005604,lateral,19.06722086691162,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.17412945918085,429.0787933548463,1.5545082361316531,1.9006683150755634,1.3045082361316531,1.6506683150755634,0.0,0.0,0.0,0,,0.0,none,P12,1
E0005356,N0005604,N0005605,lateral,12.277330321706435,auto_road,derived,s5c_flows,0.0,0.0,0.000159,3.6221,held,0.000159,0.0191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0787933548463,429.0174067032378,1.9006683150755634,2.229144810434093,1.6506683150755634,1.979144810434093,0.01389528622850617,0.003888636779004556,14.72601345977734,0,,0.0,none,P12,1
E0005357,N0005605,N0005606,lateral,9.256596317228665,auto_road,derived,s5c_flows,0.0,0.0,0.000261,3.6221,held,0.000261,0.0313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0174067032378,428.9711237216516,2.229144810434093,2.2839421963171276,1.979144810434093,2.0339421963171276,0.017694181077254546,0.004606596682116076,8.719058803205273,0,,0.0,none,P12,1
E0005358,N0005606,N0005607,lateral,10.16133046298781,auto_road,derived,s5c_flows,0.0,0.0,0.000338,3.6221,held,0.000338,0.0406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9711237216516,428.9203170693367,2.2839421963171276,2.192994698241421,2.0339421963171276,1.9429946982414208,0.019971514171897686,0.005049121967822617,8.479853167806725,0,,0.0,none,P12,1
E0005359,N0005607,N0005608,lateral,12.841989345426995,auto_road,derived,s5c_flows,0.0,0.0,0.000423,3.6221,held,0.000423,0.0508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9203170693367,428.85610712260956,2.192994698241421,2.034609430124817,1.9429946982414208,1.7846094301248172,0.022128625528028127,0.00547654419011509,9.67223000298966,0,,0.0,none,P12,1
E0005360,N0005608,N0005609,lateral,8.261315825852114,auto_road,derived,s5c_flows,0.0,0.0,0.00053,3.6221,held,0.00053,0.0636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.85610712260956,428.8148005434803,2.034609430124817,1.9300114682384333,1.7846094301248172,1.6800114682384333,0.024479053138579288,0.005951295834923848,5.624751754819156,0,,0.0,none,P12,1
E0005361,N0005609,N0005610,lateral,23.849417408592444,auto_road,derived,s5c_flows,0.0,0.0,0.000599,3.6221,held,0.000599,0.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.8148005434803,428.6955534564374,1.9300114682384333,1.8451264752032444,1.6800114682384333,1.5951264752032444,0.025835538822300004,0.0062295187705233845,15.385407398591306,0,,0.0,none,P12,1
E0005362,N0005610,N0005127,lateral,23.0961664311389,auto_road,derived,s5c_flows,0.0,0.0,0.000798,3.6221,held,0.000798,0.0957,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,428.69067608292795,428.45971441861656,1.8500038487126744,1.5562462747428185,1.6000038487126744,1.3062462747428185,0.036652907774963016,0.005973409240005639,10.502198339870642,0,,0.0,none,P12,1
E0005363,N0005611,N0005137,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,29.275,0.0,W11a-XG01236,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.50357478272457,425.35720197104155,1.556758469228555,2.0415712223178275,1.306758469228555,1.7915712223178275,0.0,0.0,0.0,0,,0.0,none,P12,1
E0005364,N0005612,N0005613,lateral,59.99999999993807,auto_link,provisional,s5c_flows,0.0,0.0,0.00196,3.6221,held,0.00196,0.2352,60.0,0.0,W11a-XG01237,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.23928137483915,426.9392813748395,2.776984494301473,2.4407235079730185,2.526984494301473,2.1907235079730185,0.04242147092157998,0.009872184877690288,23.572968552824594,0,,0.0,none,P12,1
E0005365,N0005613,N0005614,lateral,59.99999999993807,auto_link,provisional,s5c_flows,1.4832,2.0,0.00246,3.6221,held,0.06464,0.2952,60.0,0.0,W11a-XG01238,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9392813748395,426.6392813748398,2.4407235079730185,2.249390500160189,2.1907235079730185,1.9993905001601888,0.15233318033733342,0.04359324011023055,6.564558015427257,0,,0.0,none,P12,1
E0005366,N0005614,N0005615,lateral,21.382460015502012,auto_link,provisional,s5c_flows,1.4832,2.0,0.00296,3.6221,held,0.06514,0.3552,21.382,0.0,W11a-XG01239,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6392813748398,426.5323690747623,2.249390500160189,2.2888589525814496,1.9993905001601888,2.0388589525814496,0.152731628353119,0.0437428577402906,2.333336830324068,0,,0.0,none,P12,1
E0005367,N0005615,N0005616,lateral,14.422205101855956,auto_link,provisional,s5c_flows,1.4832,2.0,0.003138,3.6221,held,0.065318,0.3766,14.422,0.0,W11a-XG01240,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5323690747623,426.460258049253,2.2888589525814496,2.4627155835594863,2.0388589525814496,2.2127155835594863,0.15287296179780197,0.04379597377671582,1.572351854796004,0,,0.0,none,P12,1
E0005368,N0005616,N0005617,lateral,23.323807579381203,auto_link,provisional,s5c_flows,1.4832,2.0,0.003258,3.6221,held,0.065438,0.391,23.324,0.0,W11a-XG01241,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.460258049253,426.3436390113561,2.4627155835594863,2.9229320335657576,2.2127155835594863,2.6729320335657576,0.15296809149869395,0.04383173881062072,2.5412497633621784,0,,0.0,none,P12,1
E0005369,N0005617,N0005618,lateral,49.99999999985786,auto_link,provisional,s5c_flows,1.4832,2.0,0.003453,3.6221,held,0.065633,0.4143,50.0,0.0,W11a-XG01242,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3436390113561,426.09363901135686,2.9229320335657576,2.8236278343462686,2.6729320335657576,2.5736278343462686,0.15312241851872532,0.043889782509908964,5.4422686200522365,0,,0.0,none,P12,1
E0005370,N0005618,N0005619,lateral,50.87152730362282,auto_link,provisional,s5c_flows,1.4832,2.0,0.003869,3.6221,held,0.06605,0.4643,50.872,0.0,W11a-XG01243,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.09363901135686,425.8392813748387,2.8236278343462686,2.94441003141128,2.5736278343462686,2.69441003141128,0.15345137261627018,0.04401359905853616,5.5252603736163435,0,,0.0,none,P12,1
E0005371,N0005619,N0005620,lateral,49.99999999985786,auto_link,provisional,s5c_flows,1.4832,2.0,0.004293,3.6221,held,0.066473,0.5152,50.0,0.0,W11a-XG01244,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8392813748387,425.58928137483946,2.94441003141128,2.7535836153949163,2.69441003141128,2.5035836153949163,0.15378358553216528,0.04413877223230564,5.418870488987688,0,,0.0,none,P12,1
E0005372,N0005620,N0005137,lateral,50.88575261488398,auto_link,provisional,s5c_flows,1.4832,2.0,0.00471,3.6221,held,0.06689,0.5652,50.886,0.0,W11a-XG01245,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.58928137483946,425.33485261176503,2.7535836153949163,2.0639205815943455,2.5035836153949163,1.8139205815943455,0.15410964819035963,0.04426175510430583,5.503197800225631,0,,0.0,none,P12,1
E0005373,N0005621,N0005622,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.166,0.0,W11a-XG01246,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.88762673075087,383.7667962710149,1.554634011436633,2.3182867367975746,1.304634011436633,2.0682867367975746,0.0,0.0,0.0,0,,0.0,none,P47,1
E0005374,N0005622,N0005165,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,18.439,0.0,W11a-XG01247,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7667962710149,383.674600826442,2.3182867367975746,2.5894372594955257,2.0682867367975746,2.3394372594955257,0.015603829783360798,0.004208384159771067,19.695046206165326,0,,0.0,none,P47,1
E0005375,N0005623,N0005165,lateral,24.331050121192877,auto_block,provisional,s5c_flows,0.0,0.0,0.000506,3.6221,held,0.000506,0.0608,24.331,0.0,W11a-XG01248,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4042539646083,384.28259871400235,2.1249208400791986,1.9814393719351528,1.8749208400791986,1.7314393719351528,0.023980544881824967,0.00584982447148355,16.91027055549626,0,,0.0,none,P47,1
E0005376,N0005624,N0005625,main,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.003572,3.6221,held,0.003572,0.4287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.40570881201273,419.33844069177735,3.6970743911122668,3.2613823062695246,3.4470743911122668,3.0113823062695246,0.053708193771342325,0.012592685998212033,4.174913578472859,0,,0.0,none,P14,1
E0005377,N0005625,N0005626,main,23.08679276123039,auto_block,provisional,s5c_flows,0.0,0.0,0.003684,3.6221,held,0.003684,0.4421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.33844069177735,419.2230067279712,3.2613823062695246,3.0619664165600398,3.0113823062695246,2.8119664165600398,0.054351404609262695,0.012753353895271519,7.07948363285288,0,,0.0,none,P14,1
